{"candidate_id": "cand_3bee3757ff37c641", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_5:heating_logic_presumption_plenum_temperature", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Logic Presumption - Plenum Temperature", "section_id": "5.10.5", "section_title": "Heating Zone State Logic Rationale", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "In heating, the logic leads with supply air temperature increase rather than fan speed increase, presuming plenum air may be neutral or below space temperature. If designer is confident plenum is always warmer, logic can be reversed.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it would be if the fan draws air directly from the space, and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. ... If the designer is confident that the plenum will always be warmer, the logic can be reversed.", "page_hint": 92}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9b632be6c24774"], "chunk_id": "chunk_de9b632be6c24774", "page_no": 91, "source_page_nos": [91], "evidence_text": "5.10.5.  Control logic is depicted schematically in Figure 5.10.5  and described in the following subsections . In", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote incomplete, does not support summary", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
