{"candidate_id": "cand_8e4a4609e457f8d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_6_5:constant_value_thresholds_for_airflow_alarms", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Constant Value Thresholds for Airflow Alarms", "section_id": "5.10.6.5", "section_title": "Leaking Damper", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "The constant value thresholds for airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter; the value used should be determined as the minimum accuracy of the combination.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 94}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375", "chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 94, 99, 102, 109], "evidence_text": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Guidance on constant value thresholds for airflow alarms", "judge_verdict": "accepted"}
{"candidate_id": "cand_12a51706b4ce17b8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm - Level 3", "section_id": "5.10.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["50% threshold", "10 minutes delay"], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Alarm rule for low primary airflow Level 3", "judge_verdict": "accepted"}
{"candidate_id": "cand_0f086bc038b5a38b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests_0_requests_cooling_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - 0 Requests (Cooling Loop < 95%)", "section_id": "5.10.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is less than 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "d. Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "SAT reset request logic: 0 requests condition", "judge_verdict": "accepted"}
{"candidate_id": "cand_36ac8793c0d00338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests_1_request_cooling_loop_95", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - 1 Request (Cooling Loop > 95%)", "section_id": "5.10.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "Send 1 request until Cooling Loop < 85%.", "configurable_values": ["95% threshold", "85% release"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "SAT reset request logic: 1 request condition", "judge_verdict": "accepted"}
{"candidate_id": "cand_49775d55d5fc36b7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - 2 Requests", "section_id": "5.10.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes (after suppression period), send 2 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes, after suppression period", "required_behavior": "Send 2 requests.", "configurable_values": ["2°C (3°F) threshold", "2 minutes delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 103, 107], "evidence_text": "b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "SAT reset request logic: 2 requests condition", "judge_verdict": "accepted"}
{"candidate_id": "cand_5d1c27e176514bb1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - 3 Requests", "section_id": "5.10.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression period), send 3 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes, after suppression period", "required_behavior": "Send 3 requests.", "configurable_values": ["3°C (5°F) threshold", "2 minutes delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_87a28b7a44954318", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 83, 99, 103, 107, 110], "evidence_text": "a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "SAT reset request logic: 3 requests condition", "judge_verdict": "accepted"}
{"candidate_id": "cand_b534dedfb8afd50c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_2:static_pressure_reset_requests_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests - 3 Requests", "section_id": "5.10.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint (setpoint > 0) and damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": ["50% threshold", "95% damper position", "1 minute delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Static pressure reset request logic: 3 requests condition", "judge_verdict": "accepted"}
{"candidate_id": "cand_6e9a4a5d88a2a623", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm - Level 4", "section_id": "5.10.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["70% threshold", "10 minutes delay"], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Alarm rule for low primary airflow Level 4", "judge_verdict": "accepted"}
{"candidate_id": "cand_18d8f8aeeff93c69", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_dat_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-DAT Alarm Suppression for Importance-Multiplier 0", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If a zone has an Importance-Multiplier of 0, low-DAT alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Alarm suppression rule for low DAT on zones with importance multiplier 0", "judge_verdict": "accepted"}
{"candidate_id": "cand_f596a3997e67db80", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm - Level 3", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["17°C (30°F) threshold", "10 minutes delay"], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 17°C (30°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Alarm rule for low discharge air temperature Level 3", "judge_verdict": "accepted"}
{"candidate_id": "cand_fb33d2a2baa58d98", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm_level_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm - Level 4", "section_id": "5.10.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["8.3°C (15°F) threshold", "10 minutes delay"], "fault_condition": "Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Alarm rule for low discharge air temperature Level 4", "judge_verdict": "accepted"}
{"candidate_id": "cand_cbb1a870c6fdcc6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_7:heating_hot_water_plant_start_stop_logic", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Heating Hot-Water Plant Start/Stop Logic", "section_id": "5.10.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["5 minutes request persistence", "5 minutes no-request persistence", "minimum run-time"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.", "page_hint": 94}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.7", "source_chunk_ids": ["chunk_3e9a603a343046f6", "chunk_b5260b4889ae49a1", "chunk_723e6803f7174dba", "chunk_3c7d89d691d241ea", "chunk_0b5ad82c9a904a2e", "chunk_4b59b560a87c4e97"], "chunk_id": "chunk_3e9a603a343046f6", "page_no": 78, "source_page_nos": [78, 82, 87, 90, 94, 151], "evidence_text": "Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Typical heating hot-water plant start/stop logic", "judge_verdict": "accepted"}
{"candidate_id": "cand_0a0d30659c39d264", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_5_3:standard_90_1_overhead_supply_air_temperature_limit", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Standard 90.1 Overhead Supply Air Temperature Limit", "section_id": "5.10.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature to minimize stratification.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "source_chunk_ids": ["chunk_a91f19ba75a848aa", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a", "chunk_11aea9b4259b403b"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81, 85, 89, 93], "evidence_text": "ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Application guidance citing Standard 90.1 limit, grounded in Guideline 36 context", "judge_verdict": "accepted"}
{"candidate_id": "cand_40a37b6eff9935d4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_zone_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State - Primary Airflow Setpoint", "section_id": "5.10.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, the primary airflow setpoint is set to the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set primary airflow setpoint to minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "source_chunk_ids": ["chunk_937567df572647bd"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81], "evidence_text": "a. The primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Deadband primary airflow setpoint rule", "judge_verdict": "accepted"}
{"candidate_id": "cand_c502472d6464398e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_zone_state_heating_coil_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State - Heating Coil Modulation", "section_id": "5.10.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "The heating coil is modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.", "trigger_condition": "Zone State is Heating", "required_behavior": "Modulate heating coil to maintain discharge temperature at setpoint. Do not directly control heating off zone temperature control loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "source_chunk_ids": ["chunk_de9527b03b144b0a"], "chunk_id": "chunk_de9527b03b144b0a", "page_no": 89, "source_page_nos": [89], "evidence_text": "c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating coil modulation requirement", "judge_verdict": "accepted"}
{"candidate_id": "cand_57a0db6facd4fdb2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_4:endpoints_as_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Endpoints as Function of Zone Group Mode", "section_id": "5.10.4", "section_title": "Active Endpoints", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Active endpoints for cooling maximum and minimum vary by Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.10.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 91}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.10.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.4", "source_chunk_ids": ["chunk_de9b632be6c24774"], "chunk_id": "chunk_de9b632be6c24774", "page_no": 91, "source_page_nos": [91], "evidence_text": "Table 5.10.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Table of endpoints per zone group mode, directly from guideline", "judge_verdict": "accepted"}
{"candidate_id": "cand_9d4d034eaa11e063", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_10_5:oa_min_definition", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "OA-min Definition", "section_id": "5.10.5", "section_title": "Control Logic Schematic", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In Figure 5.10.5, OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).", "page_hint": 91}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "In Figure 5.10.5, OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5", "source_chunk_ids": ["chunk_de9b632be6c24774"], "chunk_id": "chunk_de9b632be6c24774", "page_no": 91, "source_page_nos": [91], "evidence_text": "In Figure 5.10.5, OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Definition of OA-min used in sequences", "judge_verdict": "accepted"}
{"candidate_id": "cand_9cf283057a1a73be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_1:cooling_zone_state_primary_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State - Primary Airflow Setpoint Mapping", "section_id": "5.10.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode, the cooling loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, set primary airflow setpoint ≤ minimum endpoint and series fan airflow setpoint ≤ OA-min.", "configurable_values": ["Vmin", "Vcool-max", "OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.1", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for primary airflow setpoint mapping in cooling mode", "judge_verdict": "accepted"}
{"candidate_id": "cand_71fe5493dc7e420a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_1:cooling_zone_state_series_fan_airflow_setpoint_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Zone State - Series Fan Airflow Setpoint Mapping", "section_id": "5.10.5.1", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "In cooling mode, the cooling loop output is mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling loop output to series fan airflow setpoint from max(OA-min, primary airflow minimum endpoint) to cooling maximum endpoint.", "configurable_values": ["OA-min", "Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.1", "source_chunk_ids": ["chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_ce58bf7a1b5b4e95", "page_no": 92, "source_page_nos": [92], "evidence_text": "b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational rule for series fan airflow setpoint mapping in cooling mode", "judge_verdict": "accepted"}
{"candidate_id": "cand_de12d4ec726ea0be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_2:deadband_zone_state_series_fan_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband Zone State - Series Fan Airflow Setpoint", "section_id": "5.10.5.2", "section_title": "When the Zone State Is Deadband", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "In deadband mode, the series fan airflow setpoint is set to OA-min.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set series fan airflow setpoint equal to OA-min.", "configurable_values": ["OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. The series fan airflow setpoint shall be equal to OA-min.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. The series fan airflow setpoint shall be equal to OA-min.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.2", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "b. The series fan airflow setpoint shall be equal to OA-min.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Deadband series fan airflow setpoint rule", "judge_verdict": "accepted"}
{"candidate_id": "cand_d1e388164bbe2920", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_3:heating_zone_state_second_stage_50_100_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Zone State - Second Stage (50-100% Heating Loop)", "section_id": "5.10.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "From 50% to 100% heating loop output, reset the series fan airflow setpoint from OA-min to Sfan-htgmax. Primary airflow setpoint remains minimum endpoint.", "trigger_condition": "Zone State is Heating and Heating Loop output is between 50% and 100%", "required_behavior": "Reset series fan airflow setpoint from OA-min to Sfan-htgmax. Active primary airflow setpoint = minimum endpoint.", "configurable_values": ["OA-min", "Sfan-htgmax", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.3", "source_chunk_ids": ["chunk_11aea9b4259b403b"], "chunk_id": "chunk_11aea9b4259b403b", "page_no": 93, "source_page_nos": [93], "evidence_text": "b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating second stage fan airflow reset sequence", "judge_verdict": "accepted"}
{"candidate_id": "cand_1e850d44747514a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_4:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.10.5.4", "section_title": "VAV Damper Modulation", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "The VAV damper is modulated to maintain the measured airflow at setpoint.", "trigger_condition": "Always active when airflow setpoint is non-zero", "required_behavior": "Modulate VAV damper to maintain measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.4", "source_chunk_ids": ["chunk_28300bc956fb4532"], "chunk_id": "chunk_28300bc956fb4532", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Standard VAV damper modulation control", "judge_verdict": "accepted"}
{"candidate_id": "cand_5a5c8584d839cc24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5_5:fan_control_run_conditions_and_start_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control - Run Conditions and Start Sequence", "section_id": "5.10.5.5", "section_title": "Fan Control", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "Fan runs whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is driven fully closed to prevent backward rotation. After a fixed time delay (15 seconds) with fan proven ON, the damper override is released.", "trigger_condition": "Zone State is Heating or Cooling, or Zone Group is in Occupied Mode", "required_behavior": "Run fan. Before starting, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.", "configurable_values": ["15 seconds (fixed time delay)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5.5", "source_chunk_ids": ["chunk_28300bc956fb4532"], "chunk_id": "chunk_28300bc956fb4532", "page_no": 93, "source_page_nos": [93], "evidence_text": "5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fan start/stop logic and start sequence", "judge_verdict": "accepted"}
{"candidate_id": "cand_ea428f313de3717d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.10.6.5", "section_title": "Leaking Damper", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven ON, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes"], "fault_condition": "Damper position 0% and airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.5", "source_chunk_ids": ["chunk_cb2d032326474375"], "chunk_id": "chunk_cb2d032326474375", "page_no": 94, "source_page_nos": [94], "evidence_text": "5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm rule for leaking damper", "judge_verdict": "accepted"}
{"candidate_id": "cand_b4e50c4651b636cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.10.6.6", "section_title": "Leaking Valve", "equipment_scope": "Series fan-powered terminal unit, variable-volume fan", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["15 minutes", "3°C (5°F) differential"], "fault_condition": "Valve position 0% for 15 minutes and DAT > AHU SAT by 3°C (5°F)", "commissioning_check": null, "evidence_quote": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.6", "source_chunk_ids": ["chunk_cb2d032326474375"], "chunk_id": "chunk_cb2d032326474375", "page_no": 94, "source_page_nos": [94], "evidence_text": "5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Alarm rule for leaking valve", "judge_verdict": "accepted"}
