{"extract_mode": "section_context", "focus_sections": ["5.10"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.10. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1247265331916f9f1777d71e1222af8fadcd92b6", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "6122c7080d5af792a4e600e59601058af142fa17", "content_chars": 125112}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "fdcae159-1042-4f38-b8da-8509fbed866c", "object": "chat.completion", "created": 1778120802, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State - Primary Airflow Setpoint Mapping\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode, the cooling loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling loop output to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If AHU SAT > room temperature, set primary airflow setpoint ≤ minimum endpoint and series fan airflow setpoint ≤ OA-min.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\", \"OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint and the series fan airflow setpoint shall be no higher than OA-min.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State - Series Fan Airflow Setpoint Mapping\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode, the cooling loop output is mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling loop output to series fan airflow setpoint from max(OA-min, primary airflow minimum endpoint) to cooling maximum endpoint.\",\n      \"configurable_values\": [\"OA-min\", \"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. The Cooling Loop output shall be mapped to the series fan airflow setpoint from the larger of OA-min and the primary airflow minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Zone State - Heating Coil OFF\",\n      \"section_id\": \"5.10.5.1\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In cooling mode, the heating coil is commanded OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Heating coil is OFF.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State - Primary Airflow Setpoint\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, the primary airflow setpoint is set to the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set primary airflow setpoint to minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State - Series Fan Airflow Setpoint\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, the series fan airflow setpoint is set to OA-min.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set series fan airflow setpoint equal to OA-min.\",\n      \"configurable_values\": [\"OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. The series fan airflow setpoint shall be equal to OA-min.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband Zone State - Heating Coil OFF\",\n      \"section_id\": \"5.10.5.2\",\n      \"section_title\": \"When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In deadband mode, the heating coil is commanded OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Heating coil is OFF.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State - First Stage (0-50% Heating Loop)\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"From 0% to 50% heating loop output, reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Primary airflow setpoint is minimum endpoint, series fan airflow setpoint is OA-min.\",\n      \"trigger_condition\": \"Zone State is Heating and Heating Loop output is between 0% and 50%\",\n      \"required_behavior\": \"Reset discharge temperature setpoint from current AHU SAT setpoint to max of MaxΔT above space temperature setpoint. Primary airflow setpoint = minimum endpoint. Series fan airflow setpoint = OA-min.\",\n      \"configurable_values\": [\"MaxΔT\", \"AHU SAT setpoint\", \"space temperature setpoint\", \"Vmin\", \"OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% to 50%, the Heating Loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The primary airflow setpoint shall be the minimum endpoint, and the series fan airflow setpoint shall be OA-min.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State - Second Stage (50-100% Heating Loop)\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"From 50% to 100% heating loop output, reset the series fan airflow setpoint from OA-min to Sfan-htgmax. Primary airflow setpoint remains minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating and Heating Loop output is between 50% and 100%\",\n      \"required_behavior\": \"Reset series fan airflow setpoint from OA-min to Sfan-htgmax. Active primary airflow setpoint = minimum endpoint.\",\n      \"configurable_values\": [\"OA-min\", \"Sfan-htgmax\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. From 50% to 100%, the Heating Loop output shall reset the series fan airflow setpoint from OA-min to a Sfan-htgmax. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Zone State - Heating Coil Modulation\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The heating coil is modulated to maintain the discharge temperature at setpoint. Directly controlling heating off zone temperature control loop is not acceptable.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Modulate heating coil to maintain discharge temperature at setpoint. Do not directly control heating off zone temperature control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation\",\n      \"section_id\": \"5.10.5.4\",\n      \"section_title\": \"VAV Damper Modulation\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The VAV damper is modulated to maintain the measured airflow at setpoint.\",\n      \"trigger_condition\": \"Always active when airflow setpoint is non-zero\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.5.4. The VAV damper shall be modulated to maintain the measured airflow at setpoint.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control - Run Conditions and Start Sequence\",\n      \"section_id\": \"5.10.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Fan runs whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is driven fully closed to prevent backward rotation. After a fixed time delay (15 seconds) with fan proven ON, the damper override is released.\",\n      \"trigger_condition\": \"Zone State is Heating or Cooling, or Zone Group is in Occupied Mode\",\n      \"required_behavior\": \"Run fan. Before starting, drive damper fully closed. After fan proven ON for 15 seconds, release damper override.\",\n      \"configurable_values\": [\"15 seconds (fixed time delay)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm - Level 4\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"70% threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm - Level 3\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"50% threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone Importance-Multiplier = 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm - Level 4\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"8.3°C (15°F) threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm - Level 3\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"17°C (30°F) threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 17°C (30°F) for 10 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-DAT Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone Importance-Multiplier = 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded ON, Status OFF (Level 2)\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If fan is commanded ON but status is OFF after 15 seconds, generate a Level 2 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Commanded ON, status OFF after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Commanded ON, status OFF: Level 2\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded OFF, Status ON (Level 4)\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Fan Alarm\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If fan is commanded OFF but status is ON after 15 seconds, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Commanded OFF, status ON after 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.10.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If the fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.10.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Damper position 0% and airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.10.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"15 minutes\", \"3°C (5°F) differential\"],\n      \"fault_condition\": \"Valve position 0% for 15 minutes and DAT > AHU SAT by 3°C (5°F)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to zero.\",\n      \"evidence_quote\": \"a. force zone airflow setpoint to zero,\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to Vcool-max.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to Vcool-max.\",\n      \"evidence_quote\": \"b. force zone airflow setpoint to Vcool-max,\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to Vmin.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force zone airflow setpoint to Vmin.\",\n      \"evidence_quote\": \"c. force zone airflow setpoint to Vmin,\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Damper Full Closed/Open\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to force damper full closed/open.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force damper full closed/open.\",\n      \"evidence_quote\": \"d. force damper full closed/open,\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Heating to OFF/Closed\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to force heating to OFF/closed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can force heating to OFF/closed.\",\n      \"evidence_quote\": \"e. force heating to OFF/closed,\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Turn Fan ON/OFF\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to turn fan ON/OFF.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can turn fan ON/OFF.\",\n      \"evidence_quote\": \"f. turn fan ON/OFF, and\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Reset Request-Hours Accumulator\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Provide software switches to reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switch can reset request-hours accumulator to zero.\",\n      \"evidence_quote\": \"g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - 3 Requests\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression period), send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes, after suppression period\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\"3°C (5°F) threshold\", \"2 minutes delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - 2 Requests\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes (after suppression period), send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes, after suppression period\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [\"2°C (3°F) threshold\", \"2 minutes delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - 1 Request (Cooling Loop > 95%)\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.\",\n      \"trigger_condition\": \"Cooling Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Cooling Loop < 85%.\",\n      \"configurable_values\": [\"95% threshold\", \"85% release\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - 0 Requests (Cooling Loop < 95%)\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Else if Cooling Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Cooling Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests - 3 Requests\",\n      \"section_id\": \"5.10.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint (setpoint > 0) and damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\"50% threshold\", \"95% damper position\", \"1 minute delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Heating Logic Presumption - Plenum Temperature\",\n      \"section_id\": \"5.10.5\",\n      \"section_title\": \"Heating Zone State Logic Rationale\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"In heating, the logic leads with supply air temperature increase rather than fan speed increase, presuming plenum air may be neutral or below space temperature. If designer is confident plenum is always warmer, logic can be reversed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage. This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it would be if the fan draws air directly from the space, and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses. ... If the designer is confident that the plenum will always be warmer, the logic can be reversed.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Standard 90.1 Overhead Supply Air Temperature Limit\",\n      \"section_id\": \"5.10.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature to minimize stratification.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature (e.g., 32°C [90°F] at 21°C [70°F] space temperature setpoint) to minimize stratification.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Endpoints as Function of Zone Group Mode\",\n      \"section_id\": \"5.10.4\",\n      \"section_title\": \"Active Endpoints\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Active endpoints for cooling maximum and minimum vary by Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.10.4 Endpoints as a Function of Zone Group Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 91,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"OA-min Definition\",\n      \"section_id\": \"5.10.5\",\n      \"section_title\": \"Control Logic Schematic\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In Figure 5.10.5, OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).\",\n      \"page_hint\": 91,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Constant Value Thresholds for Airflow Alarms\",\n      \"section_id\": \"5.10.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"The constant value thresholds for airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter; the value used should be determined as the minimum accuracy of the combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Heating Hot-Water Plant Start/Stop Logic\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit, variable-volume fan\",\n      \"summary\": \"Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"5 minutes request persistence\", \"5 minutes no-request persistence\", \"minimum run-time\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Typically, the heating hot-water plant will start when there is at least one request for 5 minutes, and stop when there are no requests for 5 minutes, after a minimum run-time has elapsed.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32188, "completion_tokens": 9509, "total_tokens": 41697, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32188}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
