{"candidate_id": "cand_a20930c6ff544ab2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_70_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm - 70% of Setpoint", "section_id": "5.12.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_0fdd59f6dd216f3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 0 Requests", "section_id": "5.12.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 0 requests if Cooling Loop is less than 95%.", "trigger_condition": "Cooling Loop is less than 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_3931df3ca5716cbd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 1 Request", "section_id": "5.12.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 1 request if Cooling Loop is greater than 95%, until Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop is greater than 95%", "required_behavior": "Send 1 request until the Cooling Loop is less than 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_6f9f861efee105ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 2 Requests", "section_id": "5.12.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 2 requests if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes after suppression period.", "trigger_condition": "Zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_f137b3c48f02ecbd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:cooling_sat_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Request - 3 Requests", "section_id": "5.12.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period.", "trigger_condition": "Zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_5d7bb0520e1545de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request - 0 Requests", "section_id": "5.12.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 0 requests if damper position is less than 95%.", "trigger_condition": "Damper position is less than 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_763e01eae5296018", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request - 1 Request", "section_id": "5.12.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 1 request if damper position is greater than 95%, until damper position is less than 85%.", "trigger_condition": "Damper position is greater than 95%", "required_behavior": "Send 1 request until the damper position is less than 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_1830b4c00120e35e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request - 2 Requests", "section_id": "5.12.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 2 requests if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "trigger_condition": "Measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_abf5db14bedda8cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:cold_duct_static_pressure_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Request - 3 Requests", "section_id": "5.12.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "trigger_condition": "Measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_4024f1d7cdfec0e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request - 0 Requests", "section_id": "5.12.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 0 requests if damper position is less than 95%.", "trigger_condition": "Damper position is less than 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_a0539f7d68c12b59", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request - 1 Request", "section_id": "5.12.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 1 request if damper position is greater than 95%, until damper position is less than 85%.", "trigger_condition": "Damper position is greater than 95%", "required_behavior": "Send 1 request until the damper position is less than 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_1aa13b4a6f8df2ba", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request - 2 Requests", "section_id": "5.12.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 2 requests if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "trigger_condition": "Measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_dcf9118c2dcf7611", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:hot_duct_static_pressure_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Request - 3 Requests", "section_id": "5.12.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.", "trigger_condition": "Measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_0ca48f642a51294d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_suppression_for_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Importance-Multiplier 0", "section_id": "5.12.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Low airflow alarms shall be suppressed for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.", "trigger_condition": "Zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop", "required_behavior": "Low airflow alarms shall be suppressed for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_f394b9d52d6b53de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_2:override_logic_cooling_fan_not_proven", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override Logic - Cooling Fan Not Proven", "section_id": "5.12.5.2", "section_title": "Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Cooling air handler is not proven ON", "required_behavior": "The cooling damper shall be closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.2", "source_chunk_ids": ["chunk_7d733f7db4134546", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_7d733f7db4134546", "page_no": 98, "source_page_nos": [98, 102, 106, 109], "evidence_text": "If cooling air handler is not proven ON, the cooling damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_a9241c7d281410fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_2:override_logic_heating_fan_not_proven", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Override Logic - Heating Fan Not Proven", "section_id": "5.12.5.2", "section_title": "Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the heating air handler is not proven ON, the heating damper shall be closed.", "trigger_condition": "Heating air handler is not proven ON", "required_behavior": "The heating damper shall be closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.2", "source_chunk_ids": ["chunk_7d733f7db4134546", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_7d733f7db4134546", "page_no": 98, "source_page_nos": [98, 102, 106, 109], "evidence_text": "If heating air handler is not proven ON, the heating damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_919efb113fff3b8f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.12.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 3 alarm if the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes.", "trigger_condition": "Fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes", "required_behavior": "Generate a Level 3 alarm.", "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.2", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_6c74b09118a9e8a3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.12.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON.", "trigger_condition": "Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Damper position 0% and airflow > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.3", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_4341832161a1f2e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_0_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request - 0 Requests", "section_id": "5.12.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 0 requests if Heating Loop is less than 95%.", "trigger_condition": "Heating Loop is less than 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heating Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_3b807b9c419ec605", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_1_request", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request - 1 Request", "section_id": "5.12.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 1 request if Heating Loop is greater than 95%, until Heating Loop is less than 85%.", "trigger_condition": "Heating Loop is greater than 95%", "required_behavior": "Send 1 request until the Heating Loop is less than 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_3e4b31bda8cf5bb8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_2_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request - 2 Requests", "section_id": "5.12.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 2 requests if zone temperature is below heating setpoint by 2°C (3°F) for 2 minutes after suppression period.", "trigger_condition": "Zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_e6b4b97254c29dd7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:heating_sat_reset_request_3_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Request - 3 Requests", "section_id": "5.12.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if zone temperature is below heating setpoint by 3°C (5°F) for 2 minutes after suppression period.", "trigger_condition": "Zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_d7b1e2280da8ade2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:temperature_control_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Temperature Control - Cooling Mode", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "In cooling mode, the cooling loop output resets the cold duct airflow setpoint from minimum to cooling maximum; the cold duct damper modulates to maintain measured airflow at setpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "The Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "configurable_values": ["Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "page_hint": 101}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_d71177ad0305456c"], "chunk_id": "chunk_d71177ad0305456c", "page_no": 101, "source_page_nos": [101], "evidence_text": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_42333716878007cb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:temperature_control_cooling_mode_with_cold_duct_sat_room_temp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Temperature Control - Cooling Mode with Cold Duct SAT > Room Temp", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If cold duct supply air temperature is greater than room temperature, the cold duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Cold duct supply air temperature from the air handler is greater than room temperature", "required_behavior": "The active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 101}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101], "evidence_text": "If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_4cdd157164597a91", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:temperature_control_deadband_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Temperature Control - Deadband Mode", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "In deadband mode, the cold duct airflow setpoint is set to minimum and the cold duct damper modulates to maintain that airflow; the hot duct damper is closed.", "trigger_condition": "Zone State is deadband", "required_behavior": "The active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "page_hint": 101}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220", "chunk_133ba542e8b64f3c", "chunk_b647cf05d97447cb"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101, 105, 109], "evidence_text": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_7546622868c778db", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:low_airflow_alarm_50_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm - 50% of Setpoint", "section_id": "5.12.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate a Level 4 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.", "trigger_condition": "Measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero", "required_behavior": "Generate a Level 4 alarm.", "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1", "source_chunk_ids": ["chunk_fb9fe54676fc4d7d", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_fb9fe54676fc4d7d", "page_no": 102, "source_page_nos": [102, 109], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_5da3794a387de4c4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:temperature_control_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Temperature Control - Heating Mode", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "In heating mode, the heating loop output resets the hot duct airflow setpoint from zero to heating maximum; the hot duct damper modulates to maintain that airflow; the cooling damper maintains total airflow at minimum.", "trigger_condition": "Zone State is heating", "required_behavior": "The heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.", "configurable_values": ["Vheat-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_b376b23097f1483e"], "chunk_id": "chunk_b376b23097f1483e", "page_no": 102, "source_page_nos": [102], "evidence_text": "When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
{"candidate_id": "cand_3de3fa5fccd8139d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:temperature_control_heating_mode_with_hot_duct_sat_room_temp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Temperature Control - Heating Mode with Hot Duct SAT < Room Temp", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If hot-deck supply air temperature is less than room temperature, the hot duct airflow setpoint is limited to the minimum endpoint.", "trigger_condition": "Hot-deck supply air temperature from air handler is less than room temperature", "required_behavior": "The active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If hot-deck supply air temperature from air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If hot-deck supply air temperature from air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1", "source_chunk_ids": ["chunk_b376b23097f1483e"], "chunk_id": "chunk_b376b23097f1483e", "page_no": 102, "source_page_nos": [102], "evidence_text": "If hot-deck supply air temperature from air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Useful operational knowledge from Guideline 36", "judge_verdict": "accepted"}
