{"extract_mode": "section_context", "focus_sections": ["5.12"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.12. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "c79ba7d00482c9ae7054445524725e998d9890e9", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "c2adf0cd04f1082a23351bfe1afc757267bd8e80", "content_chars": 124171}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "b0cc3b9c-9b07-4dd2-bd95-7b22e938fc2b", "object": "chat.completion", "created": 1778120957, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Temperature Control - Cooling Mode\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"In cooling mode, the cooling loop output resets the cold duct airflow setpoint from minimum to cooling maximum; the cold duct damper modulates to maintain measured airflow at setpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"The Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Temperature Control - Cooling Mode with Cold Duct SAT > Room Temp\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If cold duct supply air temperature is greater than room temperature, the cold duct airflow setpoint is limited to the minimum endpoint.\",\n      \"trigger_condition\": \"Cold duct supply air temperature from the air handler is greater than room temperature\",\n      \"required_behavior\": \"The active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cold duct supply air temperature from the air handler is greater than room temperature, the active cold duct supply airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Temperature Control - Deadband Mode\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"In deadband mode, the cold duct airflow setpoint is set to minimum and the cold duct damper modulates to maintain that airflow; the hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"The active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Temperature Control - Heating Mode\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"In heating mode, the heating loop output resets the hot duct airflow setpoint from zero to heating maximum; the hot duct damper modulates to maintain that airflow; the cooling damper maintains total airflow at minimum.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"The heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.\",\n      \"configurable_values\": [\"Vheat-max\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating, the heating-loop output shall reset the active hot duct airflow setpoint from zero to the heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. The cooling damper shall be controlled to maintain the sum of the measured inlet airflows at the minimum endpoint.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Temperature Control - Heating Mode with Hot Duct SAT < Room Temp\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If hot-deck supply air temperature is less than room temperature, the hot duct airflow setpoint is limited to the minimum endpoint.\",\n      \"trigger_condition\": \"Hot-deck supply air temperature from air handler is less than room temperature\",\n      \"required_behavior\": \"The active hot duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"configurable_values\": [\"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If hot-deck supply air temperature from air handler is less than room temperature, the active hot duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override Logic - Heating Fan Not Proven\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler is not proven ON\",\n      \"required_behavior\": \"The heating damper shall be closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Override Logic - Cooling Fan Not Proven\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Cooling air handler is not proven ON\",\n      \"required_behavior\": \"The cooling damper shall be closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - 70% of Setpoint\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - 50% of Setpoint\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero.\",\n      \"trigger_condition\": \"Measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Importance-Multiplier 0\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Low airflow alarms shall be suppressed for zones with Importance-Multiplier of 0 for static pressure reset T&R control loop.\",\n      \"trigger_condition\": \"Zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop\",\n      \"required_behavior\": \"Low airflow alarms shall be suppressed for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.12.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 3 alarm if the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of maximum airflow setpoint or 50 cfm for 30 minutes.\",\n      \"trigger_condition\": \"Fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.12.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate a Level 4 alarm if damper position is 0% and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON.\",\n      \"trigger_condition\": \"Damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position 0% and airflow > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Zero\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force zone airflow setpoint to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vcool-max\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to Vcool-max for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to Vcool-max.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force zone airflow setpoint to Vcool-max.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to b. force zone airflow setpoint to Vcool-max,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vmin\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to Vmin for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to Vmin.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force zone airflow setpoint to Vmin.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to c. force zone airflow setpoint to Vmin,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Zone Airflow Setpoint to Vheat-max\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to Vheat-max for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to Vheat-max.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force zone airflow setpoint to Vheat-max.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to d. force zone airflow setpoint to Vheat-max,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Cooling Damper Full Closed/Open\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force cooling damper full closed/open for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force cooling damper full closed/open.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force cooling damper full closed/open.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to e. force cooling damper full closed/open,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Force Heating Damper Full Closed/Open\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force heating damper full closed/open for testing/commissioning.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to force heating damper full closed/open.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force heating damper full closed/open.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to f. force heating damper full closed/open,\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides - Reset Request-Hours Accumulator\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to reset request-hours accumulator point to zero for each reset type.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches that interlock to a system level point to reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 3 Requests\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period.\",\n      \"trigger_condition\": \"Zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 2 Requests\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 2 requests if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes after suppression period.\",\n      \"trigger_condition\": \"Zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 1 Request\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 1 request if Cooling Loop is greater than 95%, until Cooling Loop is less than 85%.\",\n      \"trigger_condition\": \"Cooling Loop is greater than 95%\",\n      \"required_behavior\": \"Send 1 request until the Cooling Loop is less than 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Request - 0 Requests\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 0 requests if Cooling Loop is less than 95%.\",\n      \"trigger_condition\": \"Cooling Loop is less than 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request - 3 Requests\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"trigger_condition\": \"Measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request - 2 Requests\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 2 requests if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"trigger_condition\": \"Measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request - 1 Request\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 1 request if damper position is greater than 95%, until damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position is greater than 95%\",\n      \"required_behavior\": \"Send 1 request until the damper position is less than 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Request - 0 Requests\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 0 requests if damper position is less than 95%.\",\n      \"trigger_condition\": \"Damper position is less than 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request - 3 Requests\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if zone temperature is below heating setpoint by 3°C (5°F) for 2 minutes after suppression period.\",\n      \"trigger_condition\": \"Zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request - 2 Requests\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 2 requests if zone temperature is below heating setpoint by 2°C (3°F) for 2 minutes after suppression period.\",\n      \"trigger_condition\": \"Zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request - 1 Request\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 1 request if Heating Loop is greater than 95%, until Heating Loop is less than 85%.\",\n      \"trigger_condition\": \"Heating Loop is greater than 95%\",\n      \"required_behavior\": \"Send 1 request until the Heating Loop is less than 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Request - 0 Requests\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 0 requests if Heating Loop is less than 95%.\",\n      \"trigger_condition\": \"Heating Loop is less than 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request - 3 Requests\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"trigger_condition\": \"Measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request - 2 Requests\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 2 requests if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute.\",\n      \"trigger_condition\": \"Measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request - 1 Request\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 1 request if damper position is greater than 95%, until damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position is greater than 95%\",\n      \"required_behavior\": \"Send 1 request until the damper position is less than 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Request - 0 Requests\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 0 requests if damper position is less than 95%.\",\n      \"trigger_condition\": \"Damper position is less than 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.12.4\",\n      \"section_title\": \"Active endpoints used in the control logic\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode: Occupied uses Vcool-max, Vmin, Vheat-max; Cooldown uses Vcool-max; Setup uses Vcool-max; Warmup uses Vheat-max; Setback uses Vheat-max; Unoccupied uses none.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use the endpoints from Table 5.12.4 based on Zone Group mode.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.12.4 Endpoints as a Function of Zone Group Mode\",\n      \"page_hint\": 101,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31928, "completion_tokens": 8787, "total_tokens": 40715, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31928}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
