{"candidate_id": "cand_49c35b377d6760a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:dual_duct_vav_zone_temperature_and_damper_control_deadband_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Temperature and Damper Control - Deadband Mode", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed.", "trigger_condition": "Zone State is deadband", "required_behavior": "Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at setpoint. Hot duct damper closed.", "configurable_values": ["Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "source_chunk_ids": ["chunk_0a7d373c585c4220", "chunk_133ba542e8b64f3c", "chunk_b647cf05d97447cb"], "chunk_id": "chunk_0a7d373c585c4220", "page_no": 101, "source_page_nos": [101, 105, 109], "evidence_text": "When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_652ad014cc1657cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_70_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm - 70% of Setpoint", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_d0fa6a120eb54ee0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_50_of_setpoint", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm - 50% of Setpoint", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1", "source_chunk_ids": ["chunk_fb9fe54676fc4d7d", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_fb9fe54676fc4d7d", "page_no": 102, "source_page_nos": [102, 109], "evidence_text": "If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_7e750e44d6099b0c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:low_airflow_alarm_suppression_for_zero_importance_multiplier_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarm Suppression for Zero Importance-Multiplier Zones", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone Importance-Multiplier = 0 for static pressure reset T&R loop", "commissioning_check": null, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 98, 102, 106, 109], "evidence_text": "If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 8 chunks"}
{"candidate_id": "cand_d100b18f827f3b33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.14.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.2", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_988d8b0cafcbcb6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.14.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.3", "source_chunk_ids": ["chunk_5be1d16634c641bc", "chunk_7f88e0e3caa94133", "chunk_940b25d13ce34f3b", "chunk_f6d5a0c1cb154ed0"], "chunk_id": "chunk_5be1d16634c641bc", "page_no": 99, "source_page_nos": [99, 102, 106, 109], "evidence_text": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_f84d155b6b4e41f3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_high_deviation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - High Deviation", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes after suppression period per Section 5.1.20", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_ffda72aaa60a47e7", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_f428ae439a654801"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_63563262be2a8b3b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_moderate_deviation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - Moderate Deviation", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.", "trigger_condition": "Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_40a491036f46f706", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_high_loop_signal", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - High Loop Signal", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.", "trigger_condition": "Cooling Loop > 95%", "required_behavior": "Send 1 request until Cooling Loop < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_1c216fa9cf7fc85a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:cooling_sat_reset_requests_low_loop_signal", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests - Low Loop Signal", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if Cooling Loop is less than 95%, send 0 requests.", "trigger_condition": "Cooling Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Cooling Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_02edb6db9fa84718", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_2c289740083541fc", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 90, 94, 99, 103, 107, 110], "evidence_text": "Else if the Cooling Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 10 chunks"}
{"candidate_id": "cand_69fb4aeda01a9ee5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_high_demand", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests - High Demand", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2", "source_chunk_ids": ["chunk_c97734402fd34b76", "chunk_c082cbe5c87c4e4b", "chunk_87a28b7a44954318", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_99583e6695424f93", "chunk_2eb9bd0251ca4387", "chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_fd639c6d1f23457e", "chunk_556e579695a64893"], "chunk_id": "chunk_c97734402fd34b76", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110], "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks"}
{"candidate_id": "cand_e3ac1dddb9c81bd2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_moderate_demand", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests - Moderate Demand", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_c082cbe5c87c4e4b", "chunk_92ed3eb5edeb42ba", "chunk_cc61cb59e6bc451e", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110], "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 12 chunks"}
{"candidate_id": "cand_fc9e770b748c5207", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_high_damper_position", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests - High Damper Position", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.", "trigger_condition": "Damper position > 95%", "required_behavior": "Send 1 request until damper position < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 13 chunks"}
{"candidate_id": "cand_ef0455d42ff6fbbc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:cold_duct_static_pressure_reset_requests_low_damper_position", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests - Low Damper Position", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if damper position is less than 95%, send 0 requests.", "trigger_condition": "Damper position < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the damper position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2", "source_chunk_ids": ["chunk_88373f11c9ea4866", "chunk_7e041759855a4912", "chunk_92ed3eb5edeb42ba", "chunk_d6281c984d204393", "chunk_58270cd968db4bd1", "chunk_b6ba41f241514df0", "chunk_2eb9bd0251ca4387", "chunk_d0965c2e01924dc9", "chunk_8005af91a7c64f42", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_7277995c36c24f2a", "chunk_556e579695a64893", "chunk_88729a576b494740"], "chunk_id": "chunk_88373f11c9ea4866", "page_no": 75, "source_page_nos": [75, 78, 83, 87, 91, 95, 99, 100, 103, 107, 110, 111], "evidence_text": "Else if the damper position is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 14 chunks"}
{"candidate_id": "cand_8cf8d764ab1b1dc9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_high_deviation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests - High Deviation", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temperature is below heating setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests.", "trigger_condition": "Zone temperature < heating setpoint by 3°C (5°F) for 2 minutes after suppression period", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_4aaa07ef0a5c93fd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_moderate_deviation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests - Moderate Deviation", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if zone temperature is below heating setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.", "trigger_condition": "Zone temperature < heating setpoint by 2°C (3°F) for 2 minutes after suppression period", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_8005af91a7c64f42", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_9cfd755a38f8828c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_high_loop_signal", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests - High Loop Signal", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if Heating Loop is greater than 95%, send 1 request until Heating Loop is less than 85%.", "trigger_condition": "Heating Loop > 95%", "required_behavior": "Send 1 request until Heating Loop < 85%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_e4259b92fff0cc5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:heating_sat_reset_requests_low_loop_signal", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating SAT Reset Requests - Low Loop Signal", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if Heating Loop is less than 95%, send 0 requests.", "trigger_condition": "Heating Loop < 95%", "required_behavior": "Send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the Heating Loop is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3", "source_chunk_ids": ["chunk_130f06abce714c16", "chunk_7dcf69d19d214540", "chunk_272544df66f84097", "chunk_a3963379413c4b1a"], "chunk_id": "chunk_130f06abce714c16", "page_no": 100, "source_page_nos": [100, 103, 107, 110], "evidence_text": "Else if the Heating Loop is less than 95%, send 0 requests.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_44f4ad9107aa607d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_high_demand", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Requests - High Demand", "section_id": "5.14.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow is less than 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests.", "trigger_condition": "Measured airflow < 50% of setpoint AND setpoint > 0 for 1 minute", "required_behavior": "Send 3 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4", "source_chunk_ids": ["chunk_a3963379413c4b1a"], "chunk_id": "chunk_a3963379413c4b1a", "page_no": 110, "source_page_nos": [110], "evidence_text": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5ecc8f7566cfeb46", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:hot_duct_static_pressure_reset_requests_moderate_demand", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Duct Static Pressure Reset Requests - Moderate Demand", "section_id": "5.14.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Else if measured airflow is less than 70% of setpoint while setpoint > 0 for 1 minute, send 2 requests.", "trigger_condition": "Measured airflow < 70% of setpoint AND setpoint > 0 for 1 minute", "required_behavior": "Send 2 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4", "source_chunk_ids": ["chunk_a3963379413c4b1a"], "chunk_id": "chunk_a3963379413c4b1a", "page_no": 110, "source_page_nos": [110], "evidence_text": "Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d83e1bbf2af063fb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_14_4:endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Endpoints as a Function of Zone Group Mode", "section_id": "5.14.4", "section_title": "Active endpoints used in the control logic", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Active endpoints vary by Zone Group mode: Occupied uses Vcool-max, Vmin*, Vheat-max; Cooldown uses Vcool-max; Setup uses Vcool-max; Warmup uses Vheat-max; Setback uses Vheat-max; Unoccupied uses 0 for all.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Vcool-max", "Vmin*", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.14.4 Endpoints as a Function of Zone Group Mode: Setpoint: Cooling maximum, Minimum, Heating maximum. Occupied: Vcool-max, Vmin*, Vheat-max. Cooldown: Vcool-max, 0, 0. Setup: Vcool-max, 0, 0. Warmup: 0, 0, Vheat-max. Setback: 0, 0, Vheat-max. Unoccupied: 0, 0, 0.", "page_hint": 107}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.14.4.  Active endpoints used in the control logic depicted in Figure 5.1 4.5 shall vary depending on the mode of", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5a0fbb8589cd48f1"], "chunk_id": "chunk_5a0fbb8589cd48f1", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.4.  Active endpoints used in the control logic depicted in Figure 5.1 4.5 shall vary depending on the mode of", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
