{"candidate_id": "cand_09b71960b0b2fe3a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:dual_duct_vav_zone_temperature_and_damper_control_cooling_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Temperature and Damper Control - Cooling Mode", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is cooling, the Cooling Loop output resets the active cold duct airflow setpoint from minimum to cooling maximum. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "trigger_condition": "Zone State is cooling", "required_behavior": "Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at active setpoint. Hot duct damper closed. If cold duct SAT > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.", "configurable_values": ["Vcool-max", "Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 108}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_6606a5cc7beca47c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:dual_duct_vav_zone_temperature_and_damper_control_heating_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Temperature and Damper Control - Heating Mode", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "When Zone State is heating, the Heating Loop output resets the active hot duct airflow setpoint from zero to heating maximum. The hot duct damper modulates to maintain measured hot duct airflow at setpoint. The active cold duct airflow setpoint is the minimum endpoint and the cooling damper modulates to maintain measured cold duct airflow at that setpoint. If hot duct SAT is less than room temperature, the hot duct damper is closed.", "trigger_condition": "Zone State is heating", "required_behavior": "Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum endpoint. Hot duct damper modulated to maintain measured hot duct airflow at setpoint. Active cold duct airflow setpoint = minimum endpoint; cooling damper modulated to maintain measured cold duct airflow at setpoint. If hot duct SAT < room temperature, hot duct damper closed.", "configurable_values": ["Vheat-max", "Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is heating: 1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. 2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint. 3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.14.5.1.  Temperature and Damper Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3e701774f7824619"], "chunk_id": "chunk_3e701774f7824619", "page_no": 108, "source_page_nos": [108], "evidence_text": "5.14.5.1.  Temperature and Damper Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_566ed8e79a56b32e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_2:dual_duct_vav_override_logic_to_avoid_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Override Logic to Avoid Backflow", "section_id": "5.14.5.2", "section_title": "Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If the heating air handler is not proven ON, the heating damper shall be closed. If the cooling air handler is not proven ON, the cooling damper shall be closed.", "trigger_condition": "Heating air handler not proven ON OR cooling air handler not proven ON", "required_behavior": "If heating air handler not proven ON, close heating damper. If cooling air handler not proven ON, close cooling damper.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed. If cooling air handler is not proven ON, the cooling damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.14.5.2.  Overriding Section 5.14.5.1  Logic (to Avoid Backflow from One Duct to the Other)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_9924d352aac04b7f"], "chunk_id": "chunk_9924d352aac04b7f", "page_no": 109, "source_page_nos": [109], "evidence_text": "5.14.5.2.  Overriding Section 5.14.5.1  Logic (to Avoid Backflow from One Duct to the Other)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_3b11a3f804c56c38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_14_7:testing_commissioning_overrides_for_dual_duct_vav", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Dual-Duct VAV", "section_id": "5.14.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator point to zero.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.7", "source_chunk_ids": ["chunk_a35312aeb4a74150"], "chunk_id": "chunk_a35312aeb4a74150", "page_no": 106, "source_page_nos": [106], "evidence_text": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
