{"extract_mode": "section_context", "focus_sections": ["5.14"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.14. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "3681c114360f0cde8928a2465bc5ac1b753851b3", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "0ccf4bc79c88769b22b22c2a7a8d53004a326a33", "content_chars": 123483}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "c7e52122-c018-4621-acae-91dcffaff39f", "object": "chat.completion", "created": 1778121116, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Temperature and Damper Control - Cooling Mode\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"Temperature and Damper Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is cooling, the Cooling Loop output resets the active cold duct airflow setpoint from minimum to cooling maximum. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed. If cold duct supply air temperature is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is cooling\",\n      \"required_behavior\": \"Cooling Loop output resets active cold duct airflow setpoint from minimum endpoint to cooling maximum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at active setpoint. Hot duct damper closed. If cold duct SAT > room temperature, active cold duct airflow setpoint ≤ minimum endpoint.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed. If cold duct supply air temperature from air handler is greater than room temperature, the active cold duct airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 108,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Temperature and Damper Control - Deadband Mode\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"Temperature and Damper Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is deadband, the active cold duct airflow setpoint is set to the minimum endpoint. The cold duct damper modulates to maintain measured cold duct airflow at setpoint. The hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Active cold duct airflow setpoint = minimum endpoint. Cold duct damper modulated to maintain measured cold duct airflow at setpoint. Hot duct damper closed.\",\n      \"configurable_values\": [\"Vmin*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is deadband, the active cold duct airflow setpoint shall be the minimum endpoint. The cold duct damper shall be modulated by a control loop to maintain the measured cold duct airflow at the active cold duct airflow setpoint. The hot duct damper shall be closed.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Temperature and Damper Control - Heating Mode\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"Temperature and Damper Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"When Zone State is heating, the Heating Loop output resets the active hot duct airflow setpoint from zero to heating maximum. The hot duct damper modulates to maintain measured hot duct airflow at setpoint. The active cold duct airflow setpoint is the minimum endpoint and the cooling damper modulates to maintain measured cold duct airflow at that setpoint. If hot duct SAT is less than room temperature, the hot duct damper is closed.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum endpoint. Hot duct damper modulated to maintain measured hot duct airflow at setpoint. Active cold duct airflow setpoint = minimum endpoint; cooling damper modulated to maintain measured cold duct airflow at setpoint. If hot duct SAT < room temperature, hot duct damper closed.\",\n      \"configurable_values\": [\"Vheat-max\", \"Vmin*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is heating: 1. The Heating Loop output shall reset the active hot duct airflow setpoint from zero to heating maximum endpoint. The hot duct damper shall be modulated by a control loop to maintain the measured hot duct airflow at the active hot duct airflow setpoint. 2. The active cold duct airflow setpoint shall be the minimum endpoint. The cooling damper shall be modulated by a control loop to maintain the measured cold duct airflow at active cold duct airflow setpoint. 3. If hot duct supply air temperature from the air handler is less than room temperature, the hot duct damper shall be closed.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Override Logic to Avoid Backflow\",\n      \"section_id\": \"5.14.5.2\",\n      \"section_title\": \"Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the heating air handler is not proven ON, the heating damper shall be closed. If the cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"trigger_condition\": \"Heating air handler not proven ON OR cooling air handler not proven ON\",\n      \"required_behavior\": \"If heating air handler not proven ON, close heating damper. If cooling air handler not proven ON, close cooling damper.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed. If cooling air handler is not proven ON, the cooling damper shall be closed.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - 70% of Setpoint\",\n      \"section_id\": \"5.14.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm - 50% of Setpoint\",\n      \"section_id\": \"5.14.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zero Importance-Multiplier Zones\",\n      \"section_id\": \"5.14.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.14.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.14.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan proven ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Dual-Duct VAV\",\n      \"section_id\": \"5.14.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify software switches exist to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; and reset request-hours accumulator.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force cooling damper full closed/open, f. force heating damper full closed/open, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - High Deviation\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 3°C (5°F) for 2 minutes after suppression period per Section 5.1.20\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - Moderate Deviation\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if zone temperature exceeds cooling setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature > cooling setpoint by 2°C (3°F) for 2 minutes after suppression period\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - High Loop Signal\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if Cooling Loop is greater than 95%, send 1 request until Cooling Loop is less than 85%.\",\n      \"trigger_condition\": \"Cooling Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Cooling Loop < 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests - Low Loop Signal\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if Cooling Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Cooling Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Cooling Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests - High Demand\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests - Moderate Demand\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if measured airflow is less than 70% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint AND setpoint > 0 AND damper position > 95% for 1 minute\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests - High Damper Position\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if damper position is greater than 95%, send 1 request until damper position is less than 85%.\",\n      \"trigger_condition\": \"Damper position > 95%\",\n      \"required_behavior\": \"Send 1 request until damper position < 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests - Low Damper Position\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if damper position is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Damper position < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the damper position is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests - High Deviation\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temperature is below heating setpoint by 3°C (5°F) for 2 minutes after suppression period, send 3 requests.\",\n      \"trigger_condition\": \"Zone temperature < heating setpoint by 3°C (5°F) for 2 minutes after suppression period\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests - Moderate Deviation\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if zone temperature is below heating setpoint by 2°C (3°F) for 2 minutes after suppression period, send 2 requests.\",\n      \"trigger_condition\": \"Zone temperature < heating setpoint by 2°C (3°F) for 2 minutes after suppression period\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests - High Loop Signal\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if Heating Loop is greater than 95%, send 1 request until Heating Loop is less than 85%.\",\n      \"trigger_condition\": \"Heating Loop > 95%\",\n      \"required_behavior\": \"Send 1 request until Heating Loop < 85%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than 85%.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating SAT Reset Requests - Low Loop Signal\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if Heating Loop is less than 95%, send 0 requests.\",\n      \"trigger_condition\": \"Heating Loop < 95%\",\n      \"required_behavior\": \"Send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the Heating Loop is less than 95%, send 0 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests - High Demand\",\n      \"section_id\": \"5.14.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint AND setpoint > 0 for 1 minute\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Duct Static Pressure Reset Requests - Moderate Demand\",\n      \"section_id\": \"5.14.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Else if measured airflow is less than 70% of setpoint while setpoint > 0 for 1 minute, send 2 requests.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint AND setpoint > 0 for 1 minute\",\n      \"required_behavior\": \"Send 2 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for 1 minute, send 2 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.14.4\",\n      \"section_title\": \"Active endpoints used in the control logic\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode: Occupied uses Vcool-max, Vmin*, Vheat-max; Cooldown uses Vcool-max; Setup uses Vcool-max; Warmup uses Vheat-max; Setback uses Vheat-max; Unoccupied uses 0 for all.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Vcool-max\", \"Vmin*\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.14.4 Endpoints as a Function of Zone Group Mode: Setpoint: Cooling maximum, Minimum, Heating maximum. Occupied: Vcool-max, Vmin*, Vheat-max. Cooldown: Vcool-max, 0, 0. Setup: Vcool-max, 0, 0. Warmup: 0, 0, Vheat-max. Setback: 0, 0, Vheat-max. Unoccupied: 0, 0, 0.\",\n      \"page_hint\": 107,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31760, "completion_tokens": 6527, "total_tokens": 38287, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31760}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
