{"extract_mode": "section_context", "focus_sections": ["5.15"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.15. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "7822e4741df256c2343c8a86aeecd6472d427ebe", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "254ed778786f8cd942e2aae599367daadf8c4e51", "content_chars": 203368}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "0627308b-bf52-4a00-80d9-4cc506b16113", "object": "chat.completion", "created": 1778121170, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AHU Mode Hierarchy\",\n      \"section_id\": \"5.15.1\",\n      \"section_title\": \"AHU System Modes\",\n      \"equipment_scope\": \"Air-Handling Unit\",\n      \"summary\": \"When Zone Groups served by an air-handling system are in different modes, the highest mode in the hierarchy sets the AHU mode.\",\n      \"trigger_condition\": \"Zone Groups served by an air-handling system are in different modes.\",\n      \"required_behavior\": \"The highest mode in the hierarchy (Occupied > Cooldown > Setup > Warmup > Setback > Unoccupied) sets the AHU mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone Group served by an air -handling system are in diffe rent modes, the following hierarchy applies (highest one sets AHU mode ): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop Based on System Mode\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan runs in Cooldown, Setup, or Occupied modes; also runs in Setback or Warmup if there are VAV-reheat boxes on perimeter zones.\",\n      \"trigger_condition\": \"System mode changes.\",\n      \"required_behavior\": \"Supply fan shall run when system is in Cooldown, Setup, or Occupied mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run in Setback or Warmup mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run wh en system is in the Cooldown Mode , Setup Mode , or Occupied Mode . If there are any VAV -reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied ).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Box Airflow to Software Point Vps\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"VAV Boxes\",\n      \"summary\": \"Totalize current airflow rate from VAV boxes to a software point Vps for ventilation calculations and diagnostics.\",\n      \"trigger_condition\": \"System is operating.\",\n      \"required_behavior\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset Using T&R Logic\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.\",\n      \"trigger_condition\": \"Supply fan is operating.\",\n      \"required_behavior\": \"Static pressure setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"configurable_values\": [\"SP0: 120 Pa (0.5 in. of water)\", \"SPmin: 25 Pa (0.1 in. of water)\", \"SPmax: Max_DSP\", \"Td: 10 minutes\", \"T: 2 minutes\", \"I: 2\", \"R: Zone static pressure reset requests\", \"SPtrim: –12 Pa (–0.05 in. of water)\", \"SPres: 15 Pa (+0.06 in. of water)\", \"SPres-max: 32 Pa (+0.13 in. of water)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint . Setpoint shall be reset using T&R logic (see Section 5.1.14 ) using the parameters shown in Table 5.16.1.2.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed Control to Maintain DSP Setpoint\",\n      \"section_id\": \"5.16.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Enable/Disable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Control Loop Enable/Disable\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"SAT control loop is enabled when supply air fan is proven ON, disabled otherwise with output set to deadband.\",\n      \"trigger_condition\": \"Supply air fan status changes.\",\n      \"required_behavior\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied/Setup Mode SAT Setpoint Reset by OAT and T&R\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"During Occupied and Setup modes, SAT setpoint is reset from Min_ClgSAT at OAT_Max to T-max at OAT_Min, with T-max reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"System is in Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"Setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"configurable_values\": [\"Min_ClgSAT\", \"Max_ClgSAT\", \"OAT_Min\", \"OAT_Max\", \"T&R parameters per Table 5.16.2.2\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode and Setup Mode , setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T -max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14 ) between Min_ClgSAT and Max_ClgSAT.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooldown Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"During Cooldown Mode, SAT setpoint is Min_ClgSAT.\",\n      \"trigger_condition\": \"System is in Cooldown Mode.\",\n      \"required_behavior\": \"Setpoint shall be Min_ClgSAT.\",\n      \"configurable_values\": [\"Min_ClgSAT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Cooldown Mode , setpoint shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Warmup/Setback Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"During Warmup and Setback modes, SAT setpoint is 35°C (95°F).\",\n      \"trigger_condition\": \"System is in Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"Setpoint shall be 35°C (95°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode , setpoint shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Output Mapping to Heating, Economizer, Cooling\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Heating Coil, Outdoor Air Damper, Return Air Damper, Cooling Coil\",\n      \"summary\": \"SAT control loop output is mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"trigger_condition\": \"SAT control loop is active.\",\n      \"required_behavior\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Open/Close Logic (Separate Damper, DP Control)\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Minimum Outdoor Air Damper Control\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"Open minimum outdoor air damper when supply fan is proven ON, system is in Occupied Mode, and MinDPsp > 0; close otherwise.\",\n      \"trigger_condition\": \"Supply fan status, system mode, and MinDPsp.\",\n      \"required_behavior\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable with Return Fan (Separate Damper, DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Fan, Minimum Outdoor Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes; disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"System in Occupied Mode and (economizer high limit exceeded OR return damper > MRA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. When enabled, suspend normal sequencing: fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then modulate MaxRA-P to maintain DP at MinDPsp. Disable when not Occupied or both conditions false for 10 minutes.\",\n      \"configurable_values\": [\"MRA-P scaling parameters\", \"MinDPsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable with Relief Dampers (Separate Damper, DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Relief Dampers, Minimum Outdoor Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes; disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"System in Occupied Mode and (economizer high limit exceeded OR economizer damper < MOA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. When enabled, suspend normal sequencing: fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then modulate MaxRA-P to maintain DP at MinDPsp. Disable when not Occupied or both conditions false for 10 minutes.\",\n      \"configurable_values\": [\"MOA-P scaling parameters\", \"MRA-P scaling parameters\", \"MinDPsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Open/Close Logic (Separate Damper, AFMS)\",\n      \"section_id\": \"5.16.5.3\",\n      \"section_title\": \"Minimum Outdoor Air Damper Control\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper\",\n      \"summary\": \"Open minimum outdoor air damper when supply fan is proven ON, AHU in Occupied Mode, and MinOAsp > 0; close otherwise.\",\n      \"trigger_condition\": \"Supply fan status, AHU mode, and MinOAsp.\",\n      \"required_behavior\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable with Return Fan (Separate Damper, AFMS)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Return Fan, Minimum Outdoor Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes; disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"System in Occupied Mode and (economizer high limit exceeded OR return damper > MRA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. When enabled, suspend normal sequencing: fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then modulate MaxRA-P to maintain airflow at MinOAsp. Disable when not Occupied or both conditions false for 10 minutes.\",\n      \"configurable_values\": [\"MRA-P scaling parameters\", \"MinOAsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable with Relief Dampers (Separate Damper, AFMS)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Relief Dampers, Minimum Outdoor Air Damper, Economizer Damper\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes; disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"System in Occupied Mode and (economizer high limit exceeded OR economizer damper < MOA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. When enabled, suspend normal sequencing: fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then modulate MaxRA-P to maintain airflow at MinOAsp. Disable when not Occupied or both conditions false for 10 minutes.\",\n      \"configurable_values\": [\"MOA-P scaling parameters\", \"MRA-P scaling parameters\", \"MinOAsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Loop Enable/Disable (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Minimum Outdoor Air Control\",\n      \"summary\": \"Minimum outdoor air control loop is enabled when supply fan is proven ON and AHU is in Occupied Mode; disabled with output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply fan status and AHU mode.\",\n      \"required_behavior\": \"Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Return Fan (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Return Fan, Economizer Damper\",\n      \"summary\": \"Outdoor airflow is maintained at MinOAsp by a direct-acting control loop whose output is mapped to MaxRA-P. When economizer high limit is exceeded for 10 minutes, return damper is directly modulated to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Supply fan proven ON and AHU in Occupied Mode.\",\n      \"required_behavior\": \"The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.\",\n      \"configurable_values\": [\"MinOAsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct -acting contr ol loop whose output is mapped to the return air damper maximum position endpoint MaxRA -P. While the unit is in Occupied Mode , if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA -P). The economizer damper shall remain open.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Relief Dampers (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Relief Dampers, Economizer Damper, Return Air Damper\",\n      \"summary\": \"Outdoor airflow is maintained at MinOAsp by a reverse-acting control loop mapped to MinOA-P and MaxRA-P. When economizer high limit is exceeded for 10 minutes, return damper is directly modulated to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Supply fan proven ON and AHU in Occupied Mode.\",\n      \"required_behavior\": \"The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).\",\n      \"configurable_values\": [\"MinOAsp\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse -acting control loop whose output is mapped to economizer damper minimum position MinOA -P and return air damper maximum position MaxRA -P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA -P equal to Min OA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA -P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Control (Without Fans)\",\n      \"section_id\": \"5.16.8.1\",\n      \"section_title\": \"Relief Damper Control\",\n      \"equipment_scope\": \"Actuated Relief Dampers\",\n      \"summary\": \"Relief dampers are enabled when associated supply fan is proven ON, disabled otherwise.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Modulation to Maintain Building Pressure\",\n      \"section_id\": \"5.16.8.2\",\n      \"section_title\": \"Relief Damper Control\",\n      \"equipment_scope\": \"Actuated Relief Dampers\",\n      \"summary\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa building static pressure; close when disabled.\",\n      \"trigger_condition\": \"Relief dampers enabled.\",\n      \"required_behavior\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabled, use a P -only control loop to modulate relief dampers to maintain 12 Pa ( 0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Lead/Lag Alternation\",\n      \"section_id\": \"5.16.9.2\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"trigger_condition\": \"Relief fan staging.\",\n      \"required_behavior\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Group Control\",\n      \"section_id\": \"5.16.9.3\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"All operating relief fans serving a pressure zone shall be grouped and controlled as one system, running at the same speed and using the same control loop.\",\n      \"trigger_condition\": \"Relief fans operating.\",\n      \"required_behavior\": \"All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Enable/Disable\",\n      \"section_id\": \"5.16.9.4\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"A relief fan shall be enabled when its associated supply fan is proven on, disabled otherwise.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Static Pressure Time Averaging\",\n      \"section_id\": \"5.16.9.5\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Building Pressure Sensor\",\n      \"summary\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15-second sampling rate.\",\n      \"trigger_condition\": \"Building pressure measurement.\",\n      \"required_behavior\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Building static pressure shall be time averaged with a sliding 5 -minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan P-Only Control Loop for Building Pressure\",\n      \"section_id\": \"5.16.9.6\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"A single P-only control loop for each pressure zone maintains building pressure at 12 Pa setpoint, enabled when any supply fan in the zone is proven ON.\",\n      \"trigger_condition\": \"Any supply fan in pressure zone proven ON.\",\n      \"required_behavior\": \"A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P-only control loop for each pressure zone shall maintains the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging Up Logic\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"When control loop output is above minimum speed plus 15%, start stage-up timer; each 7 minutes, start next relief fan and reset timer.\",\n      \"trigger_condition\": \"Control loop output above minimum speed + 15%.\",\n      \"required_behavior\": \"When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"configurable_values\": [\"Stage-up timer: 7 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When control loop is above minimum speed plus 15%, start stage -up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group , per staging order , and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging Down Logic\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief Fan Control\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"When PID loop is below minimum speed, start stage-down timer; each 5 minutes, shut off lag fan and reset timer.\",\n      \"trigger_condition\": \"PID loop below minimum speed.\",\n      \"required_behavior\": \"When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"configurable_values\": [\"Stage-down timer: 5 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When PID loop is below minimum speed, start stage -down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Enable/Disable (Direct Building Pressure)\",\n      \"section_id\": \"5.16.10.2\",\n      \"section_title\": \"Return Fan Control – Direct Building Pressure\",\n      \"equipment_scope\": \"Return Fan\",\n      \"summary\": \"Return fan operates whenever associated supply fan is proven ON, off otherwise.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Control to Maintain Discharge Static Pressure\",\n      \"section_id\": \"5.16.10.3\",\n      \"section_title\": \"Return Fan Control – Direct Building Pressure\",\n      \"equipment_scope\": \"Return Fan\",\n      \"summary\": \"Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint.\",\n      \"trigger_condition\": \"Return fan operating.\",\n      \"required_behavior\": \"Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fans shall be controlled to maintain return -fan discharge static pressure at setpoint (Section 5.16.10.5 ).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Pressure Control Loop for Return Fan (Direct Pressure)\",\n      \"section_id\": \"5.16.10.5\",\n      \"section_title\": \"Return Fan Control – Direct Building Pressure\",\n      \"equipment_scope\": \"Return Fan, Exhaust Dampers\",\n      \"summary\": \"A single P-only control loop for each pressure zone modulates to maintain building pressure at 12 Pa, with output from 0% to 100%. Loop enabled when supply and return fans are proven ON and minimum outdoor air damper is open.\",\n      \"trigger_condition\": \"Supply and return fans proven ON and minimum outdoor air damper open.\",\n      \"required_behavior\": \"A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P -only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Enable/Disable (Airflow Tracking)\",\n      \"section_id\": \"5.16.11.1\",\n      \"section_title\": \"Return Fan Control – Airflow Tracking\",\n      \"equipment_scope\": \"Return Fan\",\n      \"summary\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Control for Airflow Tracking\",\n      \"section_id\": \"5.16.11.3\",\n      \"section_title\": \"Return Fan Control – Airflow Tracking\",\n      \"equipment_scope\": \"Return Fan\",\n      \"summary\": \"Return-fan speed is controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*.\",\n      \"trigger_condition\": \"Return fan operating.\",\n      \"required_behavior\": \"Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*.\",\n      \"configurable_values\": [\"S-R-DIFF*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return -fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S -R-DIFF *.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Airflow Limiting for Return Fan Capacity\",\n      \"section_id\": \"5.16.11.4\",\n      \"section_title\": \"Return Fan Control – Airflow Tracking\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan airflow is limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and output is maximum supply fan speed.\",\n      \"trigger_condition\": \"Return fan operating.\",\n      \"required_behavior\": \"Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"configurable_values\": [\"Vrf-max\", \"S-R-DIFF*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan airflow shall be limited by a reverse -acting P -only loop whose setpoint is (Vrf -max + S -R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief/Exhaust Damper Modulation (Airflow Tracking)\",\n      \"section_id\": \"5.16.11.5\",\n      \"section_title\": \"Return Fan Control – Airflow Tracking\",\n      \"equipment_scope\": \"Relief/Exhaust Dampers\",\n      \"summary\": \"Relief/exhaust dampers are enabled when associated supply and return fans are proven ON, closed otherwise, and modulate as the inverse of the return air damper.\",\n      \"trigger_condition\": \"Supply and return fans proven ON.\",\n      \"required_behavior\": \"Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Heating Coil, Outdoor Air Damper\",\n      \"summary\": \"If SAT drops below 4.4°C for 5 minutes, send heating plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT at least 6°C. Disable when SAT rises above 7°C for 5 minutes.\",\n      \"trigger_condition\": \"Supply air temperature drops below 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send two (or more) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , override the outdoor air damper to the minimum posit ion, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Economizer Damper, Minimum Outdoor Air Damper\",\n      \"summary\": \"If SAT drops below 3.3°C for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.\",\n      \"trigger_condition\": \"Supply air temperature drops below 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1 ).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Supply Fan, Return/Relief Fan, Outdoor Air Damper, Cooling Coil Valve, CHW Pump, Heating Coil\",\n      \"summary\": \"Upon freeze-stat signal or if SAT drops below 3.3°C for 15 minutes or below 1°C for 5 minutes, shut down fans, close OA damper, open cooling coil valve to 100%, energize CHW pump, send heating requests, modulate heating coil to maintain 27°C, and set Level 2 alarm.\",\n      \"trigger_condition\": \"Freeze-stat signal, or SAT < 3.3°C for 15 minutes, or SAT < 1°C for 5 minutes.\",\n      \"required_behavior\": \"Shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling -coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot -water plant requests , modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm for Fan Runtime\",\n      \"section_id\": \"5.16.13.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours; reset interval count when acknowledged.\",\n      \"trigger_condition\": \"Fan runtime exceeds 1500 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm. Reset interval count when alarm is acknowledged.\",\n      \"configurable_values\": [\"1500 hours\"],\n      \"fault_condition\": \"Fan has operated for more than 1500 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.16.13.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Level 2 alarm if commanded on but status off; Level 4 alarm if commanded off but status on, for 15 seconds.\",\n      \"trigger_condition\": \"Status differs from command for 15 seconds.\",\n      \"required_behavior\": \"If commanded on, status off: Level 2 alarm. If commanded off, status on: Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status different from command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.16.13.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Filter\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes with airflow > 20%. Alarm limit varies with airflow.\",\n      \"trigger_condition\": \"Filter pressure drop exceeds threshold for 10 minutes and airflow > 20%.\",\n      \"required_behavior\": \"Generate Level 4 alarm. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.\",\n      \"configurable_values\": [\"DP100\", \"12.5 Pa (0.05\\\")\"],\n      \"fault_condition\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20%.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building Pressure\",\n      \"summary\": \"Level 3 alarm when building pressure exceeds 25 Pa for 5 minutes.\",\n      \"trigger_condition\": \"Building pressure > 25 Pa for 5 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes : Level 3.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Building Pressure\",\n      \"summary\": \"Level 4 alarm when building pressure is negative (less than 0 Pa) for 5 minutes.\",\n      \"trigger_condition\": \"Building pressure < 0 Pa for 5 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes : Level 4.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#1: Duct Static Pressure Too Low with Fan at Full Speed\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Fault condition when average DSP is below setpoint minus threshold and VFD speed is at or near maximum.\",\n      \"trigger_condition\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: problem with VFD, mechanical problem with fan, fan undersized, SAT setpoint too high.\",\n      \"configurable_values\": [\"ƐDSP: 25 Pa (0.1\\\")\", \"ƐVFDSPD: 5%\"],\n      \"fault_condition\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#2: MAT Too Low\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Mixed Air Temperature Sensor\",\n      \"summary\": \"Fault condition when average MAT is too low relative to RAT and OAT.\",\n      \"trigger_condition\": \"MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: RAT, MAT, or OAT sensor error.\",\n      \"configurable_values\": [\"ƐMAT: 3°C (5°F)\", \"ƐRAT: 1°C (2°F)\", \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\"],\n      \"fault_condition\": \"MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#3: MAT Too High\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Mixed Air Temperature Sensor\",\n      \"summary\": \"Fault condition when average MAT is too high relative to RAT and OAT.\",\n      \"trigger_condition\": \"MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)]\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: RAT, MAT, or OAT sensor error.\",\n      \"configurable_values\": [\"ƐMAT: 3°C (5°F)\", \"ƐRAT: 1°C (2°F)\", \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\"],\n      \"fault_condition\": \"MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"MAT AVG - ƐMAT > max[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)]\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#4: Too Many Operating State Changes\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Fault condition when number of operating state changes in the previous 60 minutes exceeds the maximum.\",\n      \"trigger_condition\": \"ΔOS > ΔOS MAX\",\n      \"required_behavior\": \"Report fault condition with possible diagnosis: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"configurable_values\": [\"ΔOS MAX: 7\"],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"ΔOS > ΔOS MAX\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#5: SAT Too Low in Heating Mode\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating Coil, SAT Sensor\",\n      \"summary\": \"Fault condition when SAT is too low relative to MAT in heating mode.\",\n      \"trigger_condition\": \"SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT or MAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\", \"ƐMAT: 3°C (5°F)\", \"ΔTSF: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#6: Outdoor Air Fraction Error\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Economizer, OA Damper\",\n      \"summary\": \"Fault condition when OA fraction deviates from minimum OA fraction by more than the airflow error threshold.\",\n      \"trigger_condition\": \"|RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: sensor errors, leaking or stuck economizer damper.\",\n      \"configurable_values\": [\"ΔTMIN: 6°C (10°F)\", \"ƐF: 30%\"],\n      \"fault_condition\": \"| RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > Ɛ F\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"| RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > Ɛ F\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#7: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating Coil, SAT Sensor\",\n      \"summary\": \"Fault condition when SAT is below setpoint and heating valve is fully open.\",\n      \"trigger_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#8: SAT and MAT Not Equal in Economizer Mode\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SAT Sensor, MAT Sensor\",\n      \"summary\": \"Fault condition when SAT and MAT are not approximately equal in free cooling mode.\",\n      \"trigger_condition\": \"|SAT AVG - ΔTSF - MAT AVG| > √(ƐSAT² + ƐMAT²)\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT or MAT sensor error, cooling or heating coil valve leaking.\",\n      \"configurable_values\": [\"ΔTSF: 1°C (2°F)\", \"ƐSAT: 1°C (2°F)\", \"ƐMAT: 3°C (5°F)\"],\n      \"fault_condition\": \"| SAT AVG - ΔTSF - MAT AVG | > √(ƐSAT² + ƐMAT²)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"| SAT AVG - ΔTSF - MAT AVG | > √ƐSAT²+ ƐMAT²\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#9: OAT Too High for Free Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Economizer, OAT Sensor\",\n      \"summary\": \"Fault condition when OAT is too high for free cooling without mechanical cooling.\",\n      \"trigger_condition\": \"OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT or OAT sensor error, cooling coil valve leaking.\",\n      \"configurable_values\": [\"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\", \"ΔTSF: 1°C (2°F)\", \"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"OAT AVG - ƐOAT > SATSP - ΔTSF + Ɛ SAT\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#10: OAT and MAT Not Equal in Full Economizer Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Economizer, MAT Sensor, OAT Sensor\",\n      \"summary\": \"Fault condition when OAT and MAT are not approximately equal in mechanical + economizer cooling mode.\",\n      \"trigger_condition\": \"|MAT AVG - OAT AVG| > √(ƐMAT² + ƐOAT²)\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: MAT or OAT sensor error, leaking or stuck economizer damper.\",\n      \"configurable_values\": [\"ƐMAT: 3°C (5°F)\", \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\"],\n      \"fault_condition\": \"| MAT AVG - OAT AVG | > √(ƐMAT² + ƐOAT²)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"| MAT AVG - OAT AVG | > √ƐMAT²+ ƐOAT²\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#11: OAT Too Low for Mechanical Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Cooling Coil, OAT Sensor\",\n      \"summary\": \"Fault condition when OAT is too low for mechanical cooling in economizer mode.\",\n      \"trigger_condition\": \"OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT or OAT sensor error, heating coil valve leaking, leaking economizer damper.\",\n      \"configurable_values\": [\"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\", \"ΔTSF: 1°C (2°F)\", \"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"OAT AVG + Ɛ OAT < SATSP - ΔTSF - ƐSAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"OAT AVG + Ɛ OAT < SATSP - ΔTSF - ƐSAT\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#12: SAT Too High in Cooling Modes\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Cooling Coil, SAT Sensor\",\n      \"summary\": \"Fault condition when SAT is too high relative to MAT in cooling modes.\",\n      \"trigger_condition\": \"SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT or MAT sensor error, cooling coil valve stuck closed, etc.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\", \"ΔTSF: 1°C (2°F)\", \"ƐMAT: 3°C (5°F)\"],\n      \"fault_condition\": \"SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#13: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Cooling Coil, SAT Sensor\",\n      \"summary\": \"Fault condition when SAT is above setpoint and cooling valve is fully open.\",\n      \"trigger_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT sensor error, cooling coil valve stuck closed, etc.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT AVG > SATSP + Ɛ SAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"SAT AVG > SATSP + Ɛ SAT and CC ≥ 99%\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#14: Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Cooling Coil\",\n      \"summary\": \"Fault condition when there is a temperature drop across an inactive cooling coil.\",\n      \"trigger_condition\": \"CCET AVG - CCLT AVG ≥ √(ƐCCET² + ƐCCLT²) + ΔTSF\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: sensor errors, cooling coil valve stuck open or leaking, DX cooling stuck on.\",\n      \"configurable_values\": [\"ƐCCET: varies\", \"ƐCCLT: varies\", \"ΔTSF: 1°C (2°F)\"],\n      \"fault_condition\": \"CCET AVG - CCLT AVG ≥ √(ƐCCET² + ƐCCLT²) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CCET AVG - CCLT AVG ≥ √ƐCCET²+ ƐCCLT² + ΔTSF\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#15: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Heating Coil\",\n      \"summary\": \"Fault condition when there is a temperature rise across an inactive heating coil.\",\n      \"trigger_condition\": \"HCLT AVG - HCET AVG ≥ √(ƐHCET² + ƐHCLT²) + ΔTSF\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: sensor errors, heating coil valve stuck open or leaking.\",\n      \"configurable_values\": [\"ƐHCET: varies\", \"ƐHCLT: varies\", \"ΔTSF: 1°C (2°F)\"],\n      \"fault_condition\": \"HCLT AVG - HCET AVG ≥ √(ƐHCET² + ƐHCLT²) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"HCLT AVG - HCET AVG ≥ √ƐHCET²+ ƐHCLT² + ΔTSF\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Evaluation Suspension Conditions\",\n      \"section_id\": \"5.16.14.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Evaluation of fault conditions is suspended when AHU is not operating or for ModeDelay minutes after a mode change.\",\n      \"trigger_condition\": \"AHU not operating or mode change occurred.\",\n      \"required_behavior\": \"Suspend evaluation of fault conditions when AHU is not operating or for ModeDelay minutes following a change in mode of any Zone Group served by the AHU.\",\n      \"configurable_values\": [\"ModeDelay: 30 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode ) of any Zone Group served by the AHU\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Delay and Reporting\",\n      \"section_id\": \"5.16.14.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"A fault condition must persist continuously for AlarmDelay minutes before being reported as a Level 3 alarm.\",\n      \"trigger_condition\": \"Fault condition evaluates as TRUE.\",\n      \"required_behavior\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator. When reported, it shall be a Level 3 alarm including description and possible diagnoses.\",\n      \"configurable_values\": [\"AlarmDelay: 30 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Valves\",\n      \"section_id\": \"5.16.15\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Provide software switches to force HW valve full open/closed and CHW valve full open/closed for commissioning.\",\n      \"trigger_condition\": \"Commissioning activity.\",\n      \"required_behavior\": \"Provide software switches that interlock to a CHW and hot-water plant level to force HW valve full open, force HW valve full closed, force CHW valve full open, and force CHW valve full closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force HW and CHW valves to full open and full closed positions.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot -water plant level to a. force HW valve full open if there is a hot -water coil, b. force HW valve full closed if there is a hot -water coil, c. force CHW valve full open, and d. force CHW valve full closed.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests Based on SAT and Valve Position\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Send CHW reset requests based on SAT exceeding setpoint or CHW valve position exceeding 95%.\",\n      \"trigger_condition\": \"SAT exceeds setpoint by 3°C for 2 minutes, or by 2°C for 2 minutes, or CHW valve > 95%.\",\n      \"required_behavior\": \"If SAT exceeds setpoint by 3°C for 2 minutes, send 3 requests. Else if SAT exceeds setpoint by 2°C for 2 minutes, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 53344, "completion_tokens": 18551, "total_tokens": 71895, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 53344}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
