{"candidate_id": "cand_85bdfd960e21c536", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.17.3.2", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Fan alarm when status differs from command for 15 seconds: Level 2 if commanded ON but status OFF; Level 4 if commanded OFF but status ON.", "trigger_condition": "Status differs from command for 15 seconds", "required_behavior": "Generate alarm: Level 2 for commanded ON/status OFF; Level 4 for commanded OFF/status ON.", "configurable_values": ["15 seconds delay"], "fault_condition": "Status != command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Fault diagnostic rule for fan status mismatch alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_875baf6d0d70695e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_7:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Evaluation Suspension Conditions", "section_id": "5.17.4.7", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Evaluation of fault conditions is suspended when AHU is not operating and for ModeDelay minutes after a change in mode of any Zone Group served.", "trigger_condition": "AHU not operating OR mode change of any Zone Group", "required_behavior": "Suspend AFDD evaluation for ModeDelay minutes after mode change.", "configurable_values": ["ModeDelay: 30 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.7", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "AFDD evaluation suspension conditions.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5b57e82b35bffc89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_8:afdd_alarm_delay_for_fault_reporting", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Alarm Delay for Fault Reporting", "section_id": "5.17.4.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "A fault condition must be continuously TRUE for AlarmDelay minutes before being reported to the operator.", "trigger_condition": "Fault condition evaluates as TRUE", "required_behavior": "Wait AlarmDelay minutes before reporting.", "configurable_values": ["AlarmDelay: 30 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.8", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "AFDD alarm delay rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_cda65871d75bfa05", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_9:afdd_test_mode_for_instant_testing", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Test Mode for Instant Testing", "section_id": "5.17.4.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.", "trigger_condition": "Test mode activated", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.", "configurable_values": ["TestModeDelay: 120 minutes (default)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "AFDD test mode rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e826fcdf839c290a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Fan runs during Warmup Mode, Setback Mode, and Occupied Mode when there are heating-fan requests, with a minimum runtime of 15 minutes.", "trigger_condition": "System is in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests", "required_behavior": "Fan shall run with a minimum runtime of 15 minutes.", "configurable_values": ["Minimum runtime: 15 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply fan start/stop.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0e469db223307945", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_1:totalize_airflow_from_vav_boxes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize Airflow from VAV Boxes", "section_id": "5.17.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.", "trigger_condition": "System is operating (optional, if no AFMS)", "required_behavior": "Sum VAV box airflow rates to obtain overall supply air rate without an AFMS at the air-handler discharge.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "page_hint": 146}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.1", "source_chunk_ids": ["chunk_af48d3bf3dd1425e"], "chunk_id": "chunk_af48d3bf3dd1425e", "page_no": 146, "source_page_nos": [146], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for totalizing airflow.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d93f70cdc8f291e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_2:static_pressure_setpoint_reset_using_t_r_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Setpoint Reset using T&R Logic", "section_id": "5.17.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.17.1.2.", "trigger_condition": "Supply fan is proven ON", "required_behavior": "Reset static pressure setpoint using T&R logic with specified parameters.", "configurable_values": ["SP0: 120 Pa (0.5 in. w.c.)", "SPmin: 25 Pa (0.1 in. w.c.)", "SPmax: Max_DSP", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone hot-duct static pressure reset requests", "SPtrim: –12 Pa (–0.05 in. w.c.)", "SPres: 15 Pa (+0.06 in. w.c.)", "SPres-max: 32 Pa (+0.13 in. w.c.)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_359e1115c91f4d93"], "chunk_id": "chunk_359e1115c91f4d93", "page_no": 146, "source_page_nos": [146], "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for static pressure setpoint reset.", "judge_verdict": "accepted"}
{"candidate_id": "cand_789839786224ff26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_1:supply_air_temperature_control_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control Loop Enable/Disable", "section_id": "5.17.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Control loop is enabled when supply air fan is proven ON, disabled and output set to zero otherwise.", "trigger_condition": "Supply air fan proven ON", "required_behavior": "Enable control loop; if disabled, set output to zero.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.1", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for supply air temperature control loop.", "judge_verdict": "accepted"}
{"candidate_id": "cand_790c75c342e49bac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_reset_during_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint Reset during Occupied Mode", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "During Occupied Mode, SAT setpoint is reset using T&R logic between 21°C (70°F) and Max_HtgSAT.", "trigger_condition": "Occupied Mode", "required_behavior": "Reset SAT setpoint using T&R logic with parameters in Table 5.17.2.2.", "configurable_values": ["SP0: SPmax", "SPmin: 21°C (70°F)", "SPmax: Max_HtgSAT", "Td: 10 min", "T: 2 min", "I: 2", "R: Zone heating SAT requests", "SPtrim: –0.2°C (–0.4°F)", "SPres: +0.3°C (+0.6°F)", "SPres-max: +0.8°C (+1.4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT setpoint reset during occupied mode.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c9508e7a8ef57d05", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.17.3.1", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU supply fan", "summary": "Level 4 alarm when fan has operated for more than 1500 hours; reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime exceeds 1500 hours", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment.", "configurable_values": ["1500 hours"], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Fault diagnostic rule for maintenance interval alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_d5a17eaf3ed83609", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_3_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.17.3.3", "section_title": "Alarms", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow >20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and airflow >20% of design", "required_behavior": "Generate Level 4 alarm. Alarm limit varies with airflow per formula.", "configurable_values": ["DP100 (filter high limit at design airflow)", "12.5 Pa (0.05 in.) constant threshold", "10 minutes delay", "20% airflow threshold"], "fault_condition": "Filter DP > max(DPx, 12.5 Pa) for 10 minutes with airflow >20%", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx=DP100(x)1.4", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.3.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "5.17.3.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for filter pressure drop alarm.", "judge_verdict": "accepted"}
{"candidate_id": "cand_64acad48f22d4c4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:supply_air_temperature_setpoint_during_warmup_and_setback_modes", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Setpoint during Warmup and Setback Modes", "section_id": "5.17.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "During Warmup Mode and Setback Mode, SAT setpoint is Max_HtgSAT.", "trigger_condition": "Warmup Mode or Setback Mode", "required_behavior": "Set SAT setpoint to Max_HtgSAT.", "configurable_values": ["Max_HtgSAT (design value)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT setpoint during warmup/setback.", "judge_verdict": "accepted"}
{"candidate_id": "cand_dcd881e52b52cf67", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_3:supply_air_temperature_control_via_pid_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Control via PID Loop", "section_id": "5.17.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.", "trigger_condition": "Control loop enabled", "required_behavior": "Maintain SAT at setpoint by modulating heating coil valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "page_hint": 148}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.3", "source_chunk_ids": ["chunk_e83a724fdd8d4c95"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148], "evidence_text": "Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SAT control via PID.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c72582d0284f6124", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_duct_static_pressure_too_low_with_fan_at_full_speed_fc_1", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Duct Static Pressure Too Low with Fan at Full Speed (FC#1)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when duct static pressure average is below setpoint minus threshold and VFD speed is at or near maximum.", "trigger_condition": "DSP_avg < DSPSP - εDSP AND VFD speed ≥ 99% - εVFDSPD", "required_behavior": "Report fault condition with possible diagnoses: problem with VFD, mechanical problem with fan, fan undersized, SAT setpoint too high.", "configurable_values": ["εDSP: 25 Pa (0.1 in.)", "εVFDSPD: 5%"], "fault_condition": "DSP_avg < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD", "commissioning_check": null, "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150], "evidence_text": "FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition for low duct static pressure.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c4eacdd12650cb1c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_sat_too_low_in_full_heating_fc_2", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: SAT Too Low in Full Heating (FC#2)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when supply air temperature average is below setpoint minus threshold and heating coil valve is at or near 100%.", "trigger_condition": "SAT_avg < SATSP - εSAT AND HC ≥ 99%", "required_behavior": "Report fault condition with possible diagnoses: SAT sensor error, heating coil valve stuck closed or actuator failure, fouled or undersized coil, HW temperature too low or unavailable, gas/electric heat unavailable.", "configurable_values": ["εSAT: 1°C (2°F)"], "fault_condition": "SAT_avg < SATSP - εSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "AFDD fault condition for SAT too low.", "judge_verdict": "accepted"}
{"candidate_id": "cand_e535235e623b218a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:afdd_temperature_rise_across_inactive_heating_coil_fc_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Temperature Rise Across Inactive Heating Coil (FC#3)", "section_id": "5.17.4.5", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Fault condition when return air minus supply air temperature exceeds combined error threshold plus fan heat, and heating coil valve is at 0%.", "trigger_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF AND HC = 0%", "required_behavior": "Report fault condition with possible diagnoses: HCET sensor error, HCLT sensor error, heating coil valve stuck open or leaking, gas/electric heat stuck on.", "configurable_values": ["εSAT: 1°C (2°F)", "εRAT: 1°C (2°F)", "ΔTSF: 1°C (2°F)"], "fault_condition": "RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF and HC = 0%", "commissioning_check": null, "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4", "chunk_033d53375d794bd7"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150, 152], "evidence_text": "FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "AFDD fault condition for temperature rise across inactive coil.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c85ac75b8eef3d83", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_10:afdd_fault_condition_alarm_level_and_content", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD: Fault Condition Alarm Level and Content", "section_id": "5.17.4.10", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.17.4.5.", "trigger_condition": "Fault condition reported", "required_behavior": "Generate Level 3 alarm with description and possible diagnoses.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "page_hint": 151}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.10", "source_chunk_ids": ["chunk_f1b70e9f09cc4170"], "chunk_id": "chunk_f1b70e9f09cc4170", "page_no": 151, "source_page_nos": [151], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "AFDD fault condition reporting rule.", "judge_verdict": "accepted"}
