{"extract_mode": "section_context", "focus_sections": ["5.17"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.17. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "0bee275bb93e3711cda0e6fd605b05ae9abed6b8", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "86ac86dcfd36a5b6f5ab65d95b2ae9987f3e6212", "content_chars": 127731}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "15c5ef15-7a2b-407a-bdc1-2ca8e3f4fb74", "object": "chat.completion", "created": 1778121462, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU supply fan\",\n      \"summary\": \"Fan runs during Warmup Mode, Setback Mode, and Occupied Mode when there are heating-fan requests, with a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": \"System is in Warmup Mode, Setback Mode, or Occupied Mode with heating-fan requests\",\n      \"required_behavior\": \"Fan shall run with a minimum runtime of 15 minutes.\",\n      \"configurable_values\": [\"Minimum runtime: 15 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run when system is in the Warmup Mode and Setback Mode, and during Occupied Mode while there are any heating-fan requests with a minimum runtime of 15 minutes.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize Airflow from VAV Boxes\",\n      \"section_id\": \"5.17.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Totalize current airflow rate from VAV boxes to a software point for display, diagnostics, and filter alarm.\",\n      \"trigger_condition\": \"System is operating (optional, if no AFMS)\",\n      \"required_behavior\": \"Sum VAV box airflow rates to obtain overall supply air rate without an AFMS at the air-handler discharge.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point. VAV box airflow rates are summed to obtain overall supply air rate without the need for an AFMS at the air-handler discharge. This is used only for display and diagnostics and filter alarm.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset using T&R Logic\",\n      \"section_id\": \"5.17.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU supply fan\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.17.1.2.\",\n      \"trigger_condition\": \"Supply fan is proven ON\",\n      \"required_behavior\": \"Reset static pressure setpoint using T&R logic with specified parameters.\",\n      \"configurable_values\": [\"SP0: 120 Pa (0.5 in. w.c.)\", \"SPmin: 25 Pa (0.1 in. w.c.)\", \"SPmax: Max_DSP\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone hot-duct static pressure reset requests\", \"SPtrim: –12 Pa (–0.05 in. w.c.)\", \"SPres: 15 Pa (+0.06 in. w.c.)\", \"SPres-max: 32 Pa (+0.13 in. w.c.)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Control\",\n      \"section_id\": \"5.17.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU supply fan\",\n      \"summary\": \"Supply fan speed is controlled to maintain duct static pressure at setpoint when fan is proven ON.\",\n      \"trigger_condition\": \"Fan is proven ON\",\n      \"required_behavior\": \"Control supply fan speed to maintain DSP at setpoint. For small Zone Groups, provide multiple sets of gains as a function of load indicator.\",\n      \"configurable_values\": [\"Multiple sets of gains (if applicable)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Loop Enable/Disable\",\n      \"section_id\": \"5.17.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Control loop is enabled when supply air fan is proven ON, disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply air fan proven ON\",\n      \"required_behavior\": \"Enable control loop; if disabled, set output to zero.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to zero otherwise.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Reset during Occupied Mode\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"During Occupied Mode, SAT setpoint is reset using T&R logic between 21°C (70°F) and Max_HtgSAT.\",\n      \"trigger_condition\": \"Occupied Mode\",\n      \"required_behavior\": \"Reset SAT setpoint using T&R logic with parameters in Table 5.17.2.2.\",\n      \"configurable_values\": [\"SP0: SPmax\", \"SPmin: 21°C (70°F)\", \"SPmax: Max_HtgSAT\", \"Td: 10 min\", \"T: 2 min\", \"I: 2\", \"R: Zone heating SAT requests\", \"SPtrim: –0.2°C (–0.4°F)\", \"SPres: +0.3°C (+0.6°F)\", \"SPres-max: +0.8°C (+1.4°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint during Warmup and Setback Modes\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"During Warmup Mode and Setback Mode, SAT setpoint is Max_HtgSAT.\",\n      \"trigger_condition\": \"Warmup Mode or Setback Mode\",\n      \"required_behavior\": \"Set SAT setpoint to Max_HtgSAT.\",\n      \"configurable_values\": [\"Max_HtgSAT (design value)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control via PID Loop\",\n      \"section_id\": \"5.17.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Supply air temperature is maintained at setpoint by a PID loop modulating the heating coil.\",\n      \"trigger_condition\": \"Control loop enabled\",\n      \"required_behavior\": \"Maintain SAT at setpoint by modulating heating coil valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be maintained at setpoint by a PID loop modulating the heating coil.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm\",\n      \"section_id\": \"5.17.3.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU supply fan\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours; reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime exceeds 1500 hours\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledgment.\",\n      \"configurable_values\": [\"1500 hours\"],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.17.3.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU supply fan\",\n      \"summary\": \"Fan alarm when status differs from command for 15 seconds: Level 2 if commanded ON but status OFF; Level 4 if commanded OFF but status ON.\",\n      \"trigger_condition\": \"Status differs from command for 15 seconds\",\n      \"required_behavior\": \"Generate alarm: Level 2 for commanded ON/status OFF; Level 4 for commanded OFF/status ON.\",\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Status != command for 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.17.3.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow >20% of design. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and airflow >20% of design\",\n      \"required_behavior\": \"Generate Level 4 alarm. Alarm limit varies with airflow per formula.\",\n      \"configurable_values\": [\"DP100 (filter high limit at design airflow)\", \"12.5 Pa (0.05 in.) constant threshold\", \"10 minutes delay\", \"20% airflow threshold\"],\n      \"fault_condition\": \"Filter DP > max(DPx, 12.5 Pa) for 10 minutes with airflow >20%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20% : Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx=DP100(x)1.4\",\n      \"page_hint\": 148,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Duct Static Pressure Too Low with Fan at Full Speed (FC#1)\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Fault condition when duct static pressure average is below setpoint minus threshold and VFD speed is at or near maximum.\",\n      \"trigger_condition\": \"DSP_avg < DSPSP - εDSP AND VFD speed ≥ 99% - εVFDSPD\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: problem with VFD, mechanical problem with fan, fan undersized, SAT setpoint too high.\",\n      \"configurable_values\": [\"εDSP: 25 Pa (0.1 in.)\", \"εVFDSPD: 5%\"],\n      \"fault_condition\": \"DSP_avg < DSPSP - εDSP and VFDSPD ≥ 99% - εVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Description Duct static pressure is too low with fan at full speed Possible Diagnosis Problem with VFD Mechanical problem with fan Fan undersized SAT Setpoint too high (too much zone demand)\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: SAT Too Low in Full Heating (FC#2)\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Fault condition when supply air temperature average is below setpoint minus threshold and heating coil valve is at or near 100%.\",\n      \"trigger_condition\": \"SAT_avg < SATSP - εSAT AND HC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: SAT sensor error, heating coil valve stuck closed or actuator failure, fouled or undersized coil, HW temperature too low or unavailable, gas/electric heat unavailable.\",\n      \"configurable_values\": [\"εSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT_avg < SATSP - εSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Description SAT too low in full heating Possible Diagnosis SAT sensor error Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat unavailable\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Temperature Rise Across Inactive Heating Coil (FC#3)\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Fault condition when return air minus supply air temperature exceeds combined error threshold plus fan heat, and heating coil valve is at 0%.\",\n      \"trigger_condition\": \"RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF AND HC = 0%\",\n      \"required_behavior\": \"Report fault condition with possible diagnoses: HCET sensor error, HCLT sensor error, heating coil valve stuck open or leaking, gas/electric heat stuck on.\",\n      \"configurable_values\": [\"εSAT: 1°C (2°F)\", \"εRAT: 1°C (2°F)\", \"ΔTSF: 1°C (2°F)\"],\n      \"fault_condition\": \"RAT_avg - SAT_avg ≥ sqrt(εSAT² + εRAT²) + ΔTSF and HC = 0%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3 Equation RAT AVG - SAT AVG ≥ √ƐSAT2+ ƐRAT2 + TSF and HC = 0 % Description Temperature rise across inactive heating coil Possible Diagnosis HCET sensor error HCLT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Evaluation Suspension Conditions\",\n      \"section_id\": \"5.17.4.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Evaluation of fault conditions is suspended when AHU is not operating and for ModeDelay minutes after a change in mode of any Zone Group served.\",\n      \"trigger_condition\": \"AHU not operating OR mode change of any Zone Group\",\n      \"required_behavior\": \"Suspend AFDD evaluation for ModeDelay minutes after mode change.\",\n      \"configurable_values\": [\"ModeDelay: 30 minutes (default)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Alarm Delay for Fault Reporting\",\n      \"section_id\": \"5.17.4.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"A fault condition must be continuously TRUE for AlarmDelay minutes before being reported to the operator.\",\n      \"trigger_condition\": \"Fault condition evaluates as TRUE\",\n      \"required_behavior\": \"Wait AlarmDelay minutes before reporting.\",\n      \"configurable_values\": [\"AlarmDelay: 30 minutes (default)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Test Mode for Instant Testing\",\n      \"section_id\": \"5.17.4.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.\",\n      \"trigger_condition\": \"Test mode activated\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"configurable_values\": [\"TestModeDelay: 120 minutes (default)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD: Fault Condition Alarm Level and Content\",\n      \"section_id\": \"5.17.4.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.17.4.5.\",\n      \"trigger_condition\": \"Fault condition reported\",\n      \"required_behavior\": \"Generate Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.17.4.5.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Hot Water Valve\",\n      \"section_id\": \"5.17.5\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Provide software switches to force hot water valve full open and full closed, interlocked to CHW and hot-water plant level.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches to force hot water valve full open and full closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force hot water valve full open and full closed.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force hot water valve full open and b. force hot water valve full closed.\",\n      \"page_hint\": 151,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32856, "completion_tokens": 5258, "total_tokens": 38114, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32856}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
