{"candidate_id": "cand_d91cdc4916aae36f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Supply fan runs during Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs during Setback or Warmup Mode.", "trigger_condition": "System mode is Cooldown, Setup, or Occupied Mode; or if perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.", "required_behavior": "Supply fan shall run when system is in the specified modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_88a7740caf604130"], "chunk_id": "chunk_88a7740caf604130", "page_no": 21, "source_page_nos": [21], "evidence_text": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_494359f0d38e5a7f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:totalize_vav_box_airflow_to_vps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Totalize VAV Box Airflow to Vps", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Totalize current airflow rate from VAV boxes to a software point Vps for ventilation calculations and diagnostics.", "trigger_condition": "System is operating with VAV boxes.", "required_behavior": "Totalize current airflow rate from VAV boxes to a software point Vps.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.", "page_hint": 111}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Totalize current airflow rate from VAV boxes to a software point Vps.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "source_chunk_ids": ["chunk_474ff93313c04e30"], "chunk_id": "chunk_474ff93313c04e30", "page_no": 111, "source_page_nos": [111], "evidence_text": "Totalize current airflow rate from VAV boxes to a software point Vps.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3b7ac3efaffc108a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_2:static_pressure_setpoint_reset_using_t_r_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Setpoint Reset using T&R Logic", "section_id": "5.16.1.2", "section_title": "Static Pressure Set-Point Reset", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Static pressure setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "configurable_values": ["SP0: 120 Pa (0.5 in. of water)", "SPmin: 25 Pa (0.1 in. of water)", "SPmax: Max_DSP", "Td: 10 minutes", "T: 2 minutes", "I: 2", "R: Zone static pressure reset requests", "SPtrim: –12 Pa (–0.05 in. of water)", "SPres: 15 Pa (+0.06 in. of water)", "SPres-max: 32 Pa (+0.13 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.2", "source_chunk_ids": ["chunk_cff238851cfd4a79"], "chunk_id": "chunk_cff238851cfd4a79", "page_no": 111, "source_page_nos": [111], "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d61fa6b358803513", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_3:static_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Control", "section_id": "5.16.1.3", "section_title": "Static Pressure Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Supply fan speed is controlled to maintain DSP at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains based on load indicator.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.1.3.  Static Pressure Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_fea616e6566d44a8"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112], "evidence_text": "5.16.1.3.  Static Pressure Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fe7849b3f91c9596", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_1:sat_control_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Enable/Disable", "section_id": "5.16.2.1", "section_title": "Supply Air Temperature Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "SAT control loop is enabled when supply air fan is proven ON; disabled and output set to deadband otherwise.", "trigger_condition": "Supply air fan proven ON.", "required_behavior": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.1", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ce43b5ae0bf52cf0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:occupied_setup_mode_sat_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied/Setup Mode SAT Setpoint Reset", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Occupied and Setup Modes, SAT setpoint is reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": "System in Occupied Mode or Setup Mode.", "required_behavior": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "configurable_values": ["Min_ClgSAT", "Max_ClgSAT", "OAT_Min", "OAT_Max", "T&R parameters per Table 5.16.2.2"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "page_hint": 113}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.2.2. Supply Air Temperature Setpoint", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "5.16.2.2. Supply Air Temperature Setpoint", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c2fcafd07650511a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:cooldown_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooldown Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Cooldown Mode, SAT setpoint is Min_ClgSAT.", "trigger_condition": "System in Cooldown Mode.", "required_behavior": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "configurable_values": ["Min_ClgSAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Cooldown Mode, setpoint shall be Min_ClgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1fd5512e8b589ede", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:warmup_setback_mode_sat_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Warmup/Setback Mode SAT Setpoint", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Warmup and Setback Modes, SAT setpoint is 35°C (95°F).", "trigger_condition": "System in Warmup Mode or Setback Mode.", "required_behavior": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "source_chunk_ids": ["chunk_608af3db8d2b4be4"], "chunk_id": "chunk_608af3db8d2b4be4", "page_no": 114, "source_page_nos": [114], "evidence_text": "During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ccac9ca0140a97bc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_3:sat_control_loop_output_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Output Mapping", "section_id": "5.16.2.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "SAT control loop output is mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trigger_condition": "SAT control loop is enabled.", "required_behavior": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "page_hint": 114}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.3", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f5edc3dfe561fa78", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_3:minimum_outdoor_air_damper_open_close_separate_damper_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, DP Control)", "section_id": "5.16.4.3", "section_title": "Minimum Outdoor Air Control with Separate Damper and DP Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and DP control", "summary": "Open minimum outdoor air damper when supply fan is proven ON, system in Occupied Mode, and MinDPsp > 0; close otherwise.", "trigger_condition": "Supply fan proven ON, system in Occupied Mode, and MinDPsp > 0.", "required_behavior": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "page_hint": 119}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.3", "source_chunk_ids": ["chunk_a2985cfdedf448c5"], "chunk_id": "chunk_a2985cfdedf448c5", "page_no": 119, "source_page_nos": [119], "evidence_text": "Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7015b5661372eb2c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_enable_disable_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_796691412c776971", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_sequence_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f1b46d2e10beb4e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_b1e6e15bdf3ead4f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_enable_disable_for_units_with_relief_dampers_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)", "MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_562370a6a2f3e9b7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_sequence_for_units_with_relief_dampers_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_98be617bdce5328a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_3:minimum_outdoor_air_damper_open_close_separate_damper_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Damper Open/Close (Separate Damper, AFMS Control)", "section_id": "5.16.5.3", "section_title": "Minimum Outdoor Air Control with Separate Damper and AFMS", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and AFMS", "summary": "Open minimum outdoor air damper when supply fan is proven ON, AHU in Occupied Mode, and MinOAsp > 0; close otherwise.", "trigger_condition": "Supply fan proven ON, AHU in Occupied Mode, and MinOAsp > 0.", "required_behavior": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.3", "source_chunk_ids": ["chunk_2ec681a03e864a9e"], "chunk_id": "chunk_2ec681a03e864a9e", "page_no": 123, "source_page_nos": [123], "evidence_text": "Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_81c4be84d1d3d3b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_enable_disable_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_053d2cf91ea715ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_sequence_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_62aab5d8e5787c6d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_disable_sequence_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "source_chunk_ids": ["chunk_c740519388a546f5", "chunk_7a8923cab5d24171"], "chunk_id": "chunk_c740519388a546f5", "page_no": 121, "source_page_nos": [121, 124], "evidence_text": "When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_47bfbf88a6b1dbc9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_enable_disable_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)", "MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_863aeacc84f6d56d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_sequence_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c80e3dca4120c5b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_disable_sequence_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "When disabled, set MaxRA-P to 100% and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 125}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b29f6d4c83bf2031", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_loop_enable_disable_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Loop Enable/Disable (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with single common damper and AFMS", "summary": "Minimum outdoor air control loop is enabled when supply fan is proven ON and AHU in Occupied Mode; disabled and output set to zero otherwise.", "trigger_condition": "Supply fan proven ON and AHU in Occupied Mode.", "required_behavior": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_c5daa3434364424c"], "chunk_id": "chunk_c5daa3434364424c", "page_no": 126, "source_page_nos": [126], "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3f12045a830040c8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_for_units_with_return_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control for Units with Return Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS", "summary": "Outdoor airflow is maintained at MinOAsp by a direct-acting control loop whose output is mapped to MaxRA-P. When economizer high limit exceeded for 10 minutes, return damper is modulated directly to maintain airflow at MinOAsp.", "trigger_condition": "Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.", "required_behavior": "The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_edb25033893a001f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_release_for_units_with_return_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Release for Units with Return Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS", "summary": "If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, release return damper to SAT control loop.", "trigger_condition": "Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.", "required_behavior": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "source_chunk_ids": ["chunk_8a03bc6229934176"], "chunk_id": "chunk_8a03bc6229934176", "page_no": 126, "source_page_nos": [126], "evidence_text": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7728a7d14bdb79fe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_for_units_with_relief_dampers_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control for Units with Relief Dampers/Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS", "summary": "Outdoor airflow is maintained at MinOAsp by a reverse-acting control loop mapped to MinOA-P and MaxRA-P. When economizer high limit exceeded for 10 minutes, fully open return damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, then modulate return damper to maintain airflow at MinOAsp.", "trigger_condition": "Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.", "required_behavior": "The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0aa26aa241afff4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_release_for_units_with_relief_dampers_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Release for Units with Relief Dampers/Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS", "summary": "If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, set MaxOA-P = 100% and release return damper to SAT control loop.", "trigger_condition": "Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.", "required_behavior": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_64be574f73148f8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_1:relief_damper_control_without_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Control (Without Fans)", "section_id": "5.16.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans", "summary": "Relief dampers are enabled when associated supply fan is proven ON; disabled otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_f0771a6608e9f652", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_8_2:relief_damper_modulation_without_fans", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Modulation (Without Fans)", "section_id": "5.16.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans", "summary": "When enabled, use P-only control loop to modulate relief dampers to maintain 12 Pa building static pressure. Close damper when disabled.", "trigger_condition": "Relief dampers enabled.", "required_behavior": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "configurable_values": ["Building static pressure setpoint: 12 Pa (0.05 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "page_hint": 128}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.8.2", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_a968521bb9b7d991", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_2:relief_fan_lead_lag_alternation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Lead/Lag Alternation", "section_id": "5.16.9.2", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "trigger_condition": "Relief fans are staged.", "required_behavior": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.2", "source_chunk_ids": ["chunk_0bdf58c2ebd04027"], "chunk_id": "chunk_0bdf58c2ebd04027", "page_no": 129, "source_page_nos": [129], "evidence_text": "Relief fans shall be lead/lag alternated per Section 5.1.15.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4e25515345e2b81a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_3:relief_fan_group_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Group Control", "section_id": "5.16.9.3", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "All operating relief fans serving a pressure zone shall be grouped and controlled as one system, running at same speed and using same control loop.", "trigger_condition": "Relief fans are operating and serve a pressure zone.", "required_behavior": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.3", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_13a5a5c69fa3c6f4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_4:relief_fan_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Enable/Disable", "section_id": "5.16.9.4", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "A relief fan is enabled when its associated supply fan is proven on; disabled otherwise.", "trigger_condition": "Associated supply fan proven on.", "required_behavior": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.4", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ce7c24f895058c71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_5:building_static_pressure_time_averaging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Static Pressure Time Averaging", "section_id": "5.16.9.5", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value is used for control.", "trigger_condition": "Building pressure sensors are active.", "required_behavior": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "configurable_values": ["Sliding window: 5 minutes", "Sampling rate: 15 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For AHUs using actuated relief dampers without a fan, use Section  5.16.8 and delete Section s 5.16.9 , 5.16.10 ,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5652701054a0419b"], "chunk_id": "chunk_5652701054a0419b", "page_no": 128, "source_page_nos": [128], "evidence_text": "For AHUs using actuated relief dampers without a fan, use Section  5.16.8 and delete Section s 5.16.9 , 5.16.10 ,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5a140dc645340067", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_6:relief_fan_p_only_control_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan P-Only Control Loop", "section_id": "5.16.9.6", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "A single P-only control loop for each pressure zone maintains building pressure at 12 Pa setpoint. Loop enabled when any supply fan in the pressure zone is proven ON; disabled with output set to zero otherwise.", "trigger_condition": "Any supply fan within the pressure zone is proven ON.", "required_behavior": "A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "configurable_values": ["Building pressure setpoint: 12 Pa (0.05 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c8403067268be91a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_0_barometric_relief", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage 0 (Barometric Relief)", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When relief system is enabled and control loop output is above 5%, open motorized dampers to all enabled relief fans; close dampers when loop output drops to 0% for 5 minutes.", "trigger_condition": "Relief system enabled and control loop output above 5%.", "required_behavior": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "configurable_values": ["Threshold: 5%", "Close delay: 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_55384d7ee68c9a44", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage Up", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When control loop is above minimum speed plus 15%, start stage-up timer. Each time timer reaches 7 minutes, start next relief fan and reset timer. Timer resets and freezes if loop drops below threshold.", "trigger_condition": "Control loop output above minimum speed plus 15%.", "required_behavior": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "configurable_values": ["Stage-up timer: 7 minutes", "Threshold: minimum speed + 15%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_d8f927d89a4e4966"], "chunk_id": "chunk_d8f927d89a4e4966", "page_no": 129, "source_page_nos": [129], "evidence_text": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6f4dd1dc7c0e1d8d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_staging_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Staging - Stage Down", "section_id": "5.16.9.7", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "When PID loop is below minimum speed, start stage-down timer. Each time timer reaches 5 minutes, shut off lag fan and reset timer. Timer resets and freezes if loop rises above minimum speed or all fans off.", "trigger_condition": "PID loop output below minimum speed.", "required_behavior": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "configurable_values": ["Stage-down timer: 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "source_chunk_ids": ["chunk_174d45a4145b4cc3"], "chunk_id": "chunk_174d45a4145b4cc3", "page_no": 130, "source_page_nos": [130], "evidence_text": "Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_afb2c993d23d20ff", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_2:return_fan_operation_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Operation (Direct Building Pressure Control)", "section_id": "5.16.10.2", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control", "summary": "Return fan operates whenever associated supply fan is proven ON; off otherwise.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.2", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2963117d075542f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_3:return_fan_control_to_discharge_static_pressure_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Control to Discharge Static Pressure Setpoint", "section_id": "5.16.10.3", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control", "summary": "Return fans are controlled to maintain return-fan discharge static pressure at setpoint.", "trigger_condition": "Return fan is operating.", "required_behavior": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.3", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_df49ead47db8acaa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_5:building_pressure_control_loop_for_return_fan_direct_building_pressure", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Pressure Control Loop for Return Fan (Direct Building Pressure)", "section_id": "5.16.10.5", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control", "summary": "A single P-only control loop for each pressure zone modulates to maintain building pressure at 12 Pa. Loop enabled when supply and return fans are proven ON and minimum OA damper is open. Exhaust dampers closed otherwise. From 0-50% loop output, modulate exhaust dampers; from 51-100%, reset return-fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.", "trigger_condition": "Supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.", "required_behavior": "A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.", "configurable_values": ["Building pressure setpoint: 12 Pa (0.05 in. of water)", "RFDSPmin", "RFDSPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3eca31cf79f7e988", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_1:return_fan_operation_airflow_tracking_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Operation (Airflow Tracking Control)", "section_id": "5.16.11.1", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control", "summary": "Return fan operates whenever associated supply fan is proven ON.", "trigger_condition": "Associated supply fan proven ON.", "required_behavior": "Return fan operates whenever associated supply fan is proven ON.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return fan operates whenever associated supply fan is proven ON.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return fan operates whenever associated supply fan is proven ON.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.1", "source_chunk_ids": ["chunk_cba0c13db9e3466b"], "chunk_id": "chunk_cba0c13db9e3466b", "page_no": 132, "source_page_nos": [132], "evidence_text": "Return fan operates whenever associated supply fan is proven ON.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_621011bb2fa4831c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_3:return_fan_speed_control_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Speed Control (Airflow Tracking)", "section_id": "5.16.11.3", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control", "summary": "Return-fan speed is controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*.", "trigger_condition": "Return fan is operating.", "required_behavior": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "configurable_values": ["S-R-DIFF*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.3", "source_chunk_ids": ["chunk_eb98577892ad4f61"], "chunk_id": "chunk_eb98577892ad4f61", "page_no": 132, "source_page_nos": [132], "evidence_text": "Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ae3456a90ad32a47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_4:supply_fan_airflow_limiting_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Airflow Limiting (Airflow Tracking)", "section_id": "5.16.11.4", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control", "summary": "Supply fan airflow is limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and output is maximum supply fan speed from 0% to 100%.", "trigger_condition": "Supply fan is operating.", "required_behavior": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "configurable_values": ["Vrf-max", "S-R-DIFF*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.4", "source_chunk_ids": ["chunk_0e9ffc41ec1c4404"], "chunk_id": "chunk_0e9ffc41ec1c4404", "page_no": 132, "source_page_nos": [132], "evidence_text": "Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c268e77e8c8162aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_11_5:relief_exhaust_damper_control_airflow_tracking", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief/Exhaust Damper Control (Airflow Tracking)", "section_id": "5.16.11.5", "section_title": "Return-Fan Control − Airflow Tracking", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control", "summary": "Relief/exhaust dampers are enabled when associated supply and return fans are proven ON; closed otherwise. Dampers modulate as inverse of return air damper per Section 5.16.2.3.", "trigger_condition": "Associated supply and return fans proven ON.", "required_behavior": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "page_hint": 132}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.11.5", "source_chunk_ids": ["chunk_0e9ffc41ec1c4404"], "chunk_id": "chunk_0e9ffc41ec1c4404", "page_no": 132, "source_page_nos": [132], "evidence_text": "Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9faa0d6fb65ef307", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 1", "section_id": "5.16.12.1", "section_title": "Freeze Protection", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "If SAT drops below 4.4°C for 5 minutes, send two HHW plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT at least 6°C. Disable when SAT rises above 7°C for 5 minutes.", "trigger_condition": "Supply air temperature drops below 4.4°C (40°F) for 5 minutes.", "required_behavior": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "configurable_values": ["SAT threshold: 4.4°C (40°F)", "Duration: 5 minutes", "Target SAT: 6°C (42°F)", "Reset SAT: 7°C (45°F)", "Reset duration: 5 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.1", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e944b8fe4e532822", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 2", "section_id": "5.16.12.2", "section_title": "Freeze Protection", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "If SAT drops below 3.3°C for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.", "trigger_condition": "Supply air temperature drops below 3.3°C (38°F) for 5 minutes.", "required_behavior": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "configurable_values": ["SAT threshold: 3.3°C (38°F)", "Duration: 5 minutes", "Close duration: 1 hour"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_38ecb4d639bd259b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 3", "section_id": "5.16.12.3", "section_title": "Freeze Protection", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Upon freeze-stat signal or if SAT drops below 3.3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fans, close OA damper, open cooling coil valve to 100%, energize CHW pump system, send two HHW plant requests, modulate heating coil to maintain higher of SAT or MAT at 27°C, and set Level 2 alarm. Requires software reset.", "trigger_condition": "Freeze-stat signal OR supply air temperature drops below 3.3°C (38°F) for 15 minutes OR below 1°C (34°F) for 5 minutes.", "required_behavior": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.", "configurable_values": ["SAT threshold 1: 3.3°C (38°F) for 15 minutes", "SAT threshold 2: 1°C (34°F) for 5 minutes", "Target temperature: 27°C (80°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2375e82860354a37"], "chunk_id": "chunk_2375e82860354a37", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_876bbdbcf5cee8ee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.16.13.1", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Level 4 alarm when fan has operated for more than 1500 hours. Reset interval count when alarm is acknowledged.", "trigger_condition": null, "required_behavior": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "configurable_values": ["Threshold: 1500 hours"], "fault_condition": "Fan has operated for more than 1500 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.1", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_62246ae11ef14315", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.16.13.2", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fan alarm when status differs from command for 15 seconds. Commanded on/status off: Level 2. Commanded off/status on: Level 4.", "trigger_condition": null, "required_behavior": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "configurable_values": ["Delay: 15 seconds"], "fault_condition": "Status different from command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_fa37a5250e4a627c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.16.13.3", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow exceeds 20%. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.", "trigger_condition": null, "required_behavior": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).", "configurable_values": ["DP100", "Constant threshold: 12.5 Pa (0.05 in. of water)", "Duration: 10 minutes", "Airflow threshold: 20%"], "fault_condition": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20%.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.13.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134], "evidence_text": "5.16.13.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1bb71d4f535771f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_4:high_building_pressure_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Building Pressure Alarm", "section_id": "5.16.13.4", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Level 3 alarm when building pressure exceeds 25 Pa for 5 minutes.", "trigger_condition": null, "required_behavior": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.", "configurable_values": ["Threshold: 25 Pa (0.10 in. of water)", "Duration: 5 minutes"], "fault_condition": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes.", "commissioning_check": null, "evidence_quote": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.4", "source_chunk_ids": ["chunk_fa72c35cf20f4919"], "chunk_id": "chunk_fa72c35cf20f4919", "page_no": 134, "source_page_nos": [134], "evidence_text": "High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7815a2bba29c02da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_5:low_building_pressure_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Building Pressure Alarm", "section_id": "5.16.13.5", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Level 4 alarm when building pressure is negative (less than 0 Pa) for 5 minutes.", "trigger_condition": null, "required_behavior": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.", "configurable_values": ["Threshold: 0 Pa (0.0 in. of water)", "Duration: 5 minutes"], "fault_condition": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes.", "commissioning_check": null, "evidence_quote": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.5", "source_chunk_ids": ["chunk_fa72c35cf20f4919"], "chunk_id": "chunk_fa72c35cf20f4919", "page_no": 134, "source_page_nos": [134], "evidence_text": "Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1477b3c532bbaa9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_1_duct_static_pressure_too_low_with_fan_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#1: Duct Static Pressure Too Low with Fan at Full Speed", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when DSP avg < DSPSP - ƐDSP and VFD speed >= 99% - ƐVFDSPD. Applies to all OS #1-#5.", "trigger_condition": null, "required_behavior": "FC#1: Duct static pressure is too low with fan at full speed. Possible diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand).", "configurable_values": ["ƐDSP: 25 Pa (0.1 in. of water)", "ƐVFDSPD: 5%"], "fault_condition": "DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)", "page_hint": 140}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_0f63fbf282954e21"], "chunk_id": "chunk_0f63fbf282954e21", "page_no": 140, "source_page_nos": [140], "evidence_text": "FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c37a796764162100", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_2_mat_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#2: MAT Too Low", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when MAT avg + ƐMAT < min[(RAT avg - ƐRAT), (OAT avg - ƐOAT)]. Applies to all OS #1-#5.", "trigger_condition": null, "required_behavior": "FC#2: MAT too low; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.", "configurable_values": ["ƐMAT: 3°C (5°F)", "ƐRAT: 1°C (2°F)", "ƐOAT: 1°C (2°F) if local sensor, 3°C (5°F) if global"], "fault_condition": "MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]", "commissioning_check": null, "evidence_quote": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 140}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_1cb7734f3edc400e"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 165], "evidence_text": "FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_ae385ff6da847787", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_3_mat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#3: MAT Too High", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when MAT avg - ƐMAT > max[(RAT avg + ƐRAT), (OAT avg + ƐOAT)]. Applies to all OS #1-#5.", "trigger_condition": null, "required_behavior": "FC#3: MAT too high; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.", "configurable_values": ["ƐMAT: 3°C (5°F)", "ƐRAT: 1°C (2°F)", "ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global"], "fault_condition": "MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)]", "commissioning_check": null, "evidence_quote": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_6309e9287fa74aca"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141], "evidence_text": "FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a9b0d1ba7fed356d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_4_too_many_changes_in_operating_state", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#4: Too Many Changes in Operating State", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when ΔOS > ΔOS MAX. Applies to all OS #1-#5.", "trigger_condition": null, "required_behavior": "FC#4: Too many changes in Operating State. Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.", "configurable_values": ["ΔOS MAX: 7 changes per 60 minutes"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#4 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_984cc7932908a43d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_5_sat_too_low_in_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#5: SAT Too Low in Heating", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg + ƐSAT ≤ MAT avg - ƐMAT + ΔTSF. Applies to OS #1.", "trigger_condition": null, "required_behavior": "FC#5: SAT too low; should be higher than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on.", "configurable_values": ["ƐSAT: 1°C (2°F)", "ƐMAT: 3°C (5°F)", "ΔTSF: 1°C (2°F)"], "fault_condition": "SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#5 (omit if no MAT sensor) Equation: SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description: SAT too low; should be higher than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5a11554b8e87fb0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_6_oa_fraction_error", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#6: OA Fraction Error", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |RAT avg - OAT avg| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF. Applies to OS #1, #4.", "trigger_condition": null, "required_behavior": "FC#6: OA fraction is too low or too high; should equal %OA MIN. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ΔTMIN: 6°C (10°F)", "ƐF: 30%"], "fault_condition": "|RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF", "commissioning_check": null, "evidence_quote": "FC#6 Equation: |RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF Applies to OS #1, #4 Description: OA fraction is too low or too high; should equal %OA MIN Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_77ed710263a24071", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_7_sat_too_low_in_full_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#7: SAT Too Low in Full Heating", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg < SATSP - ƐSAT and HC ≥ 99%. Applies to OS #1.", "trigger_condition": null, "required_behavior": "FC#7: SAT too low in full heating. Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ƐSAT: 1°C (2°F)"], "fault_condition": "SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_6309e9287fa74aca"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141], "evidence_text": "FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_46bebe5a796e1163", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_8_sat_and_mat_not_equal_in_economizer", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#8: SAT and MAT Not Equal in Economizer", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |SAT avg - ΔTSF - MAT avg| > sqrt(ƐSAT^2 + ƐMAT^2). Applies to OS #2.", "trigger_condition": null, "required_behavior": "FC#8: SAT and MAT should be approximately equal. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open.", "configurable_values": ["ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)", "ƐMAT: 3°C (5°F)"], "fault_condition": "|SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2)", "commissioning_check": null, "evidence_quote": "FC#8 (omit if no MAT sensor) Equation: |SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2) Applies to OS #2 Description: SAT and MAT should be approximately equal Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a94ddc0332220834", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_9_oat_too_high_for_free_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#9: OAT Too High for Free Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when OAT avg - ƐOAT > SATSP - ΔTSF + ƐSAT. Applies to OS #2.", "trigger_condition": null, "required_behavior": "FC#9: OAT is too high for free cooling without additional mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open.", "configurable_values": ["ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global", "ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)"], "fault_condition": "OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT", "commissioning_check": null, "evidence_quote": "FC#9 Equation: OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT Applies to OS #2 Description: OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5be38c50e4d20ddd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_10_oat_and_mat_not_equal_in_full_economizer", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#10: OAT and MAT Not Equal in Full Economizer", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |MAT avg - OAT avg| > sqrt(ƐMAT^2 + ƐOAT^2). Applies to OS #3.", "trigger_condition": null, "required_behavior": "FC#10: OAT and MAT should be approximately equal. Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ƐMAT: 3°C (5°F)", "ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global"], "fault_condition": "|MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2)", "commissioning_check": null, "evidence_quote": "FC#10 (omit if no MAT sensor) Equation: |MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2) Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_13c0daca69e189b4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_11_oat_too_low_for_mechanical_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#11: OAT Too Low for Mechanical Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when OAT avg + ƐOAT < SATSP - ΔTSF - ƐSAT. Applies to OS #3.", "trigger_condition": null, "required_behavior": "FC#11: OAT is too low for mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global", "ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)"], "fault_condition": "OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT", "commissioning_check": null, "evidence_quote": "FC#11 Equation: OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT Applies to OS #3 Description: OAT is too low for mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b2cb9520a5aa4e16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_12_sat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#12: SAT Too High", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg - ƐSAT - ΔTSF ≥ MAT avg + ƐMAT. Applies to OS #2-#4.", "trigger_condition": null, "required_behavior": "FC#12: SAT too high; should be less than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.", "configurable_values": ["ƐSAT: 1°C (2°F)", "ΔTSF: 1°C (2°F)", "ƐMAT: 3°C (5°F)"], "fault_condition": "SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT", "commissioning_check": null, "evidence_quote": "FC#12 (omit if no MAT sensor) Equation: SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT Applies to OS #2 – #4 Description: SAT too high; should be less than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_731dc0c1b1add504", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_13_sat_too_high_in_full_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#13: SAT Too High in Full Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg > SATSP + ƐSAT and CC ≥ 99%. Applies to OS #3, #4.", "trigger_condition": null, "required_behavior": "FC#13: SAT too high in full cooling. Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.", "configurable_values": ["ƐSAT: 1°C (2°F)"], "fault_condition": "SAT AVG > SATSP + ƐSAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "source_chunk_ids": ["chunk_4abe0c11a1e54c1b"], "chunk_id": "chunk_4abe0c11a1e54c1b", "page_no": 143, "source_page_nos": [143], "evidence_text": "FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bdd9adc361a1fd81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_14_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#14: Temperature Drop Across Inactive Cooling Coil", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when CCET avg - CCLT avg ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF. Applies to OS #1, #2.", "trigger_condition": null, "required_behavior": "FC#14: Temperature drop across inactive cooling coil. Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on.", "configurable_values": ["ƐCCET: varies, see description", "ƐCCLT: varies, see description", "ΔTSF: 1°C (2°F)"], "fault_condition": "CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#14 Equation: CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF* Applies to OS #1, #2 Description: Temperature drop across inactive cooling coil Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bb34ccf9e60a268f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_15_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#15: Temperature Rise Across Inactive Heating Coil", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when HCLT avg - HCET avg ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF. Applies to OS #2-#4.", "trigger_condition": null, "required_behavior": "FC#15: Temperature rise across inactive heating coil. Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.", "configurable_values": ["ƐHCET: varies, see description", "ƐHCLT: varies, see description", "ΔTSF: 1°C (2°F)"], "fault_condition": "HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#15 Equation: HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF* Applies to OS #2 – #4 Description: Temperature rise across inactive heating coil Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1decb2bd23cccc16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_16_15:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.16.15", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Provide software switches to force HW valve full open/closed, CHW valve full open/closed, interlocked to plant level.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "page_hint": 145}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.15", "source_chunk_ids": ["chunk_18450018710d4df1"], "chunk_id": "chunk_18450018710d4df1", "page_no": 145, "source_page_nos": [145], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_03f6ba1979706ee2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_16_1:chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests", "section_id": "5.16.16.1", "section_title": "Plant Requests", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Send 3 requests if SAT exceeds SATSP by 3°C for 2 minutes; else send 2 requests if exceeds by 2°C for 2 minutes; else send 1 request if CHW valve > 95% until < 85%; else send 0 requests.", "trigger_condition": "SAT exceeds SATSP by 3°C (5°F) for 2 minutes, or by 2°C (3°F) for 2 minutes, or CHW valve position > 95%.", "required_behavior": "If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.", "configurable_values": ["Threshold 1: 3°C (5°F) for 2 minutes", "Threshold 2: 2°C (3°F) for 2 minutes", "CHW valve threshold: 95%", "CHW valve release: 85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 145}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.16.1.  Chilled -Water Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.16.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_04278e3c81724782"], "chunk_id": "chunk_04278e3c81724782", "page_no": 145, "source_page_nos": [145], "evidence_text": "5.16.16.1.  Chilled -Water Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
