{"candidate_id": "cand_d91cdc4916aae36f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Supply fan runs during Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs during Setback or Warmup Mode.", "trigger_condition": "System mode is Cooldown, Setup, or Occupied Mode; or if perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.", "required_behavior": "Supply fan shall run when system is in the specified modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_88a7740caf604130"], "chunk_id": "chunk_88a7740caf604130", "page_no": 21, "source_page_nos": [21], "evidence_text": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is mismatched and does not support the summary; appears to be noisy extraction.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_5a140dc645340067", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_6:relief_fan_p_only_control_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan P-Only Control Loop", "section_id": "5.16.9.6", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "A single P-only control loop for each pressure zone maintains building pressure at 12 Pa setpoint. Loop enabled when any supply fan in the pressure zone is proven ON; disabled with output set to zero otherwise.", "trigger_condition": "Any supply fan within the pressure zone is proven ON.", "required_behavior": "A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "configurable_values": ["Building pressure setpoint: 12 Pa (0.05 in. of water)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_454e88bc310a4cac"], "chunk_id": "chunk_454e88bc310a4cac", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.6.  A single P-only control lo op for each pressure zone shall  maintains the building pressure at a", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not include the 12 Pa setpoint or other details in the summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_df49ead47db8acaa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_10_5:building_pressure_control_loop_for_return_fan_direct_building_pressure", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Pressure Control Loop for Return Fan (Direct Building Pressure)", "section_id": "5.16.10.5", "section_title": "Return-Fan Control − Direct Building Pressure", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control", "summary": "A single P-only control loop for each pressure zone modulates to maintain building pressure at 12 Pa. Loop enabled when supply and return fans are proven ON and minimum OA damper is open. Exhaust dampers closed otherwise. From 0-50% loop output, modulate exhaust dampers; from 51-100%, reset return-fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.", "trigger_condition": "Supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.", "required_behavior": "A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.", "configurable_values": ["Building pressure setpoint: 12 Pa (0.05 in. of water)", "RFDSPmin", "RFDSPmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.", "page_hint": 130}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_7e3b232f1e0348c1"], "chunk_id": "chunk_7e3b232f1e0348c1", "page_no": 130, "source_page_nos": [130], "evidence_text": "5.16.10.5 ). 5.16.10.4.  Building  static pressure shall be time averaged with a sliding 5 -minute window and 15 second", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not support the detailed summary regarding exhaust dampers and setpoint reset range.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_e944b8fe4e532822", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 2", "section_id": "5.16.12.2", "section_title": "Freeze Protection", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "If SAT drops below 3.3°C for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.", "trigger_condition": "Supply air temperature drops below 3.3°C (38°F) for 5 minutes.", "required_behavior": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "configurable_values": ["SAT threshold: 3.3°C (38°F)", "Duration: 5 minutes", "Close duration: 1 hour"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_62aa42cb2f364fbf"], "chunk_id": "chunk_62aa42cb2f364fbf", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.2.  If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not include the 1-hour closure and alarm details.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_38ecb4d639bd259b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_12_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 3", "section_id": "5.16.12.3", "section_title": "Freeze Protection", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Upon freeze-stat signal or if SAT drops below 3.3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fans, close OA damper, open cooling coil valve to 100%, energize CHW pump system, send two HHW plant requests, modulate heating coil to maintain higher of SAT or MAT at 27°C, and set Level 2 alarm. Requires software reset.", "trigger_condition": "Freeze-stat signal OR supply air temperature drops below 3.3°C (38°F) for 15 minutes OR below 1°C (34°F) for 5 minutes.", "required_behavior": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.", "configurable_values": ["SAT threshold 1: 3.3°C (38°F) for 15 minutes", "SAT threshold 2: 1°C (34°F) for 5 minutes", "Target temperature: 27°C (80°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.", "page_hint": 133}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2375e82860354a37"], "chunk_id": "chunk_2375e82860354a37", "page_no": 133, "source_page_nos": [133], "evidence_text": "5.16.12.3.  Upon signal from the freeze -stat (if installed ), or if supply air temperature drops below 3.3°C", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not support the detailed Stage 3 actions.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_fa37a5250e4a627c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_13_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.16.13.3", "section_title": "Alarms", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow exceeds 20%. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.", "trigger_condition": null, "required_behavior": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).", "configurable_values": ["DP100", "Constant threshold: 12.5 Pa (0.05 in. of water)", "Duration: 10 minutes", "Airflow threshold: 20%"], "fault_condition": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20%.", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).", "page_hint": 134}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.13.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.13.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134], "evidence_text": "5.16.13.3. Filter pressure drop exceeds the larger of the alarm limit  or 12.5 Pa (0.05”) for 10 minutes when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence quote is truncated and does not include the airflow threshold or formula.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
