{"candidate_id": "cand_d61fa6b358803513", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_3:static_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Control", "section_id": "5.16.1.3", "section_title": "Static Pressure Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Supply fan speed is controlled to maintain DSP at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains based on load indicator.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).", "page_hint": 112}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.1.3.  Static Pressure Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_fea616e6566d44a8"], "chunk_id": "chunk_fea616e6566d44a8", "page_no": 112, "source_page_nos": [112], "evidence_text": "5.16.1.3.  Static Pressure Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_ce43b5ae0bf52cf0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_2_2:occupied_setup_mode_sat_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied/Setup Mode SAT Setpoint Reset", "section_id": "5.16.2.2", "section_title": "Supply Air Temperature Setpoint", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "During Occupied and Setup Modes, SAT setpoint is reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.", "trigger_condition": "System in Occupied Mode or Setup Mode.", "required_behavior": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "configurable_values": ["Min_ClgSAT", "Max_ClgSAT", "OAT_Min", "OAT_Max", "T&R parameters per Table 5.16.2.2"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.", "page_hint": 113}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.2.2. Supply Air Temperature Setpoint", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ad700d5f0183480e"], "chunk_id": "chunk_ad700d5f0183480e", "page_no": 112, "source_page_nos": [112], "evidence_text": "5.16.2.2. Supply Air Temperature Setpoint", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_7015b5661372eb2c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_enable_disable_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_796691412c776971", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_sequence_for_units_with_return_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Return Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 120}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_b1e6e15bdf3ead4f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_enable_disable_for_units_with_relief_dampers_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)", "MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_562370a6a2f3e9b7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_4_4:minimum_outdoor_air_control_sequence_for_units_with_relief_dampers_fans_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (DP Control)", "section_id": "5.16.4.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "configurable_values": ["MinDPsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.", "page_hint": 121}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.4.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_81c4be84d1d3d3b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_enable_disable_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_053d2cf91ea715ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_sequence_for_units_with_return_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Return Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 123}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_47bfbf88a6b1dbc9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_enable_disable_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.", "trigger_condition": "Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.", "required_behavior": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "configurable_values": ["MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)", "MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_863aeacc84f6d56d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_sequence_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.", "trigger_condition": "Minimum outdoor air control is enabled.", "required_behavior": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.", "page_hint": 124}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_c80e3dca4120c5b0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_5_4:minimum_outdoor_air_control_disable_sequence_for_units_with_relief_dampers_fans_afms_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Disable Sequence for Units with Relief Dampers/Fans (AFMS Control)", "section_id": "5.16.5.4", "section_title": "Outdoor Air and Return Air Dampers", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control", "summary": "When disabled, set MaxRA-P to 100% and return control to SAT loop.", "trigger_condition": "Minimum outdoor air control is disabled.", "required_behavior": "When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.", "page_hint": 125}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_3f12045a830040c8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_for_units_with_return_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control for Units with Return Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS", "summary": "Outdoor airflow is maintained at MinOAsp by a direct-acting control loop whose output is mapped to MaxRA-P. When economizer high limit exceeded for 10 minutes, return damper is modulated directly to maintain airflow at MinOAsp.", "trigger_condition": "Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.", "required_behavior": "The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.", "page_hint": 126}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_7728a7d14bdb79fe", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_for_units_with_relief_dampers_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control for Units with Relief Dampers/Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS", "summary": "Outdoor airflow is maintained at MinOAsp by a reverse-acting control loop mapped to MinOA-P and MaxRA-P. When economizer high limit exceeded for 10 minutes, fully open return damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, then modulate return damper to maintain airflow at MinOAsp.", "trigger_condition": "Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.", "required_behavior": "The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_0aa26aa241afff4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_6_3:minimum_outdoor_air_control_release_for_units_with_relief_dampers_fans_single_common_damper_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Outdoor Air Control Release for Units with Relief Dampers/Fans (Single Common Damper, AFMS)", "section_id": "5.16.6.3", "section_title": "Minimum Outdoor Air Control Loop", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS", "summary": "If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, set MaxOA-P = 100% and release return damper to SAT control loop.", "trigger_condition": "Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.", "required_behavior": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).", "page_hint": 127}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.6.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2db0046a536c4534"], "chunk_id": "chunk_2db0046a536c4534", "page_no": 114, "source_page_nos": [114], "evidence_text": "air volume (see Sections 5.16.4.4 , 5.16.5.4  and 5.16.6.3 ).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_ce7c24f895058c71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_5:building_static_pressure_time_averaging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Building Static Pressure Time Averaging", "section_id": "5.16.9.5", "section_title": "Relief-Fan Control", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit with relief fans", "summary": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value is used for control.", "trigger_condition": "Building pressure sensors are active.", "required_behavior": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "configurable_values": ["Sliding window: 5 minutes", "Sampling rate: 15 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.", "page_hint": 129}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For AHUs using actuated relief dampers without a fan, use Section  5.16.8 and delete Section s 5.16.9 , 5.16.10 ,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5652701054a0419b"], "chunk_id": "chunk_5652701054a0419b", "page_no": 128, "source_page_nos": [128], "evidence_text": "For AHUs using actuated relief dampers without a fan, use Section  5.16.8 and delete Section s 5.16.9 , 5.16.10 ,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_a9b0d1ba7fed356d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_4_too_many_changes_in_operating_state", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#4: Too Many Changes in Operating State", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when ΔOS > ΔOS MAX. Applies to all OS #1-#5.", "trigger_condition": null, "required_behavior": "FC#4: Too many changes in Operating State. Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.", "configurable_values": ["ΔOS MAX: 7 changes per 60 minutes"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#4 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_984cc7932908a43d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_5_sat_too_low_in_heating", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#5: SAT Too Low in Heating", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg + ƐSAT ≤ MAT avg - ƐMAT + ΔTSF. Applies to OS #1.", "trigger_condition": null, "required_behavior": "FC#5: SAT too low; should be higher than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on.", "configurable_values": ["ƐSAT: 1°C (2°F)", "ƐMAT: 3°C (5°F)", "ΔTSF: 1°C (2°F)"], "fault_condition": "SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#5 (omit if no MAT sensor) Equation: SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description: SAT too low; should be higher than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_5a11554b8e87fb0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_6_oa_fraction_error", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#6: OA Fraction Error", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |RAT avg - OAT avg| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF. Applies to OS #1, #4.", "trigger_condition": null, "required_behavior": "FC#6: OA fraction is too low or too high; should equal %OA MIN. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ΔTMIN: 6°C (10°F)", "ƐF: 30%"], "fault_condition": "|RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF", "commissioning_check": null, "evidence_quote": "FC#6 Equation: |RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF Applies to OS #1, #4 Description: OA fraction is too low or too high; should equal %OA MIN Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 141}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_46bebe5a796e1163", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_8_sat_and_mat_not_equal_in_economizer", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#8: SAT and MAT Not Equal in Economizer", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |SAT avg - ΔTSF - MAT avg| > sqrt(ƐSAT^2 + ƐMAT^2). Applies to OS #2.", "trigger_condition": null, "required_behavior": "FC#8: SAT and MAT should be approximately equal. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open.", "configurable_values": ["ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)", "ƐMAT: 3°C (5°F)"], "fault_condition": "|SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2)", "commissioning_check": null, "evidence_quote": "FC#8 (omit if no MAT sensor) Equation: |SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2) Applies to OS #2 Description: SAT and MAT should be approximately equal Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_a94ddc0332220834", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_9_oat_too_high_for_free_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#9: OAT Too High for Free Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when OAT avg - ƐOAT > SATSP - ΔTSF + ƐSAT. Applies to OS #2.", "trigger_condition": null, "required_behavior": "FC#9: OAT is too high for free cooling without additional mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open.", "configurable_values": ["ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global", "ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)"], "fault_condition": "OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT", "commissioning_check": null, "evidence_quote": "FC#9 Equation: OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT Applies to OS #2 Description: OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_5be38c50e4d20ddd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_10_oat_and_mat_not_equal_in_full_economizer", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#10: OAT and MAT Not Equal in Full Economizer", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when |MAT avg - OAT avg| > sqrt(ƐMAT^2 + ƐOAT^2). Applies to OS #3.", "trigger_condition": null, "required_behavior": "FC#10: OAT and MAT should be approximately equal. Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ƐMAT: 3°C (5°F)", "ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global"], "fault_condition": "|MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2)", "commissioning_check": null, "evidence_quote": "FC#10 (omit if no MAT sensor) Equation: |MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2) Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_13c0daca69e189b4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_11_oat_too_low_for_mechanical_cooling", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#11: OAT Too Low for Mechanical Cooling", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when OAT avg + ƐOAT < SATSP - ΔTSF - ƐSAT. Applies to OS #3.", "trigger_condition": null, "required_behavior": "FC#11: OAT is too low for mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator.", "configurable_values": ["ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global", "ΔTSF: 1°C (2°F)", "ƐSAT: 1°C (2°F)"], "fault_condition": "OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT", "commissioning_check": null, "evidence_quote": "FC#11 Equation: OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT Applies to OS #3 Description: OAT is too low for mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_b2cb9520a5aa4e16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_12_sat_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#12: SAT Too High", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when SAT avg - ƐSAT - ΔTSF ≥ MAT avg + ƐMAT. Applies to OS #2-#4.", "trigger_condition": null, "required_behavior": "FC#12: SAT too high; should be less than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.", "configurable_values": ["ƐSAT: 1°C (2°F)", "ΔTSF: 1°C (2°F)", "ƐMAT: 3°C (5°F)"], "fault_condition": "SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT", "commissioning_check": null, "evidence_quote": "FC#12 (omit if no MAT sensor) Equation: SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT Applies to OS #2 – #4 Description: SAT too high; should be less than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 142}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_bdd9adc361a1fd81", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_14_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#14: Temperature Drop Across Inactive Cooling Coil", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when CCET avg - CCLT avg ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF. Applies to OS #1, #2.", "trigger_condition": null, "required_behavior": "FC#14: Temperature drop across inactive cooling coil. Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on.", "configurable_values": ["ƐCCET: varies, see description", "ƐCCLT: varies, see description", "ΔTSF: 1°C (2°F)"], "fault_condition": "CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#14 Equation: CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF* Applies to OS #1, #2 Description: Temperature drop across inactive cooling coil Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_bb34ccf9e60a268f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_16_14_8:afdd_fc_15_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#15: Temperature Rise Across Inactive Heating Coil", "section_id": "5.16.14.8", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Fault condition when HCLT avg - HCET avg ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF. Applies to OS #2-#4.", "trigger_condition": null, "required_behavior": "FC#15: Temperature rise across inactive heating coil. Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.", "configurable_values": ["ƐHCET: varies, see description", "ƐHCLT: varies, see description", "ΔTSF: 1°C (2°F)"], "fault_condition": "HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#15 Equation: HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF* Applies to OS #2 – #4 Description: Temperature rise across inactive heating coil Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.", "page_hint": 143}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.14.8", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_afc7a0b09d1145b3"], "chunk_id": "chunk_afc7a0b09d1145b3", "page_no": 137, "source_page_nos": [137], "evidence_text": "nevertheless occur if so determined by the fault condition tests in Section 5.16.14.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_1decb2bd23cccc16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_16_15:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.16.15", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Provide software switches to force HW valve full open/closed, CHW valve full open/closed, interlocked to plant level.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "page_hint": 145}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.15", "source_chunk_ids": ["chunk_18450018710d4df1"], "chunk_id": "chunk_18450018710d4df1", "page_no": 145, "source_page_nos": [145], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_03f6ba1979706ee2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_16_1:chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests", "section_id": "5.16.16.1", "section_title": "Plant Requests", "equipment_scope": "Multiple-Zone VAV Air-Handling Unit", "summary": "Send 3 requests if SAT exceeds SATSP by 3°C for 2 minutes; else send 2 requests if exceeds by 2°C for 2 minutes; else send 1 request if CHW valve > 95% until < 85%; else send 0 requests.", "trigger_condition": "SAT exceeds SATSP by 3°C (5°F) for 2 minutes, or by 2°C (3°F) for 2 minutes, or CHW valve position > 95%.", "required_behavior": "If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.", "configurable_values": ["Threshold 1: 3°C (5°F) for 2 minutes", "Threshold 2: 2°C (3°F) for 2 minutes", "CHW valve threshold: 95%", "CHW valve release: 85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 145}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.16.1.  Chilled -Water Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.16.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_04278e3c81724782"], "chunk_id": "chunk_04278e3c81724782", "page_no": 145, "source_page_nos": [145], "evidence_text": "5.16.16.1.  Chilled -Water Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
