{"extract_mode": "section_context", "focus_sections": ["5.16"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.16. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "8813f9769926cebf3b7df68d935c8a4d6bd4191a", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "324c8acf7cbf43b4c836e0f28d977fb4ecf4c11b", "content_chars": 202759}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "dac9dcce-7103-4a57-8803-0498259a0dac", "object": "chat.completion", "created": 1778121276, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Supply fan runs during Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs during Setback or Warmup Mode.\",\n      \"trigger_condition\": \"System mode is Cooldown, Setup, or Occupied Mode; or if perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.\",\n      \"required_behavior\": \"Supply fan shall run when system is in the specified modes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied).\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Totalize VAV Box Airflow to Vps\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Totalize current airflow rate from VAV boxes to a software point Vps for ventilation calculations and diagnostics.\",\n      \"trigger_condition\": \"System is operating with VAV boxes.\",\n      \"required_behavior\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Totalize current airflow rate from VAV boxes to a software point Vps.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset using T&R Logic\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Static pressure setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"configurable_values\": [\n        \"SP0: 120 Pa (0.5 in. of water)\",\n        \"SPmin: 25 Pa (0.1 in. of water)\",\n        \"SPmax: Max_DSP\",\n        \"Td: 10 minutes\",\n        \"T: 2 minutes\",\n        \"I: 2\",\n        \"R: Zone static pressure reset requests\",\n        \"SPtrim: –12 Pa (–0.05 in. of water)\",\n        \"SPres: 15 Pa (+0.06 in. of water)\",\n        \"SPres-max: 32 Pa (+0.13 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Control\",\n      \"section_id\": \"5.16.1.3\",\n      \"section_title\": \"Static Pressure Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Supply fan speed is controlled to maintain DSP at setpoint when fan is proven ON. For small Zone Groups, provide multiple sets of gains based on load indicator.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Enable/Disable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"SAT control loop is enabled when supply air fan is proven ON; disabled and output set to deadband otherwise.\",\n      \"trigger_condition\": \"Supply air fan proven ON.\",\n      \"required_behavior\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Occupied/Setup Mode SAT Setpoint Reset\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"During Occupied and Setup Modes, SAT setpoint is reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"System in Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.\",\n      \"configurable_values\": [\n        \"Min_ClgSAT\",\n        \"Max_ClgSAT\",\n        \"OAT_Min\",\n        \"OAT_Max\",\n        \"T&R parameters per Table 5.16.2.2\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and Max_ClgSAT.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooldown Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"During Cooldown Mode, SAT setpoint is Min_ClgSAT.\",\n      \"trigger_condition\": \"System in Cooldown Mode.\",\n      \"required_behavior\": \"During Cooldown Mode, setpoint shall be Min_ClgSAT.\",\n      \"configurable_values\": [\n        \"Min_ClgSAT\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Cooldown Mode, setpoint shall be Min_ClgSAT.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Warmup/Setback Mode SAT Setpoint\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"During Warmup and Setback Modes, SAT setpoint is 35°C (95°F).\",\n      \"trigger_condition\": \"System in Warmup Mode or Setback Mode.\",\n      \"required_behavior\": \"During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Output Mapping\",\n      \"section_id\": \"5.16.2.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"SAT control loop output is mapped to sequence heating coil, outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"trigger_condition\": \"SAT control loop is enabled.\",\n      \"required_behavior\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Open/Close (Separate Damper, DP Control)\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and DP Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and DP control\",\n      \"summary\": \"Open minimum outdoor air damper when supply fan is proven ON, system in Occupied Mode, and MinDPsp > 0; close otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON, system in Occupied Mode, and MinDPsp > 0.\",\n      \"required_behavior\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"configurable_values\": [\n        \"MinDPsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"configurable_values\": [\n        \"MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Sequence for Units with Return Fans (DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control\",\n      \"summary\": \"When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control is enabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"configurable_values\": [\n        \"MinDPsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, DP control\",\n      \"summary\": \"When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control is disabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"configurable_values\": [\n        \"MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)\",\n        \"MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (DP Control)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, DP control\",\n      \"summary\": \"When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain DP at MinDPsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control is enabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"configurable_values\": [\n        \"MinDPsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp.\",\n      \"page_hint\": 121,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Open/Close (Separate Damper, AFMS Control)\",\n      \"section_id\": \"5.16.5.3\",\n      \"section_title\": \"Minimum Outdoor Air Control with Separate Damper and AFMS\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with separate minimum OA damper and AFMS\",\n      \"summary\": \"Open minimum outdoor air damper when supply fan is proven ON, AHU in Occupied Mode, and MinOAsp > 0; close otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON, AHU in Occupied Mode, and MinOAsp > 0.\",\n      \"required_behavior\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open the minimum outdoor air damper when the supply fan is proven ON, the AHU is in Occupied Mode and MinOAsp is greater than zero. Minimum outdoor air damper shall be closed otherwise.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable for Units with Return Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or return damper > MRA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and (economizer high limit conditions exceeded OR return air damper position > MRA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"configurable_values\": [\n        \"MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Sequence for Units with Return Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control\",\n      \"summary\": \"When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control is enabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following sequence: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 123,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Disable Sequence for Units with Return Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and separate OA damper, AFMS control\",\n      \"summary\": \"When disabled, fully open economizer damper, set MaxRA-P to 100%, and return control to SAT loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control is disabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is disabled: i. Economizer outdoor air damper shall be fully opened. ii. MaxRA-P shall be set to 100%. iii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable for Units with Relief Dampers/Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control\",\n      \"summary\": \"Minimum outdoor air control is enabled when Occupied Mode and either economizer high limit exceeded or economizer damper < MOA-P for 10 minutes. Disabled when not Occupied or both conditions false for 10 minutes.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and (economizer high limit conditions exceeded OR economizer outdoor air damper position < MOA-P) for 10 minutes.\",\n      \"required_behavior\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"configurable_values\": [\n        \"MOA-P (scales from 5% at 100% fan speed to 80% at minimum speed)\",\n        \"MRA-P (scales from 95% at 100% fan speed to 20% at minimum speed)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the economizer outdoor air damper position is less than MOA-P. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied Mode, or both of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are not exceeded. ii. The minimum outdoor air damper is closed or the return air damper position is 10% below MRA-P.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Sequence for Units with Relief Dampers/Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control\",\n      \"summary\": \"When enabled, fully open return damper, wait 15 seconds, close economizer damper, wait 3 minutes, then release return damper to SAT control loop and modulate MaxRA-P to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Minimum outdoor air control is enabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is enabled, the normal sequencing of economizer outdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: i. Fully open return air damper; and ii. Wait 15 seconds, then close the economizer outdoor air damper; and iii. Wait 3 minutes, then release return air damper position for control by the SAT control loop in Section 5.16.2. Economizer outdoor air damper remains closed. iv. The maximum return air damper position endpoint MaxRA-P shall be modulated from 100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint MinOAsp.\",\n      \"page_hint\": 124,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Disable Sequence for Units with Relief Dampers/Fans (AFMS Control)\",\n      \"section_id\": \"5.16.5.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and separate OA damper, AFMS control\",\n      \"summary\": \"When disabled, set MaxRA-P to 100% and return control to SAT loop.\",\n      \"trigger_condition\": \"Minimum outdoor air control is disabled.\",\n      \"required_behavior\": \"When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When minimum outdoor air control is disabled: i. MaxRA-P shall be set to 100%. ii. Economizer and return air damper positions shall be controlled by the SAT control loop per Section 5.16.2.\",\n      \"page_hint\": 125,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Loop Enable/Disable (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with single common damper and AFMS\",\n      \"summary\": \"Minimum outdoor air control loop is enabled when supply fan is proven ON and AHU in Occupied Mode; disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON and AHU in Occupied Mode.\",\n      \"required_behavior\": \"Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control for Units with Return Fans (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS\",\n      \"summary\": \"Outdoor airflow is maintained at MinOAsp by a direct-acting control loop whose output is mapped to MaxRA-P. When economizer high limit exceeded for 10 minutes, return damper is modulated directly to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.\",\n      \"required_behavior\": \"The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Release for Units with Return Fans (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and single common damper, AFMS\",\n      \"summary\": \"If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, release return damper to SAT control loop.\",\n      \"trigger_condition\": \"Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.\",\n      \"required_behavior\": \"If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"page_hint\": 126,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control for Units with Relief Dampers/Fans (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS\",\n      \"summary\": \"Outdoor airflow is maintained at MinOAsp by a reverse-acting control loop mapped to MinOA-P and MaxRA-P. When economizer high limit exceeded for 10 minutes, fully open return damper, wait 15 seconds, set MaxOA-P equal to MinOA-P, wait 3 minutes, then modulate return damper to maintain airflow at MinOAsp.\",\n      \"trigger_condition\": \"Unit in Occupied Mode and economizer high limit conditions exceeded for 10 minutes.\",\n      \"required_behavior\": \"The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to economizer damper minimum position MinOA-P and return air damper maximum position MaxRA-P as indicated in Figure 5.16.6.3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes, outdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended as follows: i. Fully open the return air damper ii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P iii. Wait 3 minutes, then modulate the return air damper to maintain the measured airflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Release for Units with Relief Dampers/Fans (Single Common Damper, AFMS)\",\n      \"section_id\": \"5.16.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control Loop\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief dampers/fans and single common damper, AFMS\",\n      \"summary\": \"If economizer high limit conditions are not exceeded for 10 minutes or unit not in Occupied Mode, set MaxOA-P = 100% and release return damper to SAT control loop.\",\n      \"trigger_condition\": \"Economizer high limit conditions not exceeded for 10 minutes or unit no longer in Occupied Mode.\",\n      \"required_behavior\": \"If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, set MaxOA-P = 100% and release the return air damper to control by the SAT control loop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).\",\n      \"page_hint\": 127,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Control (Without Fans)\",\n      \"section_id\": \"5.16.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans\",\n      \"summary\": \"Relief dampers are enabled when associated supply fan is proven ON; disabled otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Modulation (Without Fans)\",\n      \"section_id\": \"5.16.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with actuated relief dampers without fans\",\n      \"summary\": \"When enabled, use P-only control loop to modulate relief dampers to maintain 12 Pa building static pressure. Close damper when disabled.\",\n      \"trigger_condition\": \"Relief dampers enabled.\",\n      \"required_behavior\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"configurable_values\": [\n        \"Building static pressure setpoint: 12 Pa (0.05 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure. Close damper when disabled.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Lead/Lag Alternation\",\n      \"section_id\": \"5.16.9.2\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"trigger_condition\": \"Relief fans are staged.\",\n      \"required_behavior\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief fans shall be lead/lag alternated per Section 5.1.15.3.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Group Control\",\n      \"section_id\": \"5.16.9.3\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"All operating relief fans serving a pressure zone shall be grouped and controlled as one system, running at same speed and using same control loop.\",\n      \"trigger_condition\": \"Relief fans are operating and serve a pressure zone.\",\n      \"required_behavior\": \"All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All operating relief fans that serve a pressure zone shall be grouped and controlled as if they were one system, running at the same speed when enabled and using the same control loop, even if they are associated with different AHUs.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Enable/Disable\",\n      \"section_id\": \"5.16.9.4\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"A relief fan is enabled when its associated supply fan is proven on; disabled otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven on.\",\n      \"required_behavior\": \"A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A relief fan shall be enabled when its associated supply fan is proven on, and shall be disabled otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Static Pressure Time Averaging\",\n      \"section_id\": \"5.16.9.5\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate. The averaged value is used for control.\",\n      \"trigger_condition\": \"Building pressure sensors are active.\",\n      \"required_behavior\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"configurable_values\": [\n        \"Sliding window: 5 minutes\",\n        \"Sampling rate: 15 seconds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. Where multiple building pressure sensors are used, each shall be time-averaged and the highest of the averaged values for sensors within a pressure zone shall be used for control.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan P-Only Control Loop\",\n      \"section_id\": \"5.16.9.6\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"A single P-only control loop for each pressure zone maintains building pressure at 12 Pa setpoint. Loop enabled when any supply fan in the pressure zone is proven ON; disabled with output set to zero otherwise.\",\n      \"trigger_condition\": \"Any supply fan within the pressure zone is proven ON.\",\n      \"required_behavior\": \"A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"configurable_values\": [\n        \"Building pressure setpoint: 12 Pa (0.05 in. of water)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P-only control loop for each pressure zone shall maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when any supply fan within the pressure zone is proven ON. The loop is disabled with output set to zero otherwise.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging - Stage 0 (Barometric Relief)\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"When relief system is enabled and control loop output is above 5%, open motorized dampers to all enabled relief fans; close dampers when loop output drops to 0% for 5 minutes.\",\n      \"trigger_condition\": \"Relief system enabled and control loop output above 5%.\",\n      \"required_behavior\": \"Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\",\n      \"configurable_values\": [\n        \"Threshold: 5%\",\n        \"Close delay: 5 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage 0 (barometric relief). When relief system is enabled, and the control loop output is above 5%, open the motorized dampers to all relief fans serving the relief system group that are enabled; close the dampers when the loop output drops to 0% for 5 minutes.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging - Stage Up\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"When control loop is above minimum speed plus 15%, start stage-up timer. Each time timer reaches 7 minutes, start next relief fan and reset timer. Timer resets and freezes if loop drops below threshold.\",\n      \"trigger_condition\": \"Control loop output above minimum speed plus 15%.\",\n      \"required_behavior\": \"Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"configurable_values\": [\n        \"Stage-up timer: 7 minutes\",\n        \"Threshold: minimum speed + 15%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan (and open the associated damper) in the relief system group, per staging order, and reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum speed plus 15%.\",\n      \"page_hint\": 129,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Staging - Stage Down\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief-Fan Control\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with relief fans\",\n      \"summary\": \"When PID loop is below minimum speed, start stage-down timer. Each time timer reaches 5 minutes, shut off lag fan and reset timer. Timer resets and freezes if loop rises above minimum speed or all fans off.\",\n      \"trigger_condition\": \"PID loop output below minimum speed.\",\n      \"required_behavior\": \"Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"configurable_values\": [\n        \"Stage-down timer: 5 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and reset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum speed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all fans OFF).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Operation (Direct Building Pressure Control)\",\n      \"section_id\": \"5.16.10.2\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control\",\n      \"summary\": \"Return fan operates whenever associated supply fan is proven ON; off otherwise.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Control to Discharge Static Pressure Setpoint\",\n      \"section_id\": \"5.16.10.3\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control\",\n      \"summary\": \"Return fans are controlled to maintain return-fan discharge static pressure at setpoint.\",\n      \"trigger_condition\": \"Return fan is operating.\",\n      \"required_behavior\": \"Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Building Pressure Control Loop for Return Fan (Direct Building Pressure)\",\n      \"section_id\": \"5.16.10.5\",\n      \"section_title\": \"Return-Fan Control − Direct Building Pressure\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and direct building pressure control\",\n      \"summary\": \"A single P-only control loop for each pressure zone modulates to maintain building pressure at 12 Pa. Loop enabled when supply and return fans are proven ON and minimum OA damper is open. Exhaust dampers closed otherwise. From 0-50% loop output, modulate exhaust dampers; from 51-100%, reset return-fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.\",\n      \"trigger_condition\": \"Supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open.\",\n      \"required_behavior\": \"A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.\",\n      \"configurable_values\": [\n        \"Building pressure setpoint: 12 Pa (0.05 in. of water)\",\n        \"RFDSPmin\",\n        \"RFDSPmax\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop shall be enabled when the supply and return fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed with loop output set to zero otherwise. All exhaust damper and return fan static pressure setpoints for units in an associated pressure zone shall be sequenced based on building pressure control loop output signal, as shown in Figure 5.16.10.5. a. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% to 100% open. b. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Operation (Airflow Tracking Control)\",\n      \"section_id\": \"5.16.11.1\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control\",\n      \"summary\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"trigger_condition\": \"Associated supply fan proven ON.\",\n      \"required_behavior\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return fan operates whenever associated supply fan is proven ON.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Control (Airflow Tracking)\",\n      \"section_id\": \"5.16.11.3\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control\",\n      \"summary\": \"Return-fan speed is controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*.\",\n      \"trigger_condition\": \"Return fan is operating.\",\n      \"required_behavior\": \"Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.\",\n      \"configurable_values\": [\n        \"S-R-DIFF*\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Airflow Limiting (Airflow Tracking)\",\n      \"section_id\": \"5.16.11.4\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control\",\n      \"summary\": \"Supply fan airflow is limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and output is maximum supply fan speed from 0% to 100%.\",\n      \"trigger_condition\": \"Supply fan is operating.\",\n      \"required_behavior\": \"Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"configurable_values\": [\n        \"Vrf-max\",\n        \"S-R-DIFF*\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief/Exhaust Damper Control (Airflow Tracking)\",\n      \"section_id\": \"5.16.11.5\",\n      \"section_title\": \"Return-Fan Control − Airflow Tracking\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit with return fan and airflow tracking control\",\n      \"summary\": \"Relief/exhaust dampers are enabled when associated supply and return fans are proven ON; closed otherwise. Dampers modulate as inverse of return air damper per Section 5.16.2.3.\",\n      \"trigger_condition\": \"Associated supply and return fans proven ON.\",\n      \"required_behavior\": \"Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven ON and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 5.16.2.3.\",\n      \"page_hint\": 132,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"If SAT drops below 4.4°C for 5 minutes, send two HHW plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT at least 6°C. Disable when SAT rises above 7°C for 5 minutes.\",\n      \"trigger_condition\": \"Supply air temperature drops below 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [\n        \"SAT threshold: 4.4°C (40°F)\",\n        \"Duration: 5 minutes\",\n        \"Target SAT: 6°C (42°F)\",\n        \"Reset SAT: 7°C (45°F)\",\n        \"Reset duration: 5 minutes\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"If SAT drops below 3.3°C for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.\",\n      \"trigger_condition\": \"Supply air temperature drops below 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).\",\n      \"configurable_values\": [\n        \"SAT threshold: 3.3°C (38°F)\",\n        \"Duration: 5 minutes\",\n        \"Close duration: 1 hour\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.16.12.1).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Upon freeze-stat signal or if SAT drops below 3.3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fans, close OA damper, open cooling coil valve to 100%, energize CHW pump system, send two HHW plant requests, modulate heating coil to maintain higher of SAT or MAT at 27°C, and set Level 2 alarm. Requires software reset.\",\n      \"trigger_condition\": \"Freeze-stat signal OR supply air temperature drops below 3.3°C (38°F) for 15 minutes OR below 1°C (34°F) for 5 minutes.\",\n      \"required_behavior\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.\",\n      \"configurable_values\": [\n        \"SAT threshold 1: 3.3°C (38°F) for 15 minutes\",\n        \"SAT threshold 2: 1°C (34°F) for 5 minutes\",\n        \"Target temperature: 27°C (80°F)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm\",\n      \"section_id\": \"5.16.13.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Level 4 alarm when fan has operated for more than 1500 hours. Reset interval count when alarm is acknowledged.\",\n      \"fault_condition\": \"Fan has operated for more than 1500 hours.\",\n      \"required_behavior\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.\",\n      \"configurable_values\": [\n        \"Threshold: 1500 hours\"\n      ],\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.16.13.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fan alarm when status differs from command for 15 seconds. Commanded on/status off: Level 2. Commanded off/status on: Level 4.\",\n      \"fault_condition\": \"Status different from command for 15 seconds.\",\n      \"required_behavior\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"configurable_values\": [\n        \"Delay: 15 seconds\"\n      ],\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.16.13.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Level 4 alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes and airflow exceeds 20%. Alarm limit varies with airflow: DPx = DP100 * (x)^1.4.\",\n      \"fault_condition\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow exceeds 20%.\",\n      \"required_behavior\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).\",\n      \"configurable_values\": [\n        \"DP100\",\n        \"Constant threshold: 12.5 Pa (0.05 in. of water)\",\n        \"Duration: 10 minutes\",\n        \"Airflow threshold: 20%\"\n      ],\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows: DPx = DP100 (x)^1.4 where DP100 is the high-limit pressure drop at design airflow and DPx is the high limit at the current airflow rate x (expressed as a fraction).\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"High Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Level 3 alarm when building pressure exceeds 25 Pa for 5 minutes.\",\n      \"fault_condition\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes.\",\n      \"required_behavior\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.\",\n      \"configurable_values\": [\n        \"Threshold: 25 Pa (0.10 in. of water)\",\n        \"Duration: 5 minutes\"\n      ],\n      \"evidence_quote\": \"High building pressure (more than 25 Pa [0.10 in. of water]) for 5 minutes: Level 3.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Building Pressure Alarm\",\n      \"section_id\": \"5.16.13.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Level 4 alarm when building pressure is negative (less than 0 Pa) for 5 minutes.\",\n      \"fault_condition\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes.\",\n      \"required_behavior\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.\",\n      \"configurable_values\": [\n        \"Threshold: 0 Pa (0.0 in. of water)\",\n        \"Duration: 5 minutes\"\n      ],\n      \"evidence_quote\": \"Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.\",\n      \"page_hint\": 134,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#1: Duct Static Pressure Too Low with Fan at Full Speed\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when DSP avg < DSPSP - ƐDSP and VFD speed >= 99% - ƐVFDSPD. Applies to all OS #1-#5.\",\n      \"fault_condition\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"required_behavior\": \"FC#1: Duct static pressure is too low with fan at full speed. Possible diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand).\",\n      \"configurable_values\": [\n        \"ƐDSP: 25 Pa (0.1 in. of water)\",\n        \"ƐVFDSPD: 5%\"\n      ],\n      \"evidence_quote\": \"FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD Applies to OS #1 – #5 Description: Duct static pressure is too low with fan at full speed Possible Diagnosis: Problem with VFD, Mechanical problem with fan, Fan undersized, SAT Setpoint too high (too much zone demand)\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#2: MAT Too Low\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when MAT avg + ƐMAT < min[(RAT avg - ƐRAT), (OAT avg - ƐOAT)]. Applies to all OS #1-#5.\",\n      \"fault_condition\": \"MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\",\n      \"required_behavior\": \"FC#2: MAT too low; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.\",\n      \"configurable_values\": [\n        \"ƐMAT: 3°C (5°F)\",\n        \"ƐRAT: 1°C (2°F)\",\n        \"ƐOAT: 1°C (2°F) if local sensor, 3°C (5°F) if global\"\n      ],\n      \"evidence_quote\": \"FC#2 (omit if no MAT sensor) Equation: MAT AVG + ƐMAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#3: MAT Too High\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when MAT avg - ƐMAT > max[(RAT avg + ƐRAT), (OAT avg + ƐOAT)]. Applies to all OS #1-#5.\",\n      \"fault_condition\": \"MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)]\",\n      \"required_behavior\": \"FC#3: MAT too high; should be between OAT and RAT. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error.\",\n      \"configurable_values\": [\n        \"ƐMAT: 3°C (5°F)\",\n        \"ƐRAT: 1°C (2°F)\",\n        \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\"\n      ],\n      \"evidence_quote\": \"FC#3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > max[(RAT AVG + ƐRAT), (OAT AVG + ƐOAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#4: Too Many Changes in Operating State\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when ΔOS > ΔOS MAX. Applies to all OS #1-#5.\",\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"required_behavior\": \"FC#4: Too many changes in Operating State. Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem.\",\n      \"configurable_values\": [\n        \"ΔOS MAX: 7 changes per 60 minutes\"\n      ],\n      \"evidence_quote\": \"FC#4 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#5: SAT Too Low in Heating\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when SAT avg + ƐSAT ≤ MAT avg - ƐMAT + ΔTSF. Applies to OS #1.\",\n      \"fault_condition\": \"SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF\",\n      \"required_behavior\": \"FC#5: SAT too low; should be higher than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on.\",\n      \"configurable_values\": [\n        \"ƐSAT: 1°C (2°F)\",\n        \"ƐMAT: 3°C (5°F)\",\n        \"ΔTSF: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#5 (omit if no MAT sensor) Equation: SAT AVG + ƐSAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description: SAT too low; should be higher than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#6: OA Fraction Error\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when |RAT avg - OAT avg| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF. Applies to OS #1, #4.\",\n      \"fault_condition\": \"|RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF\",\n      \"required_behavior\": \"FC#6: OA fraction is too low or too high; should equal %OA MIN. Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.\",\n      \"configurable_values\": [\n        \"ΔTMIN: 6°C (10°F)\",\n        \"ƐF: 30%\"\n      ],\n      \"evidence_quote\": \"FC#6 Equation: |RAT AVG - OAT AVG| ≥ ΔTMIN and |%OA - %OA MIN| > ƐF Applies to OS #1, #4 Description: OA fraction is too low or too high; should equal %OA MIN Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#7: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when SAT avg < SATSP - ƐSAT and HC ≥ 99%. Applies to OS #1.\",\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"required_behavior\": \"FC#7: SAT too low in full heating. Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator.\",\n      \"configurable_values\": [\n        \"ƐSAT: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable, DX cooling stuck on, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#8: SAT and MAT Not Equal in Economizer\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when |SAT avg - ΔTSF - MAT avg| > sqrt(ƐSAT^2 + ƐMAT^2). Applies to OS #2.\",\n      \"fault_condition\": \"|SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2)\",\n      \"required_behavior\": \"FC#8: SAT and MAT should be approximately equal. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open.\",\n      \"configurable_values\": [\n        \"ΔTSF: 1°C (2°F)\",\n        \"ƐSAT: 1°C (2°F)\",\n        \"ƐMAT: 3°C (5°F)\"\n      ],\n      \"evidence_quote\": \"FC#8 (omit if no MAT sensor) Equation: |SAT AVG - ΔTSF - MAT AVG| > sqrt(ƐSAT^2 + ƐMAT^2) Applies to OS #2 Description: SAT and MAT should be approximately equal Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#9: OAT Too High for Free Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when OAT avg - ƐOAT > SATSP - ΔTSF + ƐSAT. Applies to OS #2.\",\n      \"fault_condition\": \"OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT\",\n      \"required_behavior\": \"FC#9: OAT is too high for free cooling without additional mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open.\",\n      \"configurable_values\": [\n        \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\",\n        \"ΔTSF: 1°C (2°F)\",\n        \"ƐSAT: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#9 Equation: OAT AVG - ƐOAT > SATSP - ΔTSF + ƐSAT Applies to OS #2 Description: OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#10: OAT and MAT Not Equal in Full Economizer\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when |MAT avg - OAT avg| > sqrt(ƐMAT^2 + ƐOAT^2). Applies to OS #3.\",\n      \"fault_condition\": \"|MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2)\",\n      \"required_behavior\": \"FC#10: OAT and MAT should be approximately equal. Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator.\",\n      \"configurable_values\": [\n        \"ƐMAT: 3°C (5°F)\",\n        \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\"\n      ],\n      \"evidence_quote\": \"FC#10 (omit if no MAT sensor) Equation: |MAT AVG - OAT AVG| > sqrt(ƐMAT^2 + ƐOAT^2) Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#11: OAT Too Low for Mechanical Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when OAT avg + ƐOAT < SATSP - ΔTSF - ƐSAT. Applies to OS #3.\",\n      \"fault_condition\": \"OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT\",\n      \"required_behavior\": \"FC#11: OAT is too low for mechanical cooling. Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator.\",\n      \"configurable_values\": [\n        \"ƐOAT: 1°C (2°F) if local, 3°C (5°F) if global\",\n        \"ΔTSF: 1°C (2°F)\",\n        \"ƐSAT: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#11 Equation: OAT AVG + ƐOAT < SATSP - ΔTSF - ƐSAT Applies to OS #3 Description: OAT is too low for mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#12: SAT Too High\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when SAT avg - ƐSAT - ΔTSF ≥ MAT avg + ƐMAT. Applies to OS #2-#4.\",\n      \"fault_condition\": \"SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT\",\n      \"required_behavior\": \"FC#12: SAT too high; should be less than MAT. Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.\",\n      \"configurable_values\": [\n        \"ƐSAT: 1°C (2°F)\",\n        \"ΔTSF: 1°C (2°F)\",\n        \"ƐMAT: 3°C (5°F)\"\n      ],\n      \"evidence_quote\": \"FC#12 (omit if no MAT sensor) Equation: SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + ƐMAT Applies to OS #2 – #4 Description: SAT too high; should be less than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 142,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#13: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when SAT avg > SATSP + ƐSAT and CC ≥ 99%. Applies to OS #3, #4.\",\n      \"fault_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"required_behavior\": \"FC#13: SAT too high in full cooling. Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open.\",\n      \"configurable_values\": [\n        \"ƐSAT: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#14: Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when CCET avg - CCLT avg ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF. Applies to OS #1, #2.\",\n      \"fault_condition\": \"CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF\",\n      \"required_behavior\": \"FC#14: Temperature drop across inactive cooling coil. Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on.\",\n      \"configurable_values\": [\n        \"ƐCCET: varies, see description\",\n        \"ƐCCLT: varies, see description\",\n        \"ΔTSF: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#14 Equation: CCET AVG - CCLT AVG ≥ sqrt(ƐCCET^2 + ƐCCLT^2) + ΔTSF* Applies to OS #1, #2 Description: Temperature drop across inactive cooling coil Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#15: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Fault condition when HCLT avg - HCET avg ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF. Applies to OS #2-#4.\",\n      \"fault_condition\": \"HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF\",\n      \"required_behavior\": \"FC#15: Temperature rise across inactive heating coil. Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.\",\n      \"configurable_values\": [\n        \"ƐHCET: varies, see description\",\n        \"ƐHCLT: varies, see description\",\n        \"ΔTSF: 1°C (2°F)\"\n      ],\n      \"evidence_quote\": \"FC#15 Equation: HCLT AVG - HCET AVG ≥ sqrt(ƐHCET^2 + ƐHCLT^2) + ΔTSF* Applies to OS #2 – #4 Description: Temperature rise across inactive heating coil Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking.\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.16.15\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Provide software switches to force HW valve full open/closed, CHW valve full open/closed, interlocked to plant level.\",\n      \"commissioning_check\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.\",\n      \"configurable_values\": [],\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Multiple-Zone VAV Air-Handling Unit\",\n      \"summary\": \"Send 3 requests if SAT exceeds SATSP by 3°C for 2 minutes; else send 2 requests if exceeds by 2°C for 2 minutes; else send 1 request if CHW valve > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"SAT exceeds SATSP by 3°C (5°F) for 2 minutes, or by 2°C (3°F) for 2 minutes, or CHW valve position > 95%.\",\n      \"required_behavior\": \"If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"configurable_values\": [\n        \"Threshold 1: 3°C (5°F) for 2 minutes\",\n        \"Threshold 2: 2°C (3°F) for 2 minutes\",\n        \"CHW valve threshold: 95%\",\n        \"CHW valve release: 85%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 53182, "completion_tokens": 25449, "total_tokens": 78631, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 53182}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
