{"candidate_id": "cand_c30d0cbb6991b505", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_19_1_1:room_temperature_control_method_application", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Room Temperature Control Method Application", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "page_hint": 171}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance on when to use method.", "judge_verdict": "accepted"}
{"candidate_id": "cand_17e9ff04a94dc974", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.19.2.1", "section_title": "Alarms", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Generate a Level 4 alarm when the fan has operated for more than 3,000 hours. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan has operated for more than 3,000 hours.", "required_behavior": "Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.", "configurable_values": ["3,000 hours"], "fault_condition": "Fan runtime exceeds 3,000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Specific fault diagnostic rule for maintenance interval.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f04fa28f9d1ae2f6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_19_2_2:fan_alarm_status_command_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Status/Command Mismatch", "section_id": "5.19.2.2", "section_title": "Alarms", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status off: Level 4.", "trigger_condition": "Status differs from command for 15 seconds.", "required_behavior": "Generate alarm: Level 2 if commanded on and status off; Level 4 if commanded off and status off.", "configurable_values": ["15 seconds delay"], "fault_condition": "Status not matching command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.2.2", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault rule for status/command mismatch, evidence matches.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ab543b9f833fc080", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:exhaust_fan_start_stop_option_b_cycle_to_maintain_room_temperature", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Exhaust Fan Start/Stop - Option b: Cycle to Maintain Room Temperature", "section_id": "5.19.1.1", "section_title": "Exhaust Fan Start/Stop", "equipment_scope": "General Constant Speed Exhaust Fan", "summary": "Exhaust fan runs when zone temperature rises above active cooling setpoint until zone temperature falls more than 1°C (2°F) below active cooling setpoint for 2 minutes.", "trigger_condition": "Zone temperature rises above the active cooling setpoint.", "required_behavior": "Exhaust fan shall run until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "configurable_values": ["1°C (2°F) hysteresis", "2 minutes timer"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1", "source_chunk_ids": ["chunk_2f565c2f003945ca"], "chunk_id": "chunk_2f565c2f003945ca", "page_no": 171, "source_page_nos": [171], "evidence_text": "Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Clear operational sequence with evidence.", "judge_verdict": "accepted"}
