{"extract_mode": "section_context", "focus_sections": ["5.19"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.19. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "0731602288f4b10ef81485d96d8d076c60ed1073", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "4abb6157e58a89c580851595f6890c8423bbed2e", "content_chars": 117506}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "b2418bbc-07a0-43f6-9cce-b0ef71f6f999", "object": "chat.completion", "created": 1778121901, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Exhaust Fan Start/Stop - Option a: Operate with Associated Zone Groups\",\n      \"section_id\": \"5.19.1.1\",\n      \"section_title\": \"Exhaust Fan Start/Stop\",\n      \"equipment_scope\": \"General Constant Speed Exhaust Fan\",\n      \"summary\": \"Exhaust fan operates when any associated system supply fan is proven on and any associated Zone Group is in Occupied Mode.\",\n      \"trigger_condition\": \"Any associated system supply fan is proven on AND any associated Zone Group is in Occupied Mode.\",\n      \"required_behavior\": \"Exhaust fan shall operate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in Occupied Mode.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Exhaust Fan Start/Stop - Option b: Cycle to Maintain Room Temperature\",\n      \"section_id\": \"5.19.1.1\",\n      \"section_title\": \"Exhaust Fan Start/Stop\",\n      \"equipment_scope\": \"General Constant Speed Exhaust Fan\",\n      \"summary\": \"Exhaust fan runs when zone temperature rises above active cooling setpoint until zone temperature falls more than 1°C (2°F) below active cooling setpoint for 2 minutes.\",\n      \"trigger_condition\": \"Zone temperature rises above the active cooling setpoint.\",\n      \"required_behavior\": \"Exhaust fan shall run until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.\",\n      \"configurable_values\": [\"1°C (2°F) hysteresis\", \"2 minutes timer\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Exhaust fan shall run when zone temperature rises above the active cooling setpoint until zone temperature falls more than 1°C (2°F) below the active cooling setpoint for 2 minutes.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Room Temperature Control Method Application\",\n      \"section_id\": \"5.19.1.1\",\n      \"section_title\": \"Exhaust Fan Start/Stop\",\n      \"equipment_scope\": \"General Constant Speed Exhaust Fan\",\n      \"summary\": \"The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The room temperature control method should only be used in non-occupied spaces where ventilation is not required (e.g., equipment rooms).\",\n      \"page_hint\": 171,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm\",\n      \"section_id\": \"5.19.2.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"General Constant Speed Exhaust Fan\",\n      \"summary\": \"Generate a Level 4 alarm when the fan has operated for more than 3,000 hours. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan has operated for more than 3,000 hours.\",\n      \"required_behavior\": \"Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.\",\n      \"configurable_values\": [\"3,000 hours\"],\n      \"fault_condition\": \"Fan runtime exceeds 3,000 hours.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 3,000 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Status/Command Mismatch\",\n      \"section_id\": \"5.19.2.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"General Constant Speed Exhaust Fan\",\n      \"summary\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded on, status off: Level 2. Commanded off, status off: Level 4.\",\n      \"trigger_condition\": \"Status differs from command for 15 seconds.\",\n      \"required_behavior\": \"Generate alarm: Level 2 if commanded on and status off; Level 4 if commanded off and status off.\",\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Status not matching command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 30085, "completion_tokens": 1215, "total_tokens": 31300, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 30085}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
