{"candidate_id": "cand_4e66df28d2857694", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_1:supply_fan_run_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Run Condition", "section_id": "5.18.4.1", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trigger_condition": "Unit is in any mode other than Unoccupied Mode", "required_behavior": "Supply fan runs", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.1", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_9c95b80074aad9ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_2:fan_speed_ramp_limitation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Ramp Limitation", "section_id": "5.18.4.2", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trigger_condition": "Fan speed change command", "required_behavior": "Limit fan speed changes to ≤10% per minute", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.2", "source_chunk_ids": ["chunk_ee8d7652b84d4247", "chunk_b4085da21f504af1"], "chunk_id": "chunk_ee8d7652b84d4247", "page_no": 153, "source_page_nos": [153, 263], "evidence_text": "Provide a ramp function to prevent changes in fan speed of more than 10% per minute.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_ac114bf5447d4a01", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_3:medium_fan_speed_reset_based_on_oat", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Medium Fan Speed Reset Based on OAT", "section_id": "5.18.4.3", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Medium fan speed MedSpeed is reset linearly based on outdoor air temperature from MinSpeed when OAT ≥ Endpoint #1 to MaxCoolSpeed when OAT ≤ Endpoint #2.", "trigger_condition": "Outdoor air temperature changes", "required_behavior": "Reset MedSpeed linearly between MinSpeed and MaxCoolSpeed based on OAT, with endpoints defined by zone temperature and MaxDPT", "configurable_values": ["MinSpeed", "MaxCoolSpeed", "MaxDPT", "Zone temperature"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "page_hint": 153}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.3", "source_chunk_ids": ["chunk_b031b57f31cf49f8"], "chunk_id": "chunk_b031b57f31cf49f8", "page_no": 153, "source_page_nos": [153], "evidence_text": "Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9837e3d1a16450e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_4:supply_air_temperature_deadband_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Air Temperature Deadband Setpoint", "section_id": "5.18.4.4", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trigger_condition": "Zone State is deadband", "required_behavior": "Set SATsp and SATsp-C to the average of zone heating and cooling setpoints, clamped between 21°C and 24°C", "configurable_values": ["Zone heating setpoint", "Zone cooling setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "page_hint": 153}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.4", "source_chunk_ids": ["chunk_6fef2fedf985407b"], "chunk_id": "chunk_6fef2fedf985407b", "page_no": 153, "source_page_nos": [153], "evidence_text": "The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5b34b1ad96209cde", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_5:fan_speed_and_sat_setpoint_control_map", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed and SAT Setpoint Control Map", "section_id": "5.18.4.5", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "When supply fan is proven ON, fan speed and SAT setpoints are controlled as per Figures 5.18.4.5-1 through 5.18.4.5-3, with separate gains for each section of the control map.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Control fan speed and SAT setpoints according to the control diagram; provide separate gains for each section or adjust x-axis thresholds for stable control", "configurable_values": ["Gains for each section of control map", "x-axis thresholds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "page_hint": 153}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.5", "source_chunk_ids": ["chunk_acbab313ca964878"], "chunk_id": "chunk_acbab313ca964878", "page_no": 153, "source_page_nos": [153], "evidence_text": "When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_198c207c37cf2df7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:fan_speed_reset_in_heating_and_cooling", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Speed Reset in Heating and Cooling", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU supply fan", "summary": "Fan speed is reset based on heating or cooling loop signal: from MaxHeatSpeed to MinSpeed for 100% to 50% heating, MinSpeed for 50% to 0% heating and deadband, MinSpeed for 0% to 25% cooling, reset from MinSpeed to MedSpeed for 25% to 50% cooling, MedSpeed for 50% to 75% cooling, and reset from MedSpeed to MaxCoolSpeed for 75% to 100% cooling.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Reset fan speed according to the specified ranges", "configurable_values": ["MaxHeatSpeed", "MinSpeed", "MedSpeed", "MaxCoolSpeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bdcf0b90b0a66677", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_enable_for_satsp", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Enable for SATsp", "section_id": "5.18.5.2", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable SATsp control loop; disable and set to neutral when fan is off", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2", "source_chunk_ids": ["chunk_0855dfb051f047a1"], "chunk_id": "chunk_0855dfb051f047a1", "page_no": 156, "source_page_nos": [156], "evidence_text": "The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7590fff5dd1acf0d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:sat_control_loop_mapping_for_heating_and_economizer", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SAT Control Loop Mapping for Heating and Economizer", "section_id": "5.18.5.2", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil and economizer dampers as shown in Figure 5.18.5.2.", "trigger_condition": "SATsp control loop enabled", "required_behavior": "Control SAT to SATsp by modulating heating coil and economizer dampers per Figure 5.18.5.2", "configurable_values": ["MinOA-P", "MaxOA-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "page_hint": 156}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2", "source_chunk_ids": ["chunk_0855dfb051f047a1"], "chunk_id": "chunk_0855dfb051f047a1", "page_no": 156, "source_page_nos": [156], "evidence_text": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bc7f3b67238aa0bd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_enable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp-C Control Loop Enable", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "trigger_condition": "Supply fan proven ON and Zone State is cooling", "required_behavior": "Enable SATsp-C control loop; disable and set to neutral otherwise", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3", "source_chunk_ids": ["chunk_0ecdc9cb594541f7"], "chunk_id": "chunk_0ecdc9cb594541f7", "page_no": 156, "source_page_nos": [156], "evidence_text": "The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_40d5f016c3ba2c5f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_3:satsp_c_control_loop_action", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp-C Control Loop Action", "section_id": "5.18.5.3", "section_title": "Supply Air Temperature Control", "equipment_scope": "SZVAV AHU", "summary": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "trigger_condition": "SATsp-C control loop enabled", "required_behavior": "Modulate cooling coil to maintain SAT at SATsp-C", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "page_hint": 156}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.3", "source_chunk_ids": ["chunk_0ecdc9cb594541f7"], "chunk_id": "chunk_0ecdc9cb594541f7", "page_no": 156, "source_page_nos": [156], "evidence_text": "When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_881555a59c71b92c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_control_loop_with_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Control Loop with Flow Station", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU with OA flow measurement station", "summary": "Minimum outdoor air control loop is enabled when supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "trigger_condition": "Supply fan proven on and Occupied Mode", "required_behavior": "Enable minimum OA control loop; otherwise disable and set output to zero", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3", "source_chunk_ids": ["chunk_eddfd4a81bed42c0"], "chunk_id": "chunk_eddfd4a81bed42c0", "page_no": 158, "source_page_nos": [158], "evidence_text": "Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b510ec8ca1ccbf4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_3:minimum_oa_flow_control_with_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Flow Control with Flow Station", "section_id": "5.18.6.3", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU with OA flow measurement station", "summary": "The minimum outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "trigger_condition": "Minimum OA control loop enabled", "required_behavior": "Maintain OA flow at MinOAsp by modulating MinOA-P via reverse-acting loop", "configurable_values": ["MinOAsp"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.3", "source_chunk_ids": ["chunk_eddfd4a81bed42c0"], "chunk_id": "chunk_eddfd4a81bed42c0", "page_no": 158, "source_page_nos": [158], "evidence_text": "The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_92fade63acd31157", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_1:economizer_lockout_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Lockout Disable", "section_id": "5.18.7.1", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "trigger_condition": "Economizer high limit exceeded per Section 5.1.17", "required_behavior": "Disable economizer damper sequencing", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.1", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_fa6809905519c6d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_2:economizer_reenable_delay", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Economizer Reenable Delay", "section_id": "5.18.7.2", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "trigger_condition": "Economizer disabled or enabled", "required_behavior": "Prevent reenabling for 10 minutes after disable, and vice versa", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.2", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4f8ce98a1f5a0b1b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_7_3:maxoa_p_setpoint_based_on_economizer_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "MaxOA-P Setpoint Based on Economizer State", "section_id": "5.18.7.3", "section_title": "Economizer Lockout", "equipment_scope": "SZVAV AHU", "summary": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "trigger_condition": "Economizer enabled or disabled", "required_behavior": "Set MaxOA-P to 100% when enabled, to MinOA-P when disabled", "configurable_values": ["MinOA-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "page_hint": 158}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.7.3", "source_chunk_ids": ["chunk_e944c5057e744b7a"], "chunk_id": "chunk_e944c5057e744b7a", "page_no": 158, "source_page_nos": [158], "evidence_text": "When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_26daaaeb93b0b3ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_enable_for_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Enable for Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor", "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trigger_condition": "Supply fan proven ON", "required_behavior": "Enable relief dampers; close when disabled", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_b764773be33403fa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_1:relief_damper_modulation_for_direct_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Modulation for Direct Building Pressure Control", "section_id": "5.18.8.1", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers and building pressure sensor", "summary": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "trigger_condition": "Relief dampers enabled", "required_behavior": "Modulate relief dampers to maintain 12 Pa building static pressure using P-only control", "configurable_values": ["Building static pressure setpoint (12 Pa)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.1", "source_chunk_ids": ["chunk_a035fe9974724194", "chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_a035fe9974724194", "page_no": 128, "source_page_nos": [128, 159], "evidence_text": "When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c01cfb5d65360d60", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_enable_for_passive_building_pressure_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Enable for Passive Building Pressure Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor", "summary": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "trigger_condition": "Supply fan proven ON and any OA damper open", "required_behavior": "Enable relief dampers; close when disabled", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2", "source_chunk_ids": ["chunk_5d114ed4d6ad4215"], "chunk_id": "chunk_5d114ed4d6ad4215", "page_no": 159, "source_page_nos": [159], "evidence_text": "Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e63e4ef5399e42ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_8_2:relief_damper_position_reset_for_passive_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Damper Position Reset for Passive Control", "section_id": "5.18.8.2", "section_title": "Control of Actuated Relief Dampers without Fans", "equipment_scope": "SZVAV AHU with actuated relief dampers without building pressure sensor", "summary": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as MinOAsp is reset from MinOA to DesOA.", "trigger_condition": "MinOAsp changes", "required_behavior": "Reset relief damper position linearly between MinRelief and MaxRelief based on MinOAsp relative to MinOA and DesOA", "configurable_values": ["MinRelief", "MaxRelief", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.8.2", "source_chunk_ids": ["chunk_db74e106d5444186"], "chunk_id": "chunk_db74e106d5444186", "page_no": 159, "source_page_nos": [159], "evidence_text": "Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_57722e65de0e56ec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1:return_fan_speed_tracking_differential", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Return Fan Speed Tracking Differential", "section_id": "5.18.10.1", "section_title": "Return-Fan Control", "equipment_scope": "SZVAV AHU with return fan speed tracking", "summary": "Return-fan speed shall be controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "trigger_condition": "Return fan enabled", "required_behavior": "Control return fan speed to supply fan speed minus S-R-SPD-DIFF*", "configurable_values": ["S-R-SPD-DIFF*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1", "source_chunk_ids": ["chunk_b585d9b7c3e04d8d"], "chunk_id": "chunk_b585d9b7c3e04d8d", "page_no": 159, "source_page_nos": [159], "evidence_text": "Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e8c3a9711e773453", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_10_1:active_differential_airflow_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Differential Airflow Setpoint Calculation", "section_id": "5.18.10.1", "section_title": "Return-Fan Control", "equipment_scope": "SZVAV AHU with return fan speed tracking", "summary": "The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF adjusted by MinOAsp relative to DesOA: S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).", "trigger_condition": "MinOAsp changes", "required_behavior": "Calculate S-R-SPD-DIFF* as S-R-SPD-DIFF times MinOAsp divided by DesOA", "configurable_values": ["S-R-SPD-DIFF", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF (see Section 3.2.2.4) adjusted by the active minimum outdoor airflow setpoint, MinOAsp relative to the design outdoor airflow setpoint, DesOA. S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA)", "page_hint": 159}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.10.1.  Return -Fan Control  – Speed Tracking", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.10.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_db74e106d5444186"], "chunk_id": "chunk_db74e106d5444186", "page_no": 159, "source_page_nos": [159], "evidence_text": "5.18.10.1.  Return -Fan Control  – Speed Tracking", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cfc57c4b3b1376a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_1:freeze_protection_stage_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 1", "section_id": "5.18.11.1", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 4°C (40°F) for 5 minutes, send two or more heating hot-water plant requests, override OA damper to minimum position, and modulate heating coil to maintain SAT of at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.", "trigger_condition": "SAT < 4°C for 5 minutes", "required_behavior": "Send heating plant requests, set OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C; disable when SAT > 7°C for 5 minutes", "configurable_values": ["Temperature thresholds (4°C, 6°C, 7°C)", "Time delays (5 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.1", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bc11b4fd27009ca1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_2:freeze_protection_stage_2", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 2", "section_id": "5.18.11.2", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "If SAT drops below 3°C (38°F) for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set a Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.", "trigger_condition": "SAT < 3°C for 5 minutes", "required_behavior": "Close OA dampers for 1 hour, set Level 3 alarm; after 1 hour, resume minimum OA and enter Stage 1", "configurable_values": ["Temperature threshold (3°C)", "Time delays (5 minutes, 1 hour)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "5.18.11.2.  If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economi zer", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4b9abf49894a7fad", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11_3:freeze_protection_stage_3", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Freeze Protection Stage 3", "section_id": "5.18.11.3", "section_title": "Freeze Protection", "equipment_scope": "SZVAV AHU", "summary": "Upon signal from freeze-stat or if SAT drops below 3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fans, close OA damper, set cooling coil valve to 100%, energize CHW pump system, send heating plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), and set Level 2 alarm. Shutdown remains until reset by software switch.", "trigger_condition": "Freeze-stat signal, or SAT < 3°C for 15 minutes, or SAT < 1°C for 5 minutes", "required_behavior": "Shut down fans, close OA damper, open cooling coil valve, energize CHW pumps, send heating requests, modulate heating coil to 27°C, set Level 2 alarm; require software reset", "configurable_values": ["Temperature thresholds (3°C, 1°C, 27°C)", "Time delays (15 minutes, 5 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator's workstation.", "page_hint": 160}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.11.3.  Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_09e364f8c3044e90"], "chunk_id": "chunk_09e364f8c3044e90", "page_no": 160, "source_page_nos": [160], "evidence_text": "5.18.11.3.  Upon signal from the freeze -stat (if installed), or if supply air temperature dro ps below 3°C (38°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f0e059d0d59a40d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_1:maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Maintenance Interval Alarm", "section_id": "5.18.12.1", "section_title": "Alarms", "equipment_scope": "SZVAV AHU", "summary": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trigger_condition": "Fan runtime > 1500 hours", "required_behavior": "Generate Level 4 alarm; reset counter on acknowledgment", "configurable_values": ["1500 hours"], "fault_condition": "Fan runtime > 1500 hours", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.1", "source_chunk_ids": ["chunk_e83a724fdd8d4c95", "chunk_b07fc20e31174d76", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_e83a724fdd8d4c95", "page_no": 148, "source_page_nos": [148, 161, 264], "evidence_text": "Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_216ae9a3b38e02da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_2:fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Mismatch Alarm", "section_id": "5.18.12.2", "section_title": "Alarms", "equipment_scope": "SZVAV AHU supply fan", "summary": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.", "trigger_condition": "Status differs from command for 15 seconds", "required_behavior": "Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON", "configurable_values": ["15 seconds"], "fault_condition": "Status ≠ command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.2", "source_chunk_ids": ["chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_fbf9ed0ba0af4962", "page_no": 134, "source_page_nos": [134, 148, 161, 264], "evidence_text": "Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_6df9f9cc0a60d5db", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_12_3:filter_pressure_drop_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Filter Pressure Drop Alarm", "section_id": "5.18.12.3", "section_title": "Alarms", "equipment_scope": "SZVAV AHU", "summary": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.", "trigger_condition": "Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and fan speed > 20% MaxCoolSpeed", "required_behavior": "Generate Level 4 alarm; alarm limit calculated as DP100 * (fan speed fraction)^1.4", "configurable_values": ["DP100", "12.5 Pa", "10 minutes", "20% of MaxCoolSpeed"], "fault_condition": "Filter DP exceeds threshold", "commissioning_check": null, "evidence_quote": "Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: DPx = DP100 * (x)^1.4 where DP100 is the high limit pressure drop at design airflow and DPx is the high limit at the current fan speed x (expressed as a fraction).", "page_hint": 161}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.12.3.  Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dfabfc661e494f62"], "chunk_id": "chunk_dfabfc661e494f62", "page_no": 161, "source_page_nos": [161], "evidence_text": "5.18.12.3.  Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f7b4a12dfdc187be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_2:afdd_operating_state_definition", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Operating State Definition", "section_id": "5.18.13.2", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "The OS of each AHU shall be defined by the commanded positions of heating coil valve, cooling coil valve, and economizer damper per Table 5.18.13.2.", "trigger_condition": "Continuous evaluation", "required_behavior": "Determine OS based on valve and damper positions", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "page_hint": 162}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.2", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a8dc6b862ed5ede7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_2", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#2", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#2: MAT too low; should be between OAT and RAT. Equation: MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]. Applies to OS#1–#5.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error", "configurable_values": ["ε_MAT (default 3°C)", "ε_RAT (default 1°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]", "commissioning_check": null, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 165}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_6309e9287fa74aca", "chunk_1cb7734f3edc400e"], "chunk_id": "chunk_6309e9287fa74aca", "page_no": 141, "source_page_nos": [141, 165], "evidence_text": "FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_2cf998652ff1385d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_3", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#3", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#3: MAT too high; should be between OAT and RAT. Equation: MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]. Applies to OS#1–#5.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: RAT, MAT, or OAT sensor error", "configurable_values": ["ε_MAT (default 3°C)", "ε_RAT (default 1°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]", "commissioning_check": null, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8948424d55c93d9b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_7", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#7", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#7: SAT too low in full heating. Equation: SAT_avg < SATsp - ε_SAT and HC ≥ 99%. Applies to OS#1.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.", "configurable_values": ["ε_SAT (default 1°C)"], "fault_condition": "SAT_avg < SATsp - ε_SAT and HC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_55e193d187694401"], "chunk_id": "chunk_55e193d187694401", "page_no": 166, "source_page_nos": [166], "evidence_text": "FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0d8466f2a6687541", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_10", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#10", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#10: OAT and MAT should be approximately equal. Equation: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS#3.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: MAT or OAT sensor error, leaking economizer damper", "configurable_values": ["ε_MAT (default 3°C)", "ε_OAT (default 1°C or 3°C)"], "fault_condition": "|MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2)", "commissioning_check": null, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_b25b8a471b3e42a5", "chunk_62c6c1de31ba46a9"], "chunk_id": "chunk_b25b8a471b3e42a5", "page_no": 142, "source_page_nos": [142, 167], "evidence_text": "FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c13590105da95dad", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_13", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#13", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#13: SAT too high in full cooling. Equation: SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%. Applies to OS#3, #4.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.", "configurable_values": ["ε_SAT (default 1°C)"], "fault_condition": "SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%", "commissioning_check": null, "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "source_chunk_ids": ["chunk_2a2e3c10c2c24238"], "chunk_id": "chunk_2a2e3c10c2c24238", "page_no": 168, "source_page_nos": [168], "evidence_text": "FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_89d36c88a6fc1b36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_9:afdd_evaluation_suspension_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Evaluation Suspension Conditions", "section_id": "5.18.13.9", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Evaluation of fault conditions shall be suspended when AHU is not operating and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the AHU.", "trigger_condition": "AHU not operating or mode change", "required_behavior": "Suspend fault condition evaluation", "configurable_values": ["ModeDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.9", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170], "evidence_text": "Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_8a058c38edb650e5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_11:afdd_alarm_delay_and_reporting", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Alarm Delay and Reporting", "section_id": "5.18.13.11", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trigger_condition": "Fault condition TRUE", "required_behavior": "Wait AlarmDelay minutes before reporting", "configurable_values": ["AlarmDelay (default 30 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.11", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_6fabc6df5f444bdc", "chunk_b0a838a26f6b4fee", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 235, 262, 268], "evidence_text": "A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_b1f2e8f09df7d9e3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_12:afdd_test_mode", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Test Mode", "section_id": "5.18.13.12", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.", "trigger_condition": "Test mode activated", "required_behavior": "Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes", "configurable_values": ["TestModeDelay (default 120 minutes)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.12", "source_chunk_ids": ["chunk_b65952fcc4ce4c37", "chunk_f1b70e9f09cc4170", "chunk_730516069ace4dac", "chunk_d5fc3140650041ec"], "chunk_id": "chunk_b65952fcc4ce4c37", "page_no": 145, "source_page_nos": [145, 151, 170, 268], "evidence_text": "Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_c303ea7b97cecbf4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_13:afdd_alarm_level_and_content", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Alarm Level and Content", "section_id": "5.18.13.13", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "trigger_condition": "Fault condition reported", "required_behavior": "Generate Level 3 alarm with fault description and possible diagnoses", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.13", "source_chunk_ids": ["chunk_56190ceca30a40dc"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170], "evidence_text": "When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
