{"candidate_id": "cand_8d8aee3b85c537a9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4_6:satsp_reset_in_heating_and_cooling", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SATsp Reset in Heating and Cooling", "section_id": "5.18.4.6", "section_title": "Supply Fan Speed Control and Supply Air Temperature Set-Point Reset", "equipment_scope": "SZVAV AHU", "summary": "SATsp is reset based on heating or cooling loop signal: Heat_SAT for 100% to 50% heating, reset from Heat_SAT to deadband value for 50% to 0% heating, deadband value in deadband, reset from deadband to Cool_SAT minus 1°C for 0% to 25% cooling, unchanged for 25% to 50% cooling, Cool_SAT minus 1°C for 50% to 75% cooling, unchanged for 75% to 100% cooling.", "trigger_condition": "Heating or cooling loop signal value", "required_behavior": "Reset SATsp according to the specified ranges", "configurable_values": ["Heat_SAT", "Cool_SAT", "Deadband value"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "h. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. i. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value. j. In deadband, SATsp is the deadband value. k. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the deadband value. l. For a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged. m. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to Cool_SAT. n. For a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.", "page_hint": 154}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "5.18.4.6.  Figure 5.18.4.5 -2 separates Figure 5.18.4.5 -1 in two for clarity and to illustrate the relative", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_1f5cd2b02940ff0c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_2:minimum_oa_damper_position_calculation_without_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Damper Position Calculation without Flow Station", "section_id": "5.18.6.2", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU without OA flow measurement station", "summary": "At least once per minute while in Occupied Mode, calculate MinPos* as linear interpolation between MinPosMin and MinPosMax based on current fan speed, and DesPos* as linear interpolation between DesPosMin and DesPosMax based on current fan speed.", "trigger_condition": "Zone in Occupied Mode", "required_behavior": "Calculate MinPos* and DesPos* at least once per minute", "configurable_values": ["MinPosMin", "MinPosMax", "DesPosMin", "DesPosMax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.", "page_hint": 157}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "See Section  5.18.6.2 .).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_38bbfed828044e12"], "chunk_id": "chunk_38bbfed828044e12", "page_no": 21, "source_page_nos": [21], "evidence_text": "See Section  5.18.6.2 .).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_99b0b74ebaab3f4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_2:minimum_oa_damper_position_setpoint_without_flow_station", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum OA Damper Position Setpoint without Flow Station", "section_id": "5.18.6.2", "section_title": "Minimum Outdoor Air Control", "equipment_scope": "SZVAV AHU without OA flow measurement station", "summary": "If MinOAsp is zero, MinOA-P shall be zero. If nonzero, MinOA-P shall be the value between MinPos* and DesPos* proportional to MinOAsp between MinOA and DesOA.", "trigger_condition": "MinOAsp value", "required_behavior": "Set MinOA-P to zero if MinOAsp=0; otherwise interpolate between MinPos* and DesPos* based on MinOAsp relative to MinOA and DesOA", "configurable_values": ["MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If MinOAsp is zero, MinOA-P shall be zero (i.e., outdoor air damper fully closed). If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA-P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.", "page_hint": 157}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "See Section  5.18.6.2 .).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_38bbfed828044e12"], "chunk_id": "chunk_38bbfed828044e12", "page_no": 21, "source_page_nos": [21], "evidence_text": "See Section  5.18.6.2 .).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_e399418357a0a568", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_4", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#4", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#4: Too many changes in Operating State. Equation: ΔOS > ΔOS_max. Applies to OS#1–#5.", "trigger_condition": "ΔOS > ΔOS_max (default 7)", "required_behavior": "Report fault with possible diagnosis: unstable control", "configurable_values": ["ΔOS_max (default 7)"], "fault_condition": "ΔOS > ΔOS_max", "commissioning_check": null, "evidence_quote": "FC #4 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_a128a0a4ec822c87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_5", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#5", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#5: SAT too low; should be higher than MAT. Equation: SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔTSF. Applies to OS#1.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.", "configurable_values": ["ε_SAT (default 1°C)", "ε_MAT (default 3°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔTSF", "commissioning_check": null, "evidence_quote": "FC #5 (omit if no MAT sensor) Equation: SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description: SAT too low; should be higher than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_a0aa83c7e107985b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_6", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#6", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#6: OA fraction too high; MAT should be closer to RAT than to OAT. Equation: |RAT_avg - OAT_avg| ≥ ΔTMIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|. Applies to OS#1, #4.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking economizer damper", "configurable_values": ["ΔTMIN (default 6°C)"], "fault_condition": "|RAT_avg - OAT_avg| ≥ ΔTMIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|", "commissioning_check": null, "evidence_quote": "FC #6 Equation: | RAT AVG - OAT AVG | ≥ ΔTMIN and | RAT AVG - MAT AVG | > | OAT AVG - MAT AVG | Applies to OS #1, #4 Description: OA fraction is too high; MAT should be closer to RAT than to OAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator", "page_hint": 166}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_f17ea75c2fe27392", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_8", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#8", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#8: SAT and MAT should be approximately equal. Equation: |SAT_avg - ΔTSF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2). Applies to OS#2.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking valves, stuck heating/cooling", "configurable_values": ["ε_SAT (default 1°C)", "ε_MAT (default 3°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "|SAT_avg - ΔTSF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2)", "commissioning_check": null, "evidence_quote": "FC #8 (omit if no MAT sensor) Equation: | SAT AVG - ΔTSF - MAT AVG | > √ƐSAT2+ ƐMAT2 Applies to OS #2 Description: SAT and MAT should be approximately equal Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, DX cooling stuck on, Heating coil valve leaking or stuck open, Gas or electric heat stuck on", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_3e4c4f462831bbf5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_9", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#9", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#9: OAT too high for free cooling without additional mechanical cooling. Equation: OAT_avg + ε_OAT > SATsp - ΔTSF + ε_SAT. Applies to OS#2.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking cooling coil or DX stuck on", "configurable_values": ["ε_OAT (default 1°C or 3°C)", "ε_SAT (default 1°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "OAT_avg + ε_OAT > SATsp - ΔTSF + ε_SAT", "commissioning_check": null, "evidence_quote": "FC #9 Equation: OAT AVG + Ɛ OAT > SATSP - ΔTSF + Ɛ SAT Applies to OS #2 Description: OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open, DX cooling stuck on", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_90f95e527a195f9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_11", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#11", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#11: OAT too low for mechanical cooling. Equation: OAT_avg + ε_OAT < SATsp - ΔTSF - ε_SAT. Applies to OS#3.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking heating valve, stuck heating, leaking economizer", "configurable_values": ["ε_OAT (default 1°C or 3°C)", "ε_SAT (default 1°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "OAT_avg + ε_OAT < SATsp - ΔTSF - ε_SAT", "commissioning_check": null, "evidence_quote": "FC #11 Equation: OAT AVG + Ɛ OAT < SAT SP - ΔTSF - ƐSAT Applies to OS #3 Description: OAT is too low for mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Gas or electric heat stuck on, Leaking or stuck economizer damper or actuator", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_18c35354fae27e22", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_12", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#12", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#12: SAT too high; should be less than MAT. Equation: SAT_avg - ε_SAT - ΔTSF ≥ MAT_avg + ε_MAT. Applies to OS#2–#4.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.", "configurable_values": ["ε_SAT (default 1°C)", "ε_MAT (default 3°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "SAT_avg - ε_SAT - ΔTSF ≥ MAT_avg + ε_MAT", "commissioning_check": null, "evidence_quote": "FC #12 (omit if no MAT sensor) Equation: SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT Applies to OS #2 – #4 Description: SAT too high; should be less than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open", "page_hint": 167}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_cf89cdfe633d5f38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_14", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#14", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#14: Temperature drop across inactive cooling coil. Equation: CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔTSF. Applies to OS#1, #2.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking cooling valve, DX stuck on", "configurable_values": ["ε_CCET (varies)", "ε_CCLT (varies)", "ΔTSF (default 0.5°C)"], "fault_condition": "CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#14 Equation: CCET AVG - CCLT AVG ≥ √ƐCCET2+ ƐCCLT2 + ΔTSF* Applies to OS #1, #2 Description: Temperature drop across inactive cooling coil Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_132f240147709948", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:afdd_fault_condition_fc_15", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD Fault Condition FC#15", "section_id": "5.18.13.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "SZVAV AHU", "summary": "FC#15: Temperature rise across inactive heating coil. Equation: HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔTSF. Applies to OS#2–#4.", "trigger_condition": "Equation true", "required_behavior": "Report fault with possible diagnoses: sensor errors, leaking heating valve, stuck heating", "configurable_values": ["ε_HCET (varies)", "ε_HCLT (varies)", "ΔTSF (default 0.5°C)"], "fault_condition": "HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#15 Equation: HCLT AVG - HCET AVG ≥ √ƐHCET2+ ƐHCLT2 + ΔTSF* Applies to OS #2 – #4 Description: Temperature rise across inactive heating coil Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking, Gas or electric heat stuck on", "page_hint": 168}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_2c2efb4aa2a22488", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_18_14:testing_commissioning_overrides_for_valves", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Valves", "section_id": "5.18.14", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "SZVAV AHU", "summary": "Provide software switches to force HW valve full open/closed and CHW valve full open/closed, interlocked to plant level.", "trigger_condition": "Commissioning or testing", "required_behavior": "Provide software switches to force valves open/closed", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify that software switches can force HW and CHW valves full open and full closed", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.14", "source_chunk_ids": ["chunk_56190ceca30a40dc", "chunk_2ee22590677547c1"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170, 268], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
{"candidate_id": "cand_e6cda1b6b63bbe5d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_15_1:chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled-Water Reset Requests", "section_id": "5.18.15.1", "section_title": "Plant Requests", "equipment_scope": "SZVAV AHU", "summary": "If SAT exceeds SATsp-C by 3°C for 2 minutes, send 3 requests. Else if by 2°C for 2 minutes, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.", "trigger_condition": "SAT vs SATsp-C and CHW valve position", "required_behavior": "Send appropriate number of chilled-water reset requests", "configurable_values": ["Temperature thresholds (3°C, 2°C)", "Time delays (2 minutes)", "Valve position thresholds (95%, 85%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests.", "page_hint": 170}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.18.15.1.  Chilled -Water Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c46290cf5cb84da5"], "chunk_id": "chunk_c46290cf5cb84da5", "page_no": 170, "source_page_nos": [170], "evidence_text": "5.18.15.1.  Chilled -Water Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
