{"extract_mode": "section_context", "focus_sections": ["5.18"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.18. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "e8cfaf1e802ba9099f88ed9d60f4d6f640a48874", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "36a7434072722f4bf522bb9fbcd2a889ac9f58d7", "content_chars": 159405}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "d5004d1c-411e-43eb-ac5f-acc4bd28957d", "object": "chat.completion", "created": 1778121602, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Run Condition\",\n      \"section_id\": \"5.18.4.1\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is in any mode other than Unoccupied Mode\",\n      \"required_behavior\": \"Supply fan runs\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed Ramp Limitation\",\n      \"section_id\": \"5.18.4.2\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"trigger_condition\": \"Fan speed change command\",\n      \"required_behavior\": \"Limit fan speed changes to ≤10% per minute\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Medium Fan Speed Reset Based on OAT\",\n      \"section_id\": \"5.18.4.3\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Medium fan speed MedSpeed is reset linearly based on outdoor air temperature from MinSpeed when OAT ≥ Endpoint #1 to MaxCoolSpeed when OAT ≤ Endpoint #2.\",\n      \"trigger_condition\": \"Outdoor air temperature changes\",\n      \"required_behavior\": \"Reset MedSpeed linearly between MinSpeed and MaxCoolSpeed based on OAT, with endpoints defined by zone temperature and MaxDPT\",\n      \"configurable_values\": [\n        \"MinSpeed\",\n        \"MaxCoolSpeed\",\n        \"MaxDPT\",\n        \"Zone temperature\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Medium fan speed MedSpeed shall be reset linearly based on outdoor air temperature from MinSpeed when outdoor air temperature is greater or equal to Endpoint #1 to MaxCoolSpeed when outdoor air temperature is less than or equal to Endpoint #2.\",\n      \"page_hint\": 153,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Deadband Setpoint\",\n      \"section_id\": \"5.18.4.4\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\",\n      \"trigger_condition\": \"Zone State is deadband\",\n      \"required_behavior\": \"Set SATsp and SATsp-C to the average of zone heating and cooling setpoints, clamped between 21°C and 24°C\",\n      \"configurable_values\": [\n        \"Zone heating setpoint\",\n        \"Zone cooling setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Deadband values of SATsp and SATsp-C shall be the average of the zone heating setpoint and the zone cooling setpoint but shall be no lower than 21°C (70°F) and no higher than 24°C (75°F).\",\n      \"page_hint\": 153,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed and SAT Setpoint Control Map\",\n      \"section_id\": \"5.18.4.5\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"When supply fan is proven ON, fan speed and SAT setpoints are controlled as per Figures 5.18.4.5-1 through 5.18.4.5-3, with separate gains for each section of the control map.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Control fan speed and SAT setpoints according to the control diagram; provide separate gains for each section or adjust x-axis thresholds for stable control\",\n      \"configurable_values\": [\n        \"Gains for each section of control map\",\n        \"x-axis thresholds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the supply fan is proven ON, fan speed and supply air temperature setpoints are controlled as shown in Figures 5.18.4.5-1 through 5.18.4.5-3. The points of transition along the x-axis shown and described are representative. Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.18.4.5-1 to provide stable control.\",\n      \"page_hint\": 153,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed Reset in Heating and Cooling\",\n      \"section_id\": \"5.18.4.6\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Fan speed is reset based on heating or cooling loop signal: from MaxHeatSpeed to MinSpeed for 100% to 50% heating, MinSpeed for 50% to 0% heating and deadband, MinSpeed for 0% to 25% cooling, reset from MinSpeed to MedSpeed for 25% to 50% cooling, MedSpeed for 50% to 75% cooling, and reset from MedSpeed to MaxCoolSpeed for 75% to 100% cooling.\",\n      \"trigger_condition\": \"Heating or cooling loop signal value\",\n      \"required_behavior\": \"Reset fan speed according to the specified ranges\",\n      \"configurable_values\": [\n        \"MaxHeatSpeed\",\n        \"MinSpeed\",\n        \"MedSpeed\",\n        \"MaxCoolSpeed\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. f. For a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. g. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to MaxCoolSpeed.\",\n      \"page_hint\": 154,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SATsp Reset in Heating and Cooling\",\n      \"section_id\": \"5.18.4.6\",\n      \"section_title\": \"Supply Fan Speed Control and Supply Air Temperature Set-Point Reset\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"SATsp is reset based on heating or cooling loop signal: Heat_SAT for 100% to 50% heating, reset from Heat_SAT to deadband value for 50% to 0% heating, deadband value in deadband, reset from deadband to Cool_SAT minus 1°C for 0% to 25% cooling, unchanged for 25% to 50% cooling, Cool_SAT minus 1°C for 50% to 75% cooling, unchanged for 75% to 100% cooling.\",\n      \"trigger_condition\": \"Heating or cooling loop signal value\",\n      \"required_behavior\": \"Reset SATsp according to the specified ranges\",\n      \"configurable_values\": [\n        \"Heat_SAT\",\n        \"Cool_SAT\",\n        \"Deadband value\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"h. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. i. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value. j. In deadband, SATsp is the deadband value. k. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the deadband value. l. For a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged. m. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to Cool_SAT. n. For a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.\",\n      \"page_hint\": 154,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Enable for SATsp\",\n      \"section_id\": \"5.18.5.2\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Enable SATsp control loop; disable and set to neutral when fan is off\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The control loop for SATsp is enabled when the supply air fan is proven ON and disabled and set to neutral otherwise.\",\n      \"page_hint\": 156,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SAT Control Loop Mapping for Heating and Economizer\",\n      \"section_id\": \"5.18.5.2\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil and economizer dampers as shown in Figure 5.18.5.2.\",\n      \"trigger_condition\": \"SATsp control loop enabled\",\n      \"required_behavior\": \"Control SAT to SATsp by modulating heating coil and economizer dampers per Figure 5.18.5.2\",\n      \"configurable_values\": [\n        \"MinOA-P\",\n        \"MaxOA-P\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\",\n      \"page_hint\": 156,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SATsp-C Control Loop Enable\",\n      \"section_id\": \"5.18.5.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON and Zone State is cooling\",\n      \"required_behavior\": \"Enable SATsp-C control loop; disable and set to neutral otherwise\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The control loop for SATsp-C is enabled when the supply fan is proven ON and the Zone State is cooling and disabled and set to neutral otherwise.\",\n      \"page_hint\": 156,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SATsp-C Control Loop Action\",\n      \"section_id\": \"5.18.5.3\",\n      \"section_title\": \"Supply Air Temperature Control\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.\",\n      \"trigger_condition\": \"SATsp-C control loop enabled\",\n      \"required_behavior\": \"Modulate cooling coil to maintain SAT at SATsp-C\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabled, supply air temperature shall be controlled to SATsp-C by modulating the cooling coil.\",\n      \"page_hint\": 156,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA Damper Position Calculation without Flow Station\",\n      \"section_id\": \"5.18.6.2\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU without OA flow measurement station\",\n      \"summary\": \"At least once per minute while in Occupied Mode, calculate MinPos* as linear interpolation between MinPosMin and MinPosMax based on current fan speed, and DesPos* as linear interpolation between DesPosMin and DesPosMax based on current fan speed.\",\n      \"trigger_condition\": \"Zone in Occupied Mode\",\n      \"required_behavior\": \"Calculate MinPos* and DesPos* at least once per minute\",\n      \"configurable_values\": [\n        \"MinPosMin\",\n        \"MinPosMax\",\n        \"DesPosMin\",\n        \"DesPosMax\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed. At least once per minute while the zone is in Occupied Mode, the BAS shall calculate DesPos* as a linear interpolation between DesPosMin and DesPosMax based on the current fan speed.\",\n      \"page_hint\": 157,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA Damper Position Setpoint without Flow Station\",\n      \"section_id\": \"5.18.6.2\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU without OA flow measurement station\",\n      \"summary\": \"If MinOAsp is zero, MinOA-P shall be zero. If nonzero, MinOA-P shall be the value between MinPos* and DesPos* proportional to MinOAsp between MinOA and DesOA.\",\n      \"trigger_condition\": \"MinOAsp value\",\n      \"required_behavior\": \"Set MinOA-P to zero if MinOAsp=0; otherwise interpolate between MinPos* and DesPos* based on MinOAsp relative to MinOA and DesOA\",\n      \"configurable_values\": [\n        \"MinOA\",\n        \"DesOA\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If MinOAsp is zero, MinOA-P shall be zero (i.e., outdoor air damper fully closed). If MinOAsp is nonzero, then the outdoor air damper minimum position MinOA-P shall be the value between MinPos* and DesPos* that is proportional to the value of MinOAsp between MinOA and DesOA.\",\n      \"page_hint\": 157,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA Control Loop with Flow Station\",\n      \"section_id\": \"5.18.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU with OA flow measurement station\",\n      \"summary\": \"Minimum outdoor air control loop is enabled when supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.\",\n      \"trigger_condition\": \"Supply fan proven on and Occupied Mode\",\n      \"required_behavior\": \"Enable minimum OA control loop; otherwise disable and set output to zero\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum outdoor air control loop is enabled when the supply fan is proven on and in Occupied Mode and disabled and output set to zero otherwise.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum OA Flow Control with Flow Station\",\n      \"section_id\": \"5.18.6.3\",\n      \"section_title\": \"Minimum Outdoor Air Control\",\n      \"equipment_scope\": \"SZVAV AHU with OA flow measurement station\",\n      \"summary\": \"The minimum outdoor airflow rate shall be maintained at MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.\",\n      \"trigger_condition\": \"Minimum OA control loop enabled\",\n      \"required_behavior\": \"Maintain OA flow at MinOAsp by modulating MinOA-P via reverse-acting loop\",\n      \"configurable_values\": [\n        \"MinOAsp\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor airflow rate shall be maintained at the minimum outdoor air setpoint MinOAsp by a reverse-acting control loop whose output is mapped to MinOA-P.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Lockout Disable\",\n      \"section_id\": \"5.18.7.1\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.\",\n      \"trigger_condition\": \"Economizer high limit exceeded per Section 5.1.17\",\n      \"required_behavior\": \"Disable economizer damper sequencing\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The normal sequencing of the economizer dampers shall be disabled in accordance with Section 5.1.17.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Economizer Reenable Delay\",\n      \"section_id\": \"5.18.7.2\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.\",\n      \"trigger_condition\": \"Economizer disabled or enabled\",\n      \"required_behavior\": \"Prevent reenabling for 10 minutes after disable, and vice versa\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Once the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"MaxOA-P Setpoint Based on Economizer State\",\n      \"section_id\": \"5.18.7.3\",\n      \"section_title\": \"Economizer Lockout\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.\",\n      \"trigger_condition\": \"Economizer enabled or disabled\",\n      \"required_behavior\": \"Set MaxOA-P to 100% when enabled, to MinOA-P when disabled\",\n      \"configurable_values\": [\n        \"MinOA-P\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P equal to MinOA-P.\",\n      \"page_hint\": 158,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Enable for Direct Building Pressure Control\",\n      \"section_id\": \"5.18.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU with actuated relief dampers and building pressure sensor\",\n      \"summary\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON\",\n      \"required_behavior\": \"Enable relief dampers; close when disabled\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Modulation for Direct Building Pressure Control\",\n      \"section_id\": \"5.18.8.1\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU with actuated relief dampers and building pressure sensor\",\n      \"summary\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.\",\n      \"trigger_condition\": \"Relief dampers enabled\",\n      \"required_behavior\": \"Modulate relief dampers to maintain 12 Pa building static pressure using P-only control\",\n      \"configurable_values\": [\n        \"Building static pressure setpoint (12 Pa)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Enable for Passive Building Pressure Control\",\n      \"section_id\": \"5.18.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU with actuated relief dampers without building pressure sensor\",\n      \"summary\": \"Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\",\n      \"trigger_condition\": \"Supply fan proven ON and any OA damper open\",\n      \"required_behavior\": \"Enable relief dampers; close when disabled\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers shall be enabled when the associated supply fan is proven ON and any outdoor air damper is open, and disabled and closed otherwise.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Position Reset for Passive Control\",\n      \"section_id\": \"5.18.8.2\",\n      \"section_title\": \"Control of Actuated Relief Dampers without Fans\",\n      \"equipment_scope\": \"SZVAV AHU with actuated relief dampers without building pressure sensor\",\n      \"summary\": \"Relief-damper position shall be reset linearly from MinRelief to MaxRelief as MinOAsp is reset from MinOA to DesOA.\",\n      \"trigger_condition\": \"MinOAsp changes\",\n      \"required_behavior\": \"Reset relief damper position linearly between MinRelief and MaxRelief based on MinOAsp relative to MinOA and DesOA\",\n      \"configurable_values\": [\n        \"MinRelief\",\n        \"MaxRelief\",\n        \"MinOA\",\n        \"DesOA\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief-damper position shall be reset linearly from MinRelief to MaxRelief as the minimum outdoor airflow setpoint, MinOAsp, is reset from MinOA to DesOA.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Speed Tracking Differential\",\n      \"section_id\": \"5.18.10.1\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"SZVAV AHU with return fan speed tracking\",\n      \"summary\": \"Return-fan speed shall be controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.\",\n      \"trigger_condition\": \"Return fan enabled\",\n      \"required_behavior\": \"Control return fan speed to supply fan speed minus S-R-SPD-DIFF*\",\n      \"configurable_values\": [\n        \"S-R-SPD-DIFF*\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Return-fan speed shall be the controlled to maintain return fan speed equal to supply fan speed less differential S-R-SPD-DIFF*.\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Differential Airflow Setpoint Calculation\",\n      \"section_id\": \"5.18.10.1\",\n      \"section_title\": \"Return-Fan Control\",\n      \"equipment_scope\": \"SZVAV AHU with return fan speed tracking\",\n      \"summary\": \"The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF adjusted by MinOAsp relative to DesOA: S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA).\",\n      \"trigger_condition\": \"MinOAsp changes\",\n      \"required_behavior\": \"Calculate S-R-SPD-DIFF* as S-R-SPD-DIFF times MinOAsp divided by DesOA\",\n      \"configurable_values\": [\n        \"S-R-SPD-DIFF\",\n        \"DesOA\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active differential airflow setpoint S-R-SPD-DIFF* shall be S-R-SPD-DIFF (see Section 3.2.2.4) adjusted by the active minimum outdoor airflow setpoint, MinOAsp relative to the design outdoor airflow setpoint, DesOA. S-R-SPD-DIFF* = S-R-SPD-DIFF * (MinOAsp / DesOA)\",\n      \"page_hint\": 159,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.18.11.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 4°C (40°F) for 5 minutes, send two or more heating hot-water plant requests, override OA damper to minimum position, and modulate heating coil to maintain SAT of at least 6°C (42°F). Disable when SAT rises above 7°C (45°F) for 5 minutes.\",\n      \"trigger_condition\": \"SAT < 4°C for 5 minutes\",\n      \"required_behavior\": \"Send heating plant requests, set OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C; disable when SAT > 7°C for 5 minutes\",\n      \"configurable_values\": [\n        \"Temperature thresholds (4°C, 6°C, 7°C)\",\n        \"Time delays (5 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F). Disable this function when supply air temperature rises above 7°C (45°F) for 5 minutes.\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.18.11.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT drops below 3°C (38°F) for 5 minutes, fully close both economizer and minimum OA dampers for 1 hour and set a Level 3 alarm. After 1 hour, resume minimum OA ventilation and enter Stage 1.\",\n      \"trigger_condition\": \"SAT < 3°C for 5 minutes\",\n      \"required_behavior\": \"Close OA dampers for 1 hour, set Level 3 alarm; after 1 hour, resume minimum OA and enter Stage 1\",\n      \"configurable_values\": [\n        \"Temperature threshold (3°C)\",\n        \"Time delays (5 minutes, 1 hour)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 5.18.11.1).\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.18.11.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Upon signal from freeze-stat or if SAT drops below 3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fans, close OA damper, set cooling coil valve to 100%, energize CHW pump system, send heating plant requests, modulate heating coil to maintain SAT or MAT at 27°C (80°F), and set Level 2 alarm. Shutdown remains until reset by software switch.\",\n      \"trigger_condition\": \"Freeze-stat signal, or SAT < 3°C for 15 minutes, or SAT < 1°C for 5 minutes\",\n      \"required_behavior\": \"Shut down fans, close OA damper, open cooling coil valve, energize CHW pumps, send heating requests, modulate heating coil to 27°C, set Level 2 alarm; require software reset\",\n      \"configurable_values\": [\n        \"Temperature thresholds (3°C, 1°C, 27°C)\",\n        \"Time delays (15 minutes, 5 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, make the minimum cooling-coil valve position 100%, and energize the CHW pump system. Send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C (80°F), and set a Level 2 alarm indicating the unit is shut down by freeze protection. If a freeze protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator's workstation.\",\n      \"page_hint\": 160,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm\",\n      \"section_id\": \"5.18.12.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"trigger_condition\": \"Fan runtime > 1500 hours\",\n      \"required_behavior\": \"Generate Level 4 alarm; reset counter on acknowledgment\",\n      \"configurable_values\": [\n        \"1500 hours\"\n      ],\n      \"fault_condition\": \"Fan runtime > 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.18.12.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU supply fan\",\n      \"summary\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. Commanded ON, status OFF: Level 2. Commanded OFF, status ON: Level 4.\",\n      \"trigger_condition\": \"Status differs from command for 15 seconds\",\n      \"required_behavior\": \"Generate Level 2 alarm if commanded ON but status OFF; Level 4 if commanded OFF but status ON\",\n      \"configurable_values\": [\n        \"15 seconds\"\n      ],\n      \"fault_condition\": \"Status ≠ command for 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.18.12.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. Alarm limit varies with fan speed as DPx = DP100 * (x)^1.4.\",\n      \"trigger_condition\": \"Filter DP > max(alarm limit, 12.5 Pa) for 10 minutes and fan speed > 20% MaxCoolSpeed\",\n      \"required_behavior\": \"Generate Level 4 alarm; alarm limit calculated as DP100 * (fan speed fraction)^1.4\",\n      \"configurable_values\": [\n        \"DP100\",\n        \"12.5 Pa\",\n        \"10 minutes\",\n        \"20% of MaxCoolSpeed\"\n      ],\n      \"fault_condition\": \"Filter DP exceeds threshold\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: DPx = DP100 * (x)^1.4 where DP100 is the high limit pressure drop at design airflow and DPx is the high limit at the current fan speed x (expressed as a fraction).\",\n      \"page_hint\": 161,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Operating State Definition\",\n      \"section_id\": \"5.18.13.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"The OS of each AHU shall be defined by the commanded positions of heating coil valve, cooling coil valve, and economizer damper per Table 5.18.13.2.\",\n      \"trigger_condition\": \"Continuous evaluation\",\n      \"required_behavior\": \"Determine OS based on valve and damper positions\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each AHU shall be defined by the commanded positions of the heating-coil control valve, cooling-coil control valve, and economizer damper in accordance with Table 5.18.13.2 and Figure 5.18.13.2.\",\n      \"page_hint\": 162,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#2\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#2: MAT too low; should be between OAT and RAT. Equation: MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]. Applies to OS#1–#5.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: RAT, MAT, or OAT sensor error\",\n      \"configurable_values\": [\n        \"ε_MAT (default 3°C)\",\n        \"ε_RAT (default 1°C)\",\n        \"ε_OAT (default 1°C or 3°C)\"\n      ],\n      \"fault_condition\": \"MAT_avg + ε_MAT < min[(RAT_avg - ε_RAT), (OAT_avg - ε_OAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 (omit if no MAT sensor) Equation: MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)] Applies to OS #1 – #5 Description: MAT too low; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error\",\n      \"page_hint\": 165,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#3\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#3: MAT too high; should be between OAT and RAT. Equation: MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]. Applies to OS#1–#5.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: RAT, MAT, or OAT sensor error\",\n      \"configurable_values\": [\n        \"ε_MAT (default 3°C)\",\n        \"ε_RAT (default 1°C)\",\n        \"ε_OAT (default 1°C or 3°C)\"\n      ],\n      \"fault_condition\": \"MAT_avg - ε_MAT > min[(RAT_avg + ε_RAT), (OAT_avg + ε_OAT)]\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 (omit if no MAT sensor) Equation: MAT AVG - ƐMAT > min[(RAT AVG + Ɛ RAT), (OAT AVG + Ɛ OAT)] Applies to OS #1 – #5 Description: MAT too high; should be between OAT and RAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#4\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#4: Too many changes in Operating State. Equation: ΔOS > ΔOS_max. Applies to OS#1–#5.\",\n      \"trigger_condition\": \"ΔOS > ΔOS_max (default 7)\",\n      \"required_behavior\": \"Report fault with possible diagnosis: unstable control\",\n      \"configurable_values\": [\n        \"ΔOS_max (default 7)\"\n      ],\n      \"fault_condition\": \"ΔOS > ΔOS_max\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #4 Equation: ΔOS > ΔOS MAX Applies to OS #1 – #5 Description: Too many changes in Operating State Possible Diagnosis: Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#5\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#5: SAT too low; should be higher than MAT. Equation: SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔTSF. Applies to OS#1.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.\",\n      \"configurable_values\": [\n        \"ε_SAT (default 1°C)\",\n        \"ε_MAT (default 3°C)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"SAT_avg + ε_SAT ≤ MAT_avg - ε_MAT + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #5 (omit if no MAT sensor) Equation: SAT AVG + Ɛ SAT ≤ MAT AVG - ƐMAT + ΔTSF Applies to OS #1 Description: SAT too low; should be higher than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat unavailable\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#6\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#6: OA fraction too high; MAT should be closer to RAT than to OAT. Equation: |RAT_avg - OAT_avg| ≥ ΔTMIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|. Applies to OS#1, #4.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking economizer damper\",\n      \"configurable_values\": [\n        \"ΔTMIN (default 6°C)\"\n      ],\n      \"fault_condition\": \"|RAT_avg - OAT_avg| ≥ ΔTMIN and |RAT_avg - MAT_avg| > |OAT_avg - MAT_avg|\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #6 Equation: | RAT AVG - OAT AVG | ≥ ΔTMIN and | RAT AVG - MAT AVG | > | OAT AVG - MAT AVG | Applies to OS #1, #4 Description: OA fraction is too high; MAT should be closer to RAT than to OAT Possible Diagnosis: RAT sensor error, MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#7\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#7: SAT too low in full heating. Equation: SAT_avg < SATsp - ε_SAT and HC ≥ 99%. Applies to OS#1.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, valve issues, coil issues, etc.\",\n      \"configurable_values\": [\n        \"ε_SAT (default 1°C)\"\n      ],\n      \"fault_condition\": \"SAT_avg < SATsp - ε_SAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #7 (omit if no heating coil) Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description: SAT too low in full heating Possible Diagnosis: SAT sensor error, Cooling coil valve leaking or stuck open, Heating coil valve stuck closed or actuator failure, Fouled or undersized heating coil, HW temperature too low or HW unavailable, Gas or electric heat is unavailable, DX cooling is stuck on, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 166,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#8\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#8: SAT and MAT should be approximately equal. Equation: |SAT_avg - ΔTSF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2). Applies to OS#2.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking valves, stuck heating/cooling\",\n      \"configurable_values\": [\n        \"ε_SAT (default 1°C)\",\n        \"ε_MAT (default 3°C)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"|SAT_avg - ΔTSF - MAT_avg| > sqrt(ε_SAT^2 + ε_MAT^2)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #8 (omit if no MAT sensor) Equation: | SAT AVG - ΔTSF - MAT AVG | > √ƐSAT2+ ƐMAT2 Applies to OS #2 Description: SAT and MAT should be approximately equal Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve leaking or stuck open, DX cooling stuck on, Heating coil valve leaking or stuck open, Gas or electric heat stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#9\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#9: OAT too high for free cooling without additional mechanical cooling. Equation: OAT_avg + ε_OAT > SATsp - ΔTSF + ε_SAT. Applies to OS#2.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking cooling coil or DX stuck on\",\n      \"configurable_values\": [\n        \"ε_OAT (default 1°C or 3°C)\",\n        \"ε_SAT (default 1°C)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"OAT_avg + ε_OAT > SATsp - ΔTSF + ε_SAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #9 Equation: OAT AVG + Ɛ OAT > SATSP - ΔTSF + Ɛ SAT Applies to OS #2 Description: OAT is too high for free cooling without additional mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Cooling coil valve leaking or stuck open, DX cooling stuck on\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#10\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#10: OAT and MAT should be approximately equal. Equation: |MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2). Applies to OS#3.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: MAT or OAT sensor error, leaking economizer damper\",\n      \"configurable_values\": [\n        \"ε_MAT (default 3°C)\",\n        \"ε_OAT (default 1°C or 3°C)\"\n      ],\n      \"fault_condition\": \"|MAT_avg - OAT_avg| > sqrt(ε_MAT^2 + ε_OAT^2)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #10 (omit if no MAT sensor) Equation: | MAT AVG - OAT AVG | > √ƐMAT2+ ƐOAT2 Applies to OS #3 Description: OAT and MAT should be approximately equal Possible Diagnosis: MAT sensor error, OAT sensor error, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#11\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#11: OAT too low for mechanical cooling. Equation: OAT_avg + ε_OAT < SATsp - ΔTSF - ε_SAT. Applies to OS#3.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking heating valve, stuck heating, leaking economizer\",\n      \"configurable_values\": [\n        \"ε_OAT (default 1°C or 3°C)\",\n        \"ε_SAT (default 1°C)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"OAT_avg + ε_OAT < SATsp - ΔTSF - ε_SAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #11 Equation: OAT AVG + Ɛ OAT < SAT SP - ΔTSF - ƐSAT Applies to OS #3 Description: OAT is too low for mechanical cooling Possible Diagnosis: SAT sensor error, OAT sensor error, Heating coil valve leaking or stuck open, Gas or electric heat stuck on, Leaking or stuck economizer damper or actuator\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#12\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#12: SAT too high; should be less than MAT. Equation: SAT_avg - ε_SAT - ΔTSF ≥ MAT_avg + ε_MAT. Applies to OS#2–#4.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.\",\n      \"configurable_values\": [\n        \"ε_SAT (default 1°C)\",\n        \"ε_MAT (default 3°C)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"SAT_avg - ε_SAT - ΔTSF ≥ MAT_avg + ε_MAT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #12 (omit if no MAT sensor) Equation: SAT AVG - ƐSAT - ΔTSF ≥ MAT AVG + Ɛ MAT Applies to OS #2 – #4 Description: SAT too high; should be less than MAT Possible Diagnosis: SAT sensor error, MAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too high or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 167,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#13\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#13: SAT too high in full cooling. Equation: SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%. Applies to OS#3, #4.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, cooling coil issues, stuck heating, etc.\",\n      \"configurable_values\": [\n        \"ε_SAT (default 1°C)\"\n      ],\n      \"fault_condition\": \"SAT_avg > SATsp-C + ε_SAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #13 Equation: SAT AVG > SAT SP-C + Ɛ SAT and CC ≥ 99% Applies to OS #3, #4 Description: SAT too high in full cooling Possible Diagnosis: SAT sensor error, Cooling coil valve stuck closed or actuator failure, Fouled or undersized cooling coil, CHW temperature too low or CHW unavailable, DX cooling unavailable, Gas or electric heat stuck on, Heating coil valve leaking or stuck open\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#14\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#14: Temperature drop across inactive cooling coil. Equation: CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔTSF. Applies to OS#1, #2.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking cooling valve, DX stuck on\",\n      \"configurable_values\": [\n        \"ε_CCET (varies)\",\n        \"ε_CCLT (varies)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"CCET_avg - CCLT_avg ≥ sqrt(ε_CCET^2 + ε_CCLT^2) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation: CCET AVG - CCLT AVG ≥ √ƐCCET2+ ƐCCLT2 + ΔTSF* Applies to OS #1, #2 Description: Temperature drop across inactive cooling coil Possible Diagnosis: CCET sensor error, CCLT sensor error, Cooling coil valve stuck open or leaking, DX cooling stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#15\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"FC#15: Temperature rise across inactive heating coil. Equation: HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔTSF. Applies to OS#2–#4.\",\n      \"trigger_condition\": \"Equation true\",\n      \"required_behavior\": \"Report fault with possible diagnoses: sensor errors, leaking heating valve, stuck heating\",\n      \"configurable_values\": [\n        \"ε_HCET (varies)\",\n        \"ε_HCLT (varies)\",\n        \"ΔTSF (default 0.5°C)\"\n      ],\n      \"fault_condition\": \"HCLT_avg - HCET_avg ≥ sqrt(ε_HCET^2 + ε_HCLT^2) + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#15 Equation: HCLT AVG - HCET AVG ≥ √ƐHCET2+ ƐHCLT2 + ΔTSF* Applies to OS #2 – #4 Description: Temperature rise across inactive heating coil Possible Diagnosis: HCET sensor error, HCLT sensor error, Heating coil valve stuck open or leaking, Gas or electric heat stuck on\",\n      \"page_hint\": 168,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Evaluation Suspension Conditions\",\n      \"section_id\": \"5.18.13.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Evaluation of fault conditions shall be suspended when AHU is not operating and for a period of ModeDelay minutes following a change in mode of any Zone Group served by the AHU.\",\n      \"trigger_condition\": \"AHU not operating or mode change\",\n      \"required_behavior\": \"Suspend fault condition evaluation\",\n      \"configurable_values\": [\n        \"ModeDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When AHU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to Occupied Mode) of any Zone Group served by the AHU\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Alarm Delay and Reporting\",\n      \"section_id\": \"5.18.13.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"trigger_condition\": \"Fault condition TRUE\",\n      \"required_behavior\": \"Wait AlarmDelay minutes before reporting\",\n      \"configurable_values\": [\n        \"AlarmDelay (default 30 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.18.13.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system.\",\n      \"trigger_condition\": \"Test mode activated\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes\",\n      \"configurable_values\": [\n        \"TestModeDelay (default 120 minutes)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Alarm Level and Content\",\n      \"section_id\": \"5.18.13.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.\",\n      \"trigger_condition\": \"Fault condition reported\",\n      \"required_behavior\": \"Generate Level 3 alarm with fault description and possible diagnoses\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.18.13.6.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Valves\",\n      \"section_id\": \"5.18.14\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Provide software switches to force HW valve full open/closed and CHW valve full open/closed, interlocked to plant level.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches to force valves open/closed\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that software switches can force HW and CHW valves full open and full closed\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.18.15.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"If SAT exceeds SATsp-C by 3°C for 2 minutes, send 3 requests. Else if by 2°C for 2 minutes, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"SAT vs SATsp-C and CHW valve position\",\n      \"required_behavior\": \"Send appropriate number of chilled-water reset requests\",\n      \"configurable_values\": [\n        \"Temperature thresholds (3°C, 2°C)\",\n        \"Time delays (2 minutes)\",\n        \"Valve position thresholds (95%, 85%)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 170,\n      \"confidence\": 1.0\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 41428, "completion_tokens": 15273, "total_tokens": 56701, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 41428}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
