{"candidate_id": "cand_862d844a3b1d3c49", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_2:plant_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable Logic", "section_id": "5.20.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller Plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)", "CH-LOT (outdoor air lockout temperature)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2543aaa4b3c34732"], "chunk_id": "chunk_2543aaa4b3c34732", "page_no": 172, "source_page_nos": [172], "evidence_text": "5.20.2.2.  Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ea7bfef5946364fd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_2_3:plant_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable Logic", "section_id": "5.20.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Chiller Plant", "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores)", "CH-LOT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "page_hint": 172}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.2.3", "source_chunk_ids": ["chunk_5bb9fe9f566243cb"], "chunk_id": "chunk_5bb9fe9f566243cb", "page_no": 172, "source_page_nos": [172], "evidence_text": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_0d251412698de27f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_1:wse_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Enable Logic", "section_id": "5.20.3.1", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Enable waterside economizer if disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.", "trigger_condition": "WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "required_behavior": "Enable waterside economizer.", "configurable_values": ["DA HX (design heat exchanger approach)", "DT WB (design wetbulb temperature)", "DA CT (design cooling tower approach)", "m (tuning parameter)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "page_hint": 175}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.1", "source_chunk_ids": ["chunk_44862f0d856f4bd0"], "chunk_id": "chunk_44862f0d856f4bd0", "page_no": 175, "source_page_nos": [175], "evidence_text": "Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6898e1b1fceb759c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_2:wse_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Disable Logic", "section_id": "5.20.3.2", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.", "trigger_condition": "WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.", "required_behavior": "Disable WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.2", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5b187e627e1a6a71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_decrease_m", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "PHXLWT Tuning - Decrease m", "section_id": "5.20.3.3", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Decrease 'm' by 0.02 when economizer is disabled if it remained enabled for greater than 60 minutes.", "trigger_condition": "Economizer is disabled and remained enabled for greater than 60 minutes.", "required_behavior": "Decrease 'm' by 0.02.", "configurable_values": ["m (initial 0, range -0.2 to 0.5)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c31ee5f25bcfe85b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_3:phxlwt_tuning_increase_m", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "PHXLWT Tuning - Increase m", "section_id": "5.20.3.3", "section_title": "Waterside Economizer Control", "equipment_scope": "Waterside Economizer", "summary": "Increase 'm' by 0.02 when economizer is disabled if it remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100%.", "trigger_condition": "Economizer is disabled, remained enabled for less than 30 minutes, and WseTower-MaxSpeed did not decrease below 100% speed while WSE was enabled.", "required_behavior": "Increase 'm' by 0.02.", "configurable_values": ["m"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.3", "source_chunk_ids": ["chunk_6383ecd60896400d"], "chunk_id": "chunk_6383ecd60896400d", "page_no": 176, "source_page_nos": [176], "evidence_text": "Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_98886caaf89322a4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_5:wse_hx_bypass_valve_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Bypass Valve Modulation", "section_id": "5.20.3.5", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE Heat Exchanger Bypass Valve", "summary": "Modulate WSE in-line CHW return line valve to maintain DP across CHW side of HX at HX DP-Design.", "trigger_condition": "WSE in-line CHW return line valve is enabled.", "required_behavior": "Modulate valve by a direct-acting PID loop to maintain DP across CHW side of HX at HX DP-Design. Map loop output from 0% open at 0% output to 100% open at 100% output. Bias loop to launch from 100% output. Valve fully open when loop disabled.", "configurable_values": ["HX DP-Design"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a0c474cac5fc4832"], "chunk_id": "chunk_a0c474cac5fc4832", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.5.  When the WSE in -line CHW return line valve is enabled, it shall be modulated by a direct -acting", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_57f788b8acaaab27", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_8:wse_hx_pump_speed_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Pump Speed Reset Requests", "section_id": "5.20.3.8", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE HX Pump", "summary": "Generate WSE HX Pump Speed Reset Requests based on ΔT between CHWRT upstream of WSE and WSE HX entering CHW temperature.", "trigger_condition": "WSE HX pump is proven on.", "required_behavior": "If ΔT exceeds 2°F, send 2 requests until ΔT < 1.2°F. Else if ΔT exceeds 1°F, send 1 request until ΔT < 0.2°F. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.8", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7cb7eb622902c673", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_3_9:wse_hx_pump_speed_trim_respond", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE HX Pump Speed Trim & Respond", "section_id": "5.20.3.9", "section_title": "Waterside Economizer Control", "equipment_scope": "WSE HX Pump", "summary": "Reset WSE HX pump speed using Trim & Respond logic with specified parameters.", "trigger_condition": "WSE HX pump proven on.", "required_behavior": "Use Trim & Respond logic with SP0 = HxPumpDesSpd, SPmin = Minimum Speed, SPmax = HxPumpDesSpd, Td = 15 minutes, T = 2 minutes, I = 0, R = WSE HX Pump Speed Reset Requests, SPtrim = +2%, SPres = -3%, SPres-max = -6%.", "configurable_values": ["HxPumpDesSpd", "Minimum Speed", "Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%", "page_hint": 176}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_dbe87aae9a0448c5"], "chunk_id": "chunk_dbe87aae9a0448c5", "page_no": 176, "source_page_nos": [176], "evidence_text": "5.20.3.9.  When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2700ae21430b7173", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:chiller_stage_minimum_runtime", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Stage Minimum Runtime", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Chiller Plant", "summary": "Each chiller stage shall have a minimum runtime of 15 minutes.", "trigger_condition": "Stage change occurs.", "required_behavior": "Each stage shall have a minimum runtime of 15 minutes. Timers reset to zero at completion of every stage change.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "page_hint": 181}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Each stage shall have a minimum runtime of 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_e114f0fa970b42cb"], "chunk_id": "chunk_e114f0fa970b42cb", "page_no": 181, "source_page_nos": [181], "evidence_text": "Each stage shall have a minimum runtime of 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_21ba6bbd27b0809e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_only_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Efficiency Condition (Primary-Only without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Only Chiller Plant without WSE", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min averaged over 5 minutes.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Stage up.", "configurable_values": ["SPLR UP"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_082a912f012cd93f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_only_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down Condition (Primary-Only without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Only Chiller Plant without WSE", "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.", "required_behavior": "Stage down.", "configurable_values": ["SPLR DN"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_e1a23a16f34e176b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_efficiency_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Efficiency Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min.", "trigger_condition": "Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.", "required_behavior": "Stage up.", "configurable_values": ["SPLR UP"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_1dcc50f55c6c4057", "chunk_3c5231641019449d", "chunk_46417cdd23154fd0"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184, 185], "evidence_text": "Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_6a49938ede3dc102", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_failsafe_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Failsafe Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage up if secondary CHW supply temp > primary CHW supply temp + 2°F for 10 minutes and primary pumps at max speed, or primary CHW supply temp > setpoint by 2°F for 15 minutes.", "trigger_condition": "Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_46417cdd23154fd0"], "chunk_id": "chunk_46417cdd23154fd0", "page_no": 185, "source_page_nos": [185], "evidence_text": "Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_badf69ed4ed082b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_down_condition_primary_secondary_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Down Condition (Primary-Secondary without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Secondary Chiller Plant without WSE", "summary": "Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.", "trigger_condition": "Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.", "required_behavior": "Stage down.", "configurable_values": ["SPLR DN"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 184}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "source_chunk_ids": ["chunk_5725abaf58f2407e", "chunk_0c68e9f609dd4ab2", "chunk_f91d1661831747b2"], "chunk_id": "chunk_5725abaf58f2407e", "page_no": 182, "source_page_nos": [182, 183, 184], "evidence_text": "Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_297979d1d58ac455", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_dp_and_chwst_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant Reset - DP and CHWST Mapping", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "Reset DP setpoint from CHW-DPmin to CHW-DPmax from 0% to 50% loop output, then reset CHWST setpoint from CHWSTmax to CHWSTmin from 50% to 100% loop output.", "trigger_condition": "CHW Plant Reset loop output changes.", "required_behavior": "From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "configurable_values": ["CHW-DPmin", "CHW-DPmax", "CHWSTmax", "CHWSTmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "page_hint": 199}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1759c8e703882cc2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_5_2:chw_plant_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CHW Plant Reset Trim & Respond Parameters", "section_id": "5.20.5.2", "section_title": "Chilled Water Plant Reset", "equipment_scope": "Chilled Water Plant", "summary": "Reset CHW Plant Reset variable using Trim & Respond logic with specified parameters.", "trigger_condition": "Any CHW Pump Distribution Loop is active.", "required_behavior": "Use Trim & Respond logic with SP0 = 100%, SPmin = 0%, SPmax = 100%, Td = 15 minutes, T = 5 minutes, I = 2, R = Cooling CHWST Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +7%.", "configurable_values": ["Td", "T", "I", "SPtrim", "SPres", "SPres-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "page_hint": 200}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.5.2", "source_chunk_ids": ["chunk_acf8959893124b6a"], "chunk_id": "chunk_acf8959893124b6a", "page_no": 200, "source_page_nos": [200], "evidence_text": "CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1b914130526c84c7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_2:primary_chw_pump_enable_disable_parallel_headered_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, No WSE)", "section_id": "5.20.6.2", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW Pumps (Parallel, Headered, No WSE)", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller CHW isolation valve commanded open.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.2", "source_chunk_ids": ["chunk_c04c0d7ddb9f4e8f"], "chunk_id": "chunk_c04c0d7ddb9f4e8f", "page_no": 202, "source_page_nos": [202], "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_22a2741295072fa4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_3:primary_chw_pump_enable_disable_parallel_headered_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Enable/Disable (Parallel, Headered, with WSE)", "section_id": "5.20.6.3", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW Pumps (Parallel, Headered, with WSE)", "summary": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled; disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "trigger_condition": "Any chiller CHW isolation valve commanded open or WSE is enabled.", "required_behavior": "Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.3", "source_chunk_ids": ["chunk_c04c0d7ddb9f4e8f"], "chunk_id": "chunk_c04c0d7ddb9f4e8f", "page_no": 202, "source_page_nos": [202], "evidence_text": "Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_60cac17b81fb908e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_enable_disable_good_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Enable/Disable (Good Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps (Good Turndown)", "summary": "Enable coil pump(s) when plant enabled and pump speed command > 30% for 5 minutes; disable when plant disabled or pump speed command at minimum for 5 minutes.", "trigger_condition": "Plant enabled and coil pump speed command exceeds 30% for 5 minutes continuously.", "required_behavior": "Enable coil pump(s). Disable when plant disabled or pump speed command drops to minimum speed for 5 minutes continuously.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "source_chunk_ids": ["chunk_24204f7ee3e84db4"], "chunk_id": "chunk_24204f7ee3e84db4", "page_no": 206, "source_page_nos": [206], "evidence_text": "Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_668abfbed93162ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:chilled_water_reset_requests_from_coil_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chilled Water Reset Requests from Coil Pumps", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps", "summary": "Send reset requests based on pump speed and supply air temperature conditions.", "trigger_condition": "Coil pump proven on and speed > 99% for 2 minutes and SAT > SAT setpoint by 5°F for 2 minutes (3 requests); or speed > 99% for 2 minutes and SAT > setpoint by 3°F for 2 minutes (2 requests); or speed > 95% (1 request until speed < 85%); else 0 requests.", "required_behavior": "Send appropriate number of requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "page_hint": 207}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "source_chunk_ids": ["chunk_9cc683f4511d4265"], "chunk_id": "chunk_9cc683f4511d4265", "page_no": 207, "source_page_nos": [207], "evidence_text": "1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_414742089bb82338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_1:minimum_flow_bypass_valve_setpoint_parallel_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint (Parallel Chillers)", "section_id": "5.20.8.1", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Minimum Flow Bypass Valve (Parallel Chillers)", "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to MinFlowRatio times sum of CHW-DesFlowX for operating chillers.", "trigger_condition": "Any CHW pump proven on.", "required_behavior": "Identify chiller with highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX). Calculate minimum flow setpoint as MinFlowRatio multiplied by sum of CHW-DesFlowX for operating chillers. Modulate valve to maintain that flow.", "configurable_values": ["CHW-MinFlowX", "CHW-DesFlowX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.1", "source_chunk_ids": ["chunk_3ba2e7933b3f45a2"], "chunk_id": "chunk_3ba2e7933b3f45a2", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e3a99489aee5c21d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_8_2:minimum_flow_bypass_valve_setpoint_series_chillers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve Setpoint (Series Chillers)", "section_id": "5.20.8.2", "section_title": "Chilled Water Minimum Flow Bypass Valve", "equipment_scope": "Minimum Flow Bypass Valve (Series Chillers)", "summary": "Modulate bypass valve to maintain minimum flow setpoint equal to largest CHW-MinFlowX of operating series chillers.", "trigger_condition": "Any CHW pump proven on.", "required_behavior": "Set minimum flow setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "configurable_values": ["CHW-MinFlowX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.8.2", "source_chunk_ids": ["chunk_0f0475689d444548"], "chunk_id": "chunk_0f0475689d444548", "page_no": 208, "source_page_nos": [208], "evidence_text": "Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_955e355e9fe2b701", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_2:condenser_water_pump_enable_disable_headered_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Headered, with WSE)", "section_id": "5.20.9.2", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Headered, with WSE)", "summary": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller or WSE CW isolation valve commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_162d6cd4ecd045d6"], "chunk_id": "chunk_162d6cd4ecd045d6", "page_no": 208, "source_page_nos": [208], "evidence_text": "5.20.9.2.  Enable lead CW pump when any chiller or WSE CW isolation valve is co mmanded open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cb20f5a7ce3a013f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_3:condenser_water_pump_enable_disable_headered_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Headered, No WSE)", "section_id": "5.20.9.3", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Headered, No WSE)", "summary": "Enable lead CW pump when any chiller CW isolation valve is commanded open; disable when all are commanded closed.", "trigger_condition": "Any chiller CW isolation valve commanded open.", "required_behavior": "Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.3", "source_chunk_ids": ["chunk_50835696391e4b1a"], "chunk_id": "chunk_50835696391e4b1a", "page_no": 208, "source_page_nos": [208], "evidence_text": "Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9240d68aa227ba06", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_9_4:condenser_water_pump_enable_disable_dedicated", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Condenser Water Pump Enable/Disable (Dedicated)", "section_id": "5.20.9.4", "section_title": "Condenser Water Pumps", "equipment_scope": "Condenser Water Pumps (Dedicated)", "summary": "Enable lead CW pump when lead chiller is required to run, prior to chiller enable; disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "trigger_condition": "Lead chiller is required to run.", "required_behavior": "Enable lead CW pump prior to chiller enable. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.", "page_hint": 208}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.9.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8ba14c659b8a40a2"], "chunk_id": "chunk_8ba14c659b8a40a2", "page_no": 209, "source_page_nos": [209], "evidence_text": "5.20.9.4.  Enable lea d CW pump when the lead chiller is required to run, but prior to the chiller being", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3c26d8925e5b2dae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_1:head_pressure_control_loop_no_chiller_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Loop (No Chiller Output)", "section_id": "5.20.10.1", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control", "summary": "If head pressure control signal not available from chiller, use reverse acting PID loop to maintain CWRT - CHWST at LIFTminX.", "trigger_condition": "Head pressure control signal not available from chiller controller.", "required_behavior": "Use reverse acting PID loop to maintain temperature differential between chiller's condenser water return temperature and chilled water supply temperature at LIFTminX.", "configurable_values": ["LIFTminX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "page_hint": 210}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.1", "source_chunk_ids": ["chunk_c25690401b4c482d"], "chunk_id": "chunk_c25690401b4c482d", "page_no": 210, "source_page_nos": [210], "evidence_text": "Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b2004347dd620e9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_3:head_pressure_control_mapping_fixed_speed_cw_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (Fixed Speed CW Pumps)", "section_id": "5.20.10.3", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (Fixed Speed CW Pumps)", "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets head pressure control valve from 100% open to MinCWVlvPos.", "trigger_condition": "Head pressure control loop enabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "page_hint": 210}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.3", "source_chunk_ids": ["chunk_d0ffd85246154a62"], "chunk_id": "chunk_d0ffd85246154a62", "page_no": 210, "source_page_nos": [210], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9393b30c27020665", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_4:head_pressure_control_mapping_variable_speed_cw_pumps_no_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (Variable Speed CW Pumps, No WSE)", "section_id": "5.20.10.4", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (Variable Speed CW Pumps, No WSE)", "summary": "Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trigger_condition": "Head pressure control loop enabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "page_hint": 211}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.4", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d20793e3b0d27656", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_6:head_pressure_control_mapping_wse_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (WSE Enabled)", "section_id": "5.20.10.6", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (WSE Plant, WSE Enabled)", "summary": "When WSE enabled, HpTowerMaxSpeed = 100%, CW pump speed = design speed, and head pressure control loop resets valve position from 100% open to MinCWVlvPos.", "trigger_condition": "WSE is enabled.", "required_behavior": "HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "configurable_values": ["MinCWVlvPos"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "page_hint": 212}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.6", "source_chunk_ids": ["chunk_18071ce7c5df4b8f"], "chunk_id": "chunk_18071ce7c5df4b8f", "page_no": 212, "source_page_nos": [212], "evidence_text": "a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ac306e36feaf679d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_11_1:water_treatment_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Water Treatment Override", "section_id": "5.20.11.1", "section_title": "Water Treatment Override", "equipment_scope": "Condenser Water System", "summary": "Every night at 1:00 am, if all CW pumps off and less than 20 minutes runtime in last 36 hours, open all isolation valves, start lead CW pump, run for 20 minutes then release.", "trigger_condition": "Every night at 1:00 am, all condenser water pumps are off and have not accumulated at least 20 minutes of runtime in the last 36 hours.", "required_behavior": "Open all chiller condenser isolation valves (if applicable), open all tower isolation valves (if applicable), start lead condenser water pump. After 20 minutes, or if plant is enabled, release back to normal control.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have not accumulated at least 20 minutes of runtime in the last 36 hours then: a. Open all chiller condenser isolation valves. b. Open all tower isolation valves. c. Start lead condenser water pump. d. After 20 minutes, or if the plant is enabled, release back to normal control.", "page_hint": 212}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.11.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a3d30bbbd3f84ed4"], "chunk_id": "chunk_a3d30bbbd3f84ed4", "page_no": 212, "source_page_nos": [212], "evidence_text": "5.20.11.1.  Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_29b376422b404f28", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_1:tower_staging_quantity_map", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Staging - Quantity Map", "section_id": "5.20.12.1", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers", "summary": "Quantity of enabled cooling tower cells maps to plant stage per project-specific table.", "trigger_condition": "Plant stage changes.", "required_behavior": "Enable the number of tower cells specified for the plant stage.", "configurable_values": ["Plant Stage to Enabled Tower Cells mapping"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "page_hint": 213}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.1", "source_chunk_ids": ["chunk_f4f6f01771884a9a"], "chunk_id": "chunk_f4f6f01771884a9a", "page_no": 213, "source_page_nos": [213], "evidence_text": "b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9ed02d77ea0c8d34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwrt_control_cwrt_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWRT Control - CWRT Setpoint Calculation", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWRT Control)", "summary": "Calculate CWRT setpoint as CHWSTsp + LIFTtarget, where LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRplant + B)).", "trigger_condition": "Any chillers enabled and WSE disabled.", "required_behavior": "Set CWRTsp = CHWSTsp + LIFTtarget, with LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRplant + B)), where A = 1.1*(LIFTmax - LIFTmin), B = LIFTmax - A.", "configurable_values": ["LIFTmin", "LIFTmax", "A", "B"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CWRT setpoint, CWRTsp, shall be the output of the following equation. CWRTsp = CHWSTsp + LIFTtarget LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRPlant + B)) A = 1.1*(LIFTmax - LIFTmin) B = LIFTmax - A", "page_hint": 214}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_913d1fd1cb327a84", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwrt_control_tower_speed_command_close_coupled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWRT Control - Tower Speed Command (Close Coupled)", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWRT Control, Close Coupled)", "summary": "Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.", "trigger_condition": "Any condenser water pump proven on.", "required_behavior": "Maintain CWRT at setpoint by direct acting PID loop. Map loop output to CWRTTowerSpd from minimum speed at 0% to 100% at 100%. Tower speed command = lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.", "page_hint": 215}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_727f55ac5493c1d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwrt_control_tower_speed_command_not_close_coupled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWRT Control - Tower Speed Command (Not Close Coupled)", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWRT Control, Not Close Coupled)", "summary": "Control CWST to setpoint derived from CWRTsp minus CWdt; tower speed command is lowest of CWSTTowerSpd, HpTowerMaxSpd, and PlrTowerMaxSpd.", "trigger_condition": "Any condenser water pump proven on.", "required_behavior": "Set CWSTsp = CWRTsp - CWdt (5-min rolling average of CWRT - CWST). Maintain CWST at setpoint by direct acting PID loop. Map loop output to CWSTTowerSpd. Tower speed command = lowest of CWSTTowerSpd, HpTowerMaxSpd, and PlrTowerMaxSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any condenser water pump is proven on, CWRT shall be controlled to CWRTsp by setting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 minute rolling average of common condenser water return temperature less condenser water supply temperature... When any condenser water pump is proven on, CWST shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. Reset CWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWSTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.", "page_hint": 215}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4dad4d8049ca064b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_disable_logic_cwrt_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Disable Logic (CWRT Control)", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWRT Control)", "summary": "Disable tower fans if any enabled chiller's HpTowerMaxSpd at minimum for 5 minutes, or fans at minimum for 5 minutes and CWRT/CWST below setpoint minus 1°F.", "trigger_condition": "Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes; or tower fans at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F (or CWST drops below setpoint minus 1°F).", "required_behavior": "Disable tower fans.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.", "page_hint": 215}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_66bdb2c3dfdbc6b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:tower_fan_enable_logic_cwrt_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Fan Enable Logic (CWRT Control)", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWRT Control)", "summary": "Enable tower fans if off for at least 1 minute, CWRT/CWST rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd > minimum speed.", "trigger_condition": "Fans off for at least 1 minute, CWRT rises above setpoint by 1°F (or CWST rises above setpoint by 1°F), and all enabled chillers' HpTowerMaxSpd > tower minimum speed.", "required_behavior": "Enable tower fans.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.", "page_hint": 215}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ad42dd75fd6682cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwst_control_initial_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWST Control - Initial Setpoint", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWST Control)", "summary": "When plant first enabled, initialize CWST setpoint to 10°F less than CWSTdes.", "trigger_condition": "Plant first enabled.", "required_behavior": "Initialize CWST setpoint to 10°F less than CWSTdes.", "configurable_values": ["CWSTdes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "page_hint": 216}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "source_chunk_ids": ["chunk_82a8c3ba49934f61"], "chunk_id": "chunk_82a8c3ba49934f61", "page_no": 216, "source_page_nos": [216], "evidence_text": "When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a809a412fb9e6aef", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cwst_control_stepwise_reset_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CWST Control - Stepwise Reset Logic", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (CWST Control)", "summary": "At end of each time interval, reset CWSTsp down 1°F if conditions allow, else up 1°F, else no change.", "trigger_condition": "End of time interval (Chilled Water Plant Reset time step + 5 minutes).", "required_behavior": "After initial interval, reset CWSTsp down 1°F. For subsequent intervals, reset down 1°F if CWST ≤ setpoint+0.5°F, fan speed < 95%, CHWST setpoint not increased, and efficiency improved; else reset up 1°F if CWST ≥ setpoint-0.5°F; else no change.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. After the initial time interval, reset CWSTsp down 1°F. ii. For each subsequent time interval, reset CWSTsp down by 1°F if CWST is no more than 0.5°F above present setpoint, tower fan speed command is less than 95%, CHWST setpoint has not increased relative to the setpoint at the end of the previous interval, and either: (a) CWSTsp had reset down in the previous time interval and EffCh+T is now less than at the previous setpoint change. (b) CWSTsp had reset up in the previous time interval and EffCh+T is now greater than at the previous setpoint change. iii. Else, if CWST is no more than 0.5°F below present setpoint, reset CWSTsp up by 1°F. iv. Else, do not change CWSTsp.", "page_hint": 216}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_442c3ae25d87e061", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:wse_mode_integrated_operation_fan_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Mode - Integrated Operation Fan Speed", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (WSE Mode, Integrated)", "summary": "When WSE enabled and chiller(s) running, fan speed = WseTower-MaxSpeed, reset by PID loop maintaining chiller load at 110% of sum of MinUnloadCapX.", "trigger_condition": "WSE enabled and chiller(s) running.", "required_behavior": "Fan speed = WseTower-MaxSpeed. Reset WseTower-MaxSpeed by direct acting PID loop maintaining chiller load at 110% of sum of MinUnloadCapX for operating chillers. Map from minimum speed at 0% output to 100% at 100% output. Bias loop to launch from 100% output. Hold at 100% for 10 minutes after starting integrated operation.", "configurable_values": ["MinUnloadCapX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. Fan speed shall be equal to WseTower-MaxSpeed. ii. WseTower-MaxSpeed shall be reset by a direct acting PID loop maintaining the chiller load at 110% of the sum of MinUnloadCapX values for the operating chillers. Map WseTower-MaxSpeed from minimum speed at 0% loop output to 100% speed at 100% loop output. Bias the loop to launch from 100% output. iii. When starting integrated operation after previously operating with only the WSE, hold WseTower-MaxSpeed at 100% for 10 minutes to give the chiller time to get up to speed and produce at least MinUnloadCapX, then enable the loop.", "page_hint": 218}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e270aa1a991fc88d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:wse_mode_wse_only_fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "WSE Mode - WSE Only Fan Control", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling Towers (WSE Mode, WSE Only)", "summary": "When WSE running alone, modulate fan speed to maintain CHWST at setpoint; cycle fans off if CHWST drops below setpoint and fans at minimum for 5 minutes.", "trigger_condition": "WSE running alone.", "required_behavior": "Modulate fan speed by direct acting PID loop to maintain CHWST at setpoint, mapping from minimum at 0% output to maximum at 100% output. If CHWST drops below setpoint and fans at minimum for 5 minutes, cycle fans off for at least 3 minutes and until CHWST rises above setpoint by 1°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. Fan speed shall be modulated to maintain CHWST at setpoint by a direct acting PID loop that resets fan speed from minimum at 0% loop output to maximum at 100% loop output. ii. If CHWST drops below setpoint and fans have been at minimum fan speed for 5 minutes, fans shall cycle off for at least 3 minutes and until CHWST rises above setpoint by 1°F.", "page_hint": 218}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4710abca96307a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_13_1:tower_make_up_water_valve_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Make-up Water Valve Control", "section_id": "5.20.13.1", "section_title": "Tower Make-up Water", "equipment_scope": "Tower Make-up Water Valve", "summary": "Cycle make-up water valve based on tower water fill level sensor.", "trigger_condition": "Water level falls below T-level-min-fill.", "required_behavior": "Open valve. Close when water level goes above T-level-max-fill.", "configurable_values": ["T-level-min-fill", "T-level-max-fill"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.13.1", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c0af181819e40df3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_1:emergency_chiller_off_with_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (with WSE)", "section_id": "5.20.14.1", "section_title": "Emergency Chiller Off", "equipment_scope": "Chiller Plant with WSE", "summary": "Lock off chillers upon emergency switch; index remaining equipment to Stage 0+WSE until plant disabled or switch released.", "trigger_condition": "Emergency chiller off switch closed.", "required_behavior": "Lock off chillers (start/stop overridden to off at highest priority). Remaining equipment remain enabled and indexed to Stage 0+WSE until plant disabled or switch released, then resume staging from Stage 0+WSE.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_964ccec3156a45d2"], "chunk_id": "chunk_964ccec3156a45d2", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.14.1.  Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6e6a2b36e8d1b387", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_14_2:emergency_chiller_off_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Emergency Chiller Off (without WSE)", "section_id": "5.20.14.2", "section_title": "Emergency Chiller Off", "equipment_scope": "Chiller Plant without WSE", "summary": "Lock off chillers upon emergency switch; after 5 minutes, shut off all pumps and towers.", "trigger_condition": "Emergency chiller off switch closed.", "required_behavior": "Lock off chillers. After 5 minutes, shut off all pumps and towers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.14.2", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_cdeb9fccc25effe5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_2:piping_heat_trace_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Piping Heat Trace Control", "section_id": "5.20.15.2", "section_title": "Freeze Protection", "equipment_scope": "Piping Heat Trace", "summary": "Enable heat trace when outdoor air temperature drops below 34°F; disable when rises above 40°F.", "trigger_condition": "Outdoor air temperature drops below 34°F.", "required_behavior": "Enable heat trace. Disable when outdoor air temperature rises above 40°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.2", "source_chunk_ids": ["chunk_6ee1217d614f425d"], "chunk_id": "chunk_6ee1217d614f425d", "page_no": 219, "source_page_nos": [219], "evidence_text": "a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_57c00a9948618d61", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_1:pump_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Pump Maintenance Interval Alarm", "section_id": "5.20.17.1", "section_title": "Alarms", "equipment_scope": "Pumps", "summary": "Generate Level 4 alarm when pump has operated for more than 3000 hours.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Pump Staging Runtime > 3000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.1", "source_chunk_ids": ["chunk_e300fed083bf4d15", "chunk_e317f17b37c54171"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221, 254], "evidence_text": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_2297c13ad31fbe6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_2:chiller_maintenance_interval_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Maintenance Interval Alarm", "section_id": "5.20.17.2", "section_title": "Alarms", "equipment_scope": "Chillers", "summary": "Generate Level 4 alarm when chiller has operated for more than 1000 hours.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Chiller Staging Runtime > 1000 hours.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.2", "source_chunk_ids": ["chunk_e300fed083bf4d15"], "chunk_id": "chunk_e300fed083bf4d15", "page_no": 221, "source_page_nos": [221], "evidence_text": "Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6d8313c335cbbd67", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_5:tower_water_level_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Water Level Alarms", "section_id": "5.20.17.5", "section_title": "Alarms", "equipment_scope": "Cooling Tower", "summary": "Generate Level 2 alarm if water level below T-level-low-alarm; Level 3 alarm if above T-level-high-alarm.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Tower water level sensor indicates water level below T-level-low-alarm (Level 2) or above T-level-high-alarm (Level 3).", "commissioning_check": null, "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "page_hint": 221}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.5", "source_chunk_ids": ["chunk_455f95e9c5c6479b"], "chunk_id": "chunk_455f95e9c5c6479b", "page_no": 221, "source_page_nos": [221], "evidence_text": "a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7dad6da47a4e8af1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_6:pump_or_tower_fan_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Pump or Tower Fan Status Mismatch Alarm", "section_id": "5.20.17.6", "section_title": "Alarms", "equipment_scope": "Pumps or Tower Fans", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 60 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 60 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.6", "source_chunk_ids": ["chunk_bd8eb336d472428b"], "chunk_id": "chunk_bd8eb336d472428b", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_87d63de6dbd70616", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_7:tower_basin_heater_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Basin Heater Status Mismatch Alarm", "section_id": "5.20.17.7", "section_title": "Alarms", "equipment_scope": "Tower Basin Heater", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.7", "source_chunk_ids": ["chunk_bb9b3e25cc6f4c90"], "chunk_id": "chunk_bb9b3e25cc6f4c90", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_459cfe5cca8ba1dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_8:piping_heat_trace_status_mismatch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Piping Heat Trace Status Mismatch Alarm", "section_id": "5.20.17.8", "section_title": "Alarms", "equipment_scope": "Piping Heat Trace", "summary": "Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.8", "source_chunk_ids": ["chunk_bb9b3e25cc6f4c90"], "chunk_id": "chunk_bb9b3e25cc6f4c90", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_95760e79e515be34", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_9:two_position_valve_end_switch_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Two-Position Valve End Switch Alarm", "section_id": "5.20.17.9", "section_title": "Alarms", "equipment_scope": "Two-Position Valves with End Switches", "summary": "Generate Level 2 alarm if commanded open but not open after 90 seconds; Level 4 alarm if commanded closed but not closed after 90 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Commanded open, status not open for 90 seconds (Level 2); commanded closed, status not closed for 90 seconds (Level 4).", "commissioning_check": null, "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.9", "source_chunk_ids": ["chunk_235a8f01035443d7"], "chunk_id": "chunk_235a8f01035443d7", "page_no": 254, "source_page_nos": [254], "evidence_text": "a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d1361f8facb69545", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_10:modulating_valve_position_feedback_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Modulating Valve Position Feedback Alarm", "section_id": "5.20.17.10", "section_title": "Alarms", "equipment_scope": "Modulating Valves with Analog Position Feedback", "summary": "Generate Level 2 alarm if analog position feedback differs from command by more than 10% for 90 seconds.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.10", "source_chunk_ids": ["chunk_1dbe615e04d2439c", "chunk_235a8f01035443d7"], "chunk_id": "chunk_1dbe615e04d2439c", "page_no": 222, "source_page_nos": [222, 254], "evidence_text": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_94c57a82f9929516", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_11:tower_basin_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Tower Basin Temperature Alarms", "section_id": "5.20.17.11", "section_title": "Alarms", "equipment_scope": "Cooling Tower Basin", "summary": "Generate Level 3 alarm if basin temperature below 38°F for 5 minutes; Level 2 alarm if below 36°F for 5 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Basin temperature below 38°F for 5 minutes (Level 3); below 36°F for 5 minutes (Level 2).", "commissioning_check": null, "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "page_hint": 222}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.11", "source_chunk_ids": ["chunk_1dbe615e04d2439c"], "chunk_id": "chunk_1dbe615e04d2439c", "page_no": 222, "source_page_nos": [222], "evidence_text": "a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b8f0c834c515b05a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_17_12:sensor_failure_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Sensor Failure Alarm", "section_id": "5.20.17.12", "section_title": "Alarms", "equipment_scope": "All Sensors", "summary": "Generate Level 3 alarm for monitoring-only sensors, Level 2 for control sensors, when sensor is outside widest possible operating range.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Feedback < 2 mA from 4-20 mA transducer, or temperature reading < 0°F.", "commissioning_check": null, "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "page_hint": 223}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.17.12", "source_chunk_ids": ["chunk_f5c787235c5b4360", "chunk_edf3d83026f84026"], "chunk_id": "chunk_f5c787235c5b4360", "page_no": 223, "source_page_nos": [223, 255], "evidence_text": "a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_c21bef0cd3d3961c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#1: DP Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when DP AVG > ƐDP and CHWP status is off.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG > ƐDP and Status CHWP = Off.", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_084582bbe0c1cbfb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_2_primary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#2: Primary Flow Too High with Pumps Off", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when primary flow > ƐFM and primary pump status is off.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "FLOW P, AVG > ƐFM and Status PCHWP = Off.", "commissioning_check": null, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_04d67ec775084ab2"], "chunk_id": "chunk_04d67ec775084ab2", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1a3b65cf62a5b5c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#4: DP Too Low with Pumps at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when DP < setpoint - ƐDP and pump speed ≥ 99% - ƐVFDSPD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.", "commissioning_check": null, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "page_hint": 229}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_d2a913f52d374d15"], "chunk_id": "chunk_d2a913f52d374d15", "page_no": 229, "source_page_nos": [229], "evidence_text": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3a2c9a557ea5bff2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when primary flow < minimum flow setpoint - ƐFM and bypass valve ≥ 99% - ƐMFBPV.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV.", "commissioning_check": null, "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_b3fa2aa6c2570f89", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_6_chw_supply_temperature_too_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#6: CHW Supply Temperature Too High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CHWST AVG - ƐCHWT ≥ CHWSTSP.", "commissioning_check": null, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "page_hint": 230}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_dff5936d76c943ed"], "chunk_id": "chunk_dff5936d76c943ed", "page_no": 230, "source_page_nos": [230], "evidence_text": "FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_018a0a8f493e7c7b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_14_cwst_too_high_with_towers_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#14: CWST Too High with Towers at Full Speed", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when CWST AVG - ƐCWT ≥ DesCWSTdes and tower speed ≥ 99% - ƐVFDSPD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.", "commissioning_check": null, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_c5213feb53c74adf"], "chunk_id": "chunk_c5213feb53c74adf", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
