{"candidate_id": "cand_19a3f5bb01f23f82", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_4_15:stage_up_failsafe_condition_primary_only_parallel_without_wse", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Stage Up Failsafe Condition (Primary-Only Parallel without WSE)", "section_id": "5.20.4.15", "section_title": "Chiller Staging", "equipment_scope": "Primary-Only Parallel Chiller Plant without WSE", "summary": "Stage up if CHW DP is 2 psi < setpoint for 15 minutes or CHW supply temperature is 2°F > setpoint for 15 minutes.", "trigger_condition": "CHW DP is 2 psi < setpoint for 15 minutes; or CHW supply temperature is 2°F > setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Failsafe Condition: i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.", "page_hint": 182}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.4.15", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6f31bea5d6614207"], "chunk_id": "chunk_6f31bea5d6614207", "page_no": 172, "source_page_nos": [172], "evidence_text": "a. If the plant is enabled in WSE Mode (see Section 5.20.4.15 ):", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_329a76f60f982eb9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_6_7:primary_chw_pump_staging_headered_variable_speed_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary CHW Pump Staging (Headered Variable Speed, DP Control)", "section_id": "5.20.6.7", "section_title": "Primary Chilled Water Pumps", "equipment_scope": "Primary CHW Pumps (Headered Variable Speed, DP Control)", "summary": "Stage pumps based on CHWFR ratio; start next lag pump when CHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes; shut off last lag pump when CHWFR ≤ (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": "CHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes (stage up); CHWFR ≤ (Number of Operating Pumps -1)/(N-0.03) for 10 minutes (stage down).", "required_behavior": "Start next lag pump or shut off last lag pump accordingly.", "configurable_values": ["N (number of pumps at design conditions)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N-.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps -1 / N-.03", "page_hint": 202}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.6.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cea6a96595974260"], "chunk_id": "chunk_cea6a96595974260", "page_no": 202, "source_page_nos": [202], "evidence_text": "5.20.6.7.  CHW pumps shall be staged as a function of CHWFR, the ratio of current chilled water flow,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_23a09ae363b8c9f2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_3:secondary_chw_pump_staging_headered_dp_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary CHW Pump Staging (Headered, DP Control)", "section_id": "5.20.7.3", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Secondary CHW Pumps (Headered, DP Control)", "summary": "Stage pumps based on SCHWFR; start next lag pump when SCHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes; shut off last lag pump when SCHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": "SCHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes (stage up); SCHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes (stage down).", "required_behavior": "Start next lag pump or shut off last lag pump accordingly.", "configurable_values": ["N (number of pumps at design conditions)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N-.03 2. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps -1 / N-.03", "page_hint": 205}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.3.  Pumps serving multiple coils", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_af6bcf7a43fa4421"], "chunk_id": "chunk_af6bcf7a43fa4421", "page_no": 205, "source_page_nos": [205], "evidence_text": "5.20.7.3.  Pumps serving multiple coils", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_e54be8641afa2b3a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:coil_pump_staging_poor_turndown", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Coil Pump Staging (Poor Turndown)", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps (Poor Turndown)", "summary": "Enable next lag pump if pump speed exceeds PumpSpeedMin*(Number of operating pumps+1)/Number of operating pumps+10% for 1 minute; disable last lag pump if speed falls below PumpSpeedMin for 1 minute.", "trigger_condition": "Less than N pumps operating and pump speed exceeds threshold for 1 minute (stage up); pump speed falls below PumpSpeedMin for 1 minute (stage down).", "required_behavior": "Enable next lag pump or disable last lag pump accordingly.", "configurable_values": ["PumpSpeedMin", "N (number of pumps at design coil flow)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin*(Number of operating pumps +1)/Number of operating pumps+10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.", "page_hint": 206}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.4.  Coil Pumps", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b130efd5c06e448b"], "chunk_id": "chunk_b130efd5c06e448b", "page_no": 206, "source_page_nos": [206], "evidence_text": "5.20.7.4.  Coil Pumps", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_17ccb7fb3835bed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_7_4:chiller_plant_requests_from_coil_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Chiller Plant Requests from Coil Pumps", "section_id": "5.20.7.4", "section_title": "Secondary Chilled Water Pumps", "equipment_scope": "Coil Pumps", "summary": "Send Chiller Plant Request if pump speed > 95% until speed is minimum for 5 minutes.", "trigger_condition": "Pump speed command > 95%.", "required_behavior": "Send 1 Request until speed command is minimum for 5 minutes. Else send 0 Requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If the pump speed command is greater than 95%, send 1 Request until the speed command is minimum for 5 minutes. 2. Else if the pump speed command is less than 95%, send 0 Requests.", "page_hint": 207}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.7.4.  Coil Pumps", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.7.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b130efd5c06e448b"], "chunk_id": "chunk_b130efd5c06e448b", "page_no": 206, "source_page_nos": [206], "evidence_text": "5.20.7.4.  Coil Pumps", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_ff29aa9d5e89404e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_10_5:head_pressure_control_mapping_wse_disabled_with_wse_plant", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Head Pressure Control Mapping (WSE Disabled, with WSE Plant)", "section_id": "5.20.10.5", "section_title": "Head Pressure Control", "equipment_scope": "Chiller Head Pressure Control (WSE Plant, WSE Disabled)", "summary": "When WSE disabled, map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.", "trigger_condition": "WSE is disabled.", "required_behavior": "From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.", "configurable_values": ["Cw-DesPumpSpdStage", "MinCWPspeed"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.", "page_hint": 211}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.10.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_25c5b83d8e3342dc"], "chunk_id": "chunk_25c5b83d8e3342dc", "page_no": 211, "source_page_nos": [211], "evidence_text": "5.20.10.5.  For each chiller, when the WSE is disabled, map loop output as follows:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_208a45f508d9e78c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_3:cooling_tower_bypass_valve_open_condition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Bypass Valve - Open Condition", "section_id": "5.20.12.3", "section_title": "Cooling Towers", "equipment_scope": "Cooling Tower Bypass Valve", "summary": "If any CW pump on, all tower fans off, and CWST from tower < 40°F for 5 minutes, fully open tower bypass valve to basins.", "trigger_condition": "Any condenser water pump on, all tower fans off, and CWST from tower falls below 40°F for 5 minutes.", "required_behavior": "Fully open the tower bypass valve to the tower basins.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.", "page_hint": 218}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.12.3.  Cooling Tower Bypass Valves", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c94e593ac92c4627"], "chunk_id": "chunk_c94e593ac92c4627", "page_no": 218, "source_page_nos": [218], "evidence_text": "5.20.12.3.  Cooling Tower Bypass Valves", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_d9e6fa6a634b6017", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_3:cooling_tower_bypass_valve_close_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Bypass Valve - Close Conditions", "section_id": "5.20.12.3", "section_title": "Cooling Towers", "equipment_scope": "Cooling Tower Bypass Valve", "summary": "Close bypass valve when WSE disabled and CWST rises above LIFTminX – 2°F above CHWST setpoint, or WSE enabled and CHWST rises to within 1°F of setpoint, or tower fans commanded on.", "trigger_condition": "Any of: (1) WSE disabled, valve open ≥5 min, CWST rises LIFTminX – 2°F above CHWST setpoint; (2) WSE enabled, valve open ≥5 min, CHWST rises to within 1°F of setpoint; (3) Tower fans commanded on.", "required_behavior": "Close the valve to the tower basins.", "configurable_values": ["LIFTminX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Close the valve to the tower basins when any of the following are true: 1. The WSE is disabled, the valve has been open for at least 5 minutes, and CWST rises LIFTminX – 2°F above CHWST setpoint. 2. The WSE is enabled, the valve has been open for at least 5 minutes, and CHWST rises to within 1°F of CHWST setpoint. 3. Tower fans are commanded on (valve shall never be open when fans are on).", "page_hint": 218}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.12.3.  Cooling Tower Bypass Valves", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c94e593ac92c4627"], "chunk_id": "chunk_c94e593ac92c4627", "page_no": 218, "source_page_nos": [218], "evidence_text": "5.20.12.3.  Cooling Tower Bypass Valves", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_ff362e016ca4c017", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_15_1:tower_basin_heater_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Tower Basin Heater Control", "section_id": "5.20.15.1", "section_title": "Freeze Protection", "equipment_scope": "Tower Basin Heater", "summary": "Enable basin heater when basin temperature drops below 38°F; disable when rises above 40°F.", "trigger_condition": "Basin temperature drops below 38°F.", "required_behavior": "Enable basin heater. Disable when basin temperature rises above 40°F.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.", "page_hint": 219}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.15.1.  Tower Basin Heaters", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.15.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9c241b10ed94179"], "chunk_id": "chunk_c9c241b10ed94179", "page_no": 219, "source_page_nos": [219], "evidence_text": "5.20.15.1.  Tower Basin Heaters", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_569d9031b87c2e1c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_16_heat_exchanger_approach_high", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#16: Heat Exchanger Approach High", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant with WSE", "summary": "Fault condition when CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.", "commissioning_check": null, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT Applies to OS #4, #5 Description Heat exchanger approach is high", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT Applies to OS #4, #5 Description Heat exchanger approach is high", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "source_chunk_ids": ["chunk_f7f1237e40cd4959"], "chunk_id": "chunk_f7f1237e40cd4959", "page_no": 232, "source_page_nos": [232], "evidence_text": "FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT Applies to OS #4, #5 Description Heat exchanger approach is high", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_b826097037700757", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_18_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#18: Too Many Operating State Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when number of Operating State changes in last 60 minutes exceeds maximum.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔOS > ΔOS MAX.", "commissioning_check": null, "evidence_quote": "FC#18 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_97a14989681b49b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_19_too_many_chiller_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#19: Too Many Chiller Starts", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when number of chiller starts in last 60 minutes exceeds maximum.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStartsCH-x > ΔCHStart MAX.", "commissioning_check": null, "evidence_quote": "FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_2aac5e6e331b8ed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_20_18_6:afdd_fc_20_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD FC#20: Too Many Stage Changes", "section_id": "5.20.18.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Chilled Water Plant", "summary": "Fault condition when number of stage changes in last 60 minutes exceeds maximum.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "ΔStage > ΔStage MAX.", "commissioning_check": null, "evidence_quote": "FC#20 Equation ΔStage > ΔStage MAX Applies to OS #1 – #5 Description Too many stage changes", "page_hint": 232}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.18.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e54572589d594ff3"], "chunk_id": "chunk_e54572589d594ff3", "page_no": 228, "source_page_nos": [228], "evidence_text": "5.20.18.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
