{"extract_mode": "section_context", "focus_sections": ["5.20"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.20. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1056b60fb96314a0b2c8d1be42647742590a0d7d", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "74edff57ef09215ea651ad6ebd188d0d39574b03", "content_chars": 293937}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "46fa9769-1098-4c06-ba7c-36f04eafbc17", "object": "chat.completion", "created": 1778121953, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Logic\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller Plant\",\n      \"summary\": \"Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Chiller Plant Requests > I (default 0, adjustable), OAT > CH-LOT, and chiller plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0)\", \"CH-LOT (outdoor air lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable Logic\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller Plant\",\n      \"summary\": \"Disable the plant when enabled for at least 15 minutes and any condition is met.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Chiller Plant Requests ≤ I for 3 minutes, or OAT < CH-LOT – 1°F, or chiller plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores)\", \"CH-LOT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE Enable Logic\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside Economizer\",\n      \"summary\": \"Enable waterside economizer if disabled for at least 20 minutes and CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"trigger_condition\": \"WSE has been disabled for at least 20 minutes and CHWRT upstream of HX > predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"required_behavior\": \"Enable waterside economizer.\",\n      \"configurable_values\": [\"DA HX (design heat exchanger approach)\", \"DT WB (design wetbulb temperature)\", \"DA CT (design cooling tower approach)\", \"m (tuning parameter)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE Disable Logic\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside Economizer\",\n      \"summary\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"trigger_condition\": \"WSE has run for at least 20 minutes and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 minutes.\",\n      \"required_behavior\": \"Disable WSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes (i.e., if the HX is not reducing the CHW temp by at least 1°F).\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"PHXLWT Tuning - Decrease m\",\n      \"section_id\": \"5.20.3.3\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside Economizer\",\n      \"summary\": \"Decrease 'm' by 0.02 when economizer is disabled if it remained enabled for greater than 60 minutes.\",\n      \"trigger_condition\": \"Economizer is disabled and remained enabled for greater than 60 minutes.\",\n      \"required_behavior\": \"Decrease 'm' by 0.02.\",\n      \"configurable_values\": [\"m (initial 0, range -0.2 to 0.5)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"PHXLWT Tuning - Increase m\",\n      \"section_id\": \"5.20.3.3\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside Economizer\",\n      \"summary\": \"Increase 'm' by 0.02 when economizer is disabled if it remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100%.\",\n      \"trigger_condition\": \"Economizer is disabled, remained enabled for less than 30 minutes, and WseTower-MaxSpeed did not decrease below 100% speed while WSE was enabled.\",\n      \"required_behavior\": \"Increase 'm' by 0.02.\",\n      \"configurable_values\": [\"m\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Increase “m” by 0.02 when the economizer is disabled if the economizer remained enabled for less than 30 minutes and WseTower-MaxSpeed did not decrease below 100% speed while the WSE was enabled.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE HX Bypass Valve Modulation\",\n      \"section_id\": \"5.20.3.5\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"WSE Heat Exchanger Bypass Valve\",\n      \"summary\": \"Modulate WSE in-line CHW return line valve to maintain DP across CHW side of HX at HX DP-Design.\",\n      \"trigger_condition\": \"WSE in-line CHW return line valve is enabled.\",\n      \"required_behavior\": \"Modulate valve by a direct-acting PID loop to maintain DP across CHW side of HX at HX DP-Design. Map loop output from 0% open at 0% output to 100% open at 100% output. Bias loop to launch from 100% output. Valve fully open when loop disabled.\",\n      \"configurable_values\": [\"HX DP-Design\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE in-line CHW return line valve is enabled, it shall be modulated by a direct-acting PID loop to maintain the DP across the CHW side of the HX at HX DP-Design. Map the loop output from 0% open at 0% output to 100% open at 100% output. Bias the loop to launch from 100% output. The valve shall be fully open when loop is disabled.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE HX Pump Speed Reset Requests\",\n      \"section_id\": \"5.20.3.8\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"WSE HX Pump\",\n      \"summary\": \"Generate WSE HX Pump Speed Reset Requests based on ΔT between CHWRT upstream of WSE and WSE HX entering CHW temperature.\",\n      \"trigger_condition\": \"WSE HX pump is proven on.\",\n      \"required_behavior\": \"If ΔT exceeds 2°F, send 2 requests until ΔT < 1.2°F. Else if ΔT exceeds 1°F, send 1 request until ΔT < 0.2°F. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"WSE HX Pump Speed Reset Requests shall be generated based on the difference (ΔT) between chilled water return temperature upstream of the WSE and WSE HX entering CHW temperature. a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE HX Pump Speed Trim & Respond\",\n      \"section_id\": \"5.20.3.9\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"WSE HX Pump\",\n      \"summary\": \"Reset WSE HX pump speed using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": \"WSE HX pump proven on.\",\n      \"required_behavior\": \"Use Trim & Respond logic with SP0 = HxPumpDesSpd, SPmin = Minimum Speed, SPmax = HxPumpDesSpd, Td = 15 minutes, T = 2 minutes, I = 0, R = WSE HX Pump Speed Reset Requests, SPtrim = +2%, SPres = -3%, SPres-max = -6%.\",\n      \"configurable_values\": [\"HxPumpDesSpd\", \"Minimum Speed\", \"Td\", \"T\", \"I\", \"SPtrim\", \"SPres\", \"SPres-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE HX pump is proven on, WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Stage Minimum Runtime\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chiller Plant\",\n      \"summary\": \"Each chiller stage shall have a minimum runtime of 15 minutes.\",\n      \"trigger_condition\": \"Stage change occurs.\",\n      \"required_behavior\": \"Each stage shall have a minimum runtime of 15 minutes. Timers reset to zero at completion of every stage change.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Each stage shall have a minimum runtime of 15 minutes.\",\n      \"page_hint\": 181,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up Efficiency Condition (Primary-Only without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Only Chiller Plant without WSE\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min averaged over 5 minutes.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [\"SPLR UP\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up Failsafe Condition (Primary-Only Parallel without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Only Parallel Chiller Plant without WSE\",\n      \"summary\": \"Stage up if CHW DP is 2 psi < setpoint for 15 minutes or CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"trigger_condition\": \"CHW DP is 2 psi < setpoint for 15 minutes; or CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: i. CHW DP is 2 psi < setpoint for 15 minutes; or ii. CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down Condition (Primary-Only without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Only Chiller Plant without WSE\",\n      \"summary\": \"Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [\"SPLR DN\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up Efficiency Condition (Primary-Secondary without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Secondary Chiller Plant without WSE\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR UP for 15 minutes and OPLR not decreasing > 2.5%/min.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [\"SPLR UP\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition: Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes; or\",\n      \"page_hint\": 184,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Up Failsafe Condition (Primary-Secondary without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Secondary Chiller Plant without WSE\",\n      \"summary\": \"Stage up if secondary CHW supply temp > primary CHW supply temp + 2°F for 10 minutes and primary pumps at max speed, or primary CHW supply temp > setpoint by 2°F for 15 minutes.\",\n      \"trigger_condition\": \"Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or Primary CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Failsafe Condition: i. Secondary CHW supply temperature > primary CHW supply temperature + 2°F for 10 minutes and the enabled primary pumps are at maximum speed; or ii. Primary CHW supply temperature is 2°F > setpoint for 15 minutes.\",\n      \"page_hint\": 184,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Stage Down Condition (Primary-Secondary without WSE)\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Primary-Secondary Chiller Plant without WSE\",\n      \"summary\": \"Stage down if next lower stage OPLR < SPLR DN for 15 minutes and not increasing > 2.5%/min, and failsafe condition not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and the failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [\"SPLR DN\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 184,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Plant Reset - DP and CHWST Mapping\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Reset DP setpoint from CHW-DPmin to CHW-DPmax from 0% to 50% loop output, then reset CHWST setpoint from CHWSTmax to CHWSTmin from 50% to 100% loop output.\",\n      \"trigger_condition\": \"CHW Plant Reset loop output changes.\",\n      \"required_behavior\": \"From 0% to 50% loop output, reset DP setpoint from CHW-DPmin to CHW-DPmax. From 50% to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmax\", \"CHWSTmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. b. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CHW Plant Reset Trim & Respond Parameters\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Reset CHW Plant Reset variable using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": \"Any CHW Pump Distribution Loop is active.\",\n      \"required_behavior\": \"Use Trim & Respond logic with SP0 = 100%, SPmin = 0%, SPmax = 100%, Td = 15 minutes, T = 5 minutes, I = 2, R = Cooling CHWST Reset Requests, SPtrim = -2%, SPres = +3%, SPres-max = +7%.\",\n      \"configurable_values\": [\"Td\", \"T\", \"I\", \"SPtrim\", \"SPres\", \"SPres-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%\",\n      \"page_hint\": 200,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable/Disable (Parallel, Headered, No WSE)\",\n      \"section_id\": \"5.20.6.2\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW Pumps (Parallel, Headered, No WSE)\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open; disable when all are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve commanded open.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Enable/Disable (Parallel, Headered, with WSE)\",\n      \"section_id\": \"5.20.6.3\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW Pumps (Parallel, Headered, with WSE)\",\n      \"summary\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled; disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"trigger_condition\": \"Any chiller CHW isolation valve commanded open or WSE is enabled.\",\n      \"required_behavior\": \"Enable lead primary CHW pump. Disable when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary CHW pump when any chiller CHW isolation valve is commanded open or WSE is enabled. Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded closed and WSE is disabled.\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Staging (Headered Variable Speed, DP Control)\",\n      \"section_id\": \"5.20.6.7\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW Pumps (Headered Variable Speed, DP Control)\",\n      \"summary\": \"Stage pumps based on CHWFR ratio; start next lag pump when CHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes; shut off last lag pump when CHWFR ≤ (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.\",\n      \"trigger_condition\": \"CHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes (stage up); CHWFR ≤ (Number of Operating Pumps -1)/(N-0.03) for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: CHWFR > Number of Operating Pumps / N-.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: CHWFR ≤ Number of Operating Pumps -1 / N-.03\",\n      \"page_hint\": 202,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary CHW Pump Staging (Headered, DP Control)\",\n      \"section_id\": \"5.20.7.3\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Secondary CHW Pumps (Headered, DP Control)\",\n      \"summary\": \"Stage pumps based on SCHWFR; start next lag pump when SCHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes; shut off last lag pump when SCHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.\",\n      \"trigger_condition\": \"SCHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes (stage up); SCHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [\"N (number of pumps at design conditions)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. Start the next lag pump whenever the following is true for 10 minutes: SCHWFR > Number of Operating Pumps / N-.03 2. Shut off the last lag pump whenever the following is true for 10 minutes: SCHWFR < Number of Operating Pumps -1 / N-.03\",\n      \"page_hint\": 205,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Coil Pump Enable/Disable (Good Turndown)\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil Pumps (Good Turndown)\",\n      \"summary\": \"Enable coil pump(s) when plant enabled and pump speed command > 30% for 5 minutes; disable when plant disabled or pump speed command at minimum for 5 minutes.\",\n      \"trigger_condition\": \"Plant enabled and coil pump speed command exceeds 30% for 5 minutes continuously.\",\n      \"required_behavior\": \"Enable coil pump(s). Disable when plant disabled or pump speed command drops to minimum speed for 5 minutes continuously.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the coil pump(s) when plant is enabled and the coil pump speed command exceeds 30% for 5 minutes continuously. Disable the pump(s) when either the plant is disabled or the pump speed command drops to minimum speed for 5 minutes continuously.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Coil Pump Staging (Poor Turndown)\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil Pumps (Poor Turndown)\",\n      \"summary\": \"Enable next lag pump if pump speed exceeds PumpSpeedMin*(Number of operating pumps+1)/Number of operating pumps+10% for 1 minute; disable last lag pump if speed falls below PumpSpeedMin for 1 minute.\",\n      \"trigger_condition\": \"Less than N pumps operating and pump speed exceeds threshold for 1 minute (stage up); pump speed falls below PumpSpeedMin for 1 minute (stage down).\",\n      \"required_behavior\": \"Enable next lag pump or disable last lag pump accordingly.\",\n      \"configurable_values\": [\"PumpSpeedMin\", \"N (number of pumps at design coil flow)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. Enable the next lag pump if less than N pumps are operating and pump speed exceeds the following for 1 minute: PumpSpeedMin*(Number of operating pumps +1)/Number of operating pumps+10% 2. Disable the last lag pump if pump speed falls below PumpSpeedMin for 1 minute.\",\n      \"page_hint\": 206,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Reset Requests from Coil Pumps\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil Pumps\",\n      \"summary\": \"Send reset requests based on pump speed and supply air temperature conditions.\",\n      \"trigger_condition\": \"Coil pump proven on and speed > 99% for 2 minutes and SAT > SAT setpoint by 5°F for 2 minutes (3 requests); or speed > 99% for 2 minutes and SAT > setpoint by 3°F for 2 minutes (2 requests); or speed > 95% (1 request until speed < 85%); else 0 requests.\",\n      \"required_behavior\": \"Send appropriate number of requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 5°F for 2 minutes, send 3 Requests, 2. Else if any coil pump is proven on, pump speed exceeds 99% for 2 minutes, and the supply air temperature exceeds the supply air temperature setpoint by 3°F for 2 minutes, send 2 Requests, 3. Else if any coil pump is proven on and pump speed exceeds 95%, send 1 Request until pump speed is less than 85% or no coil pumps serving the coil are proven on. 4. Else if the coil pump speed is less than 95%, send 0 Requests.\",\n      \"page_hint\": 207,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Requests from Coil Pumps\",\n      \"section_id\": \"5.20.7.4\",\n      \"section_title\": \"Secondary Chilled Water Pumps\",\n      \"equipment_scope\": \"Coil Pumps\",\n      \"summary\": \"Send Chiller Plant Request if pump speed > 95% until speed is minimum for 5 minutes.\",\n      \"trigger_condition\": \"Pump speed command > 95%.\",\n      \"required_behavior\": \"Send 1 Request until speed command is minimum for 5 minutes. Else send 0 Requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If the pump speed command is greater than 95%, send 1 Request until the speed command is minimum for 5 minutes. 2. Else if the pump speed command is less than 95%, send 0 Requests.\",\n      \"page_hint\": 207,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint (Parallel Chillers)\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Minimum Flow Bypass Valve (Parallel Chillers)\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow setpoint equal to MinFlowRatio times sum of CHW-DesFlowX for operating chillers.\",\n      \"trigger_condition\": \"Any CHW pump proven on.\",\n      \"required_behavior\": \"Identify chiller with highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX). Calculate minimum flow setpoint as MinFlowRatio multiplied by sum of CHW-DesFlowX for operating chillers. Modulate valve to maintain that flow.\",\n      \"configurable_values\": [\"CHW-MinFlowX\", \"CHW-DesFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint that provides minimum flow through all operating chillers, determined as follows: a. For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. b. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint (Series Chillers)\",\n      \"section_id\": \"5.20.8.2\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Minimum Flow Bypass Valve (Series Chillers)\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow setpoint equal to largest CHW-MinFlowX of operating series chillers.\",\n      \"trigger_condition\": \"Any CHW pump proven on.\",\n      \"required_behavior\": \"Set minimum flow setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"configurable_values\": [\"CHW-MinFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the chilled water flow meter at a setpoint equal to the largest CHW-MinFlowX of the operating series chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable/Disable (Headered, with WSE)\",\n      \"section_id\": \"5.20.9.2\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Condenser Water Pumps (Headered, with WSE)\",\n      \"summary\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open; disable when all are commanded closed.\",\n      \"trigger_condition\": \"Any chiller or WSE CW isolation valve commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller or WSE CW isolation valve is commanded open. Disable the lead CW pump when all chiller and WSE CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable/Disable (Headered, No WSE)\",\n      \"section_id\": \"5.20.9.3\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Condenser Water Pumps (Headered, No WSE)\",\n      \"summary\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open; disable when all are commanded closed.\",\n      \"trigger_condition\": \"Any chiller CW isolation valve commanded open.\",\n      \"required_behavior\": \"Enable lead CW pump. Disable when all chiller CW isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when any chiller CW isolation valve is commanded open. Disable the lead CW pump when all chiller CW isolation valves are commanded closed.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Condenser Water Pump Enable/Disable (Dedicated)\",\n      \"section_id\": \"5.20.9.4\",\n      \"section_title\": \"Condenser Water Pumps\",\n      \"equipment_scope\": \"Condenser Water Pumps (Dedicated)\",\n      \"summary\": \"Enable lead CW pump when lead chiller is required to run, prior to chiller enable; disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.\",\n      \"trigger_condition\": \"Lead chiller is required to run.\",\n      \"required_behavior\": \"Enable lead CW pump prior to chiller enable. Disable when lead chiller is disabled and either proven off for 3 minutes or not requesting CW flow.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead CW pump when the lead chiller is required to run, but prior to the chiller being enabled. Disable the lead CW pump when the lead chiller is disabled and either the lead chiller has been proven off for 3 minutes or is not requesting chilled water flow.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Loop (No Chiller Output)\",\n      \"section_id\": \"5.20.10.1\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chiller Head Pressure Control\",\n      \"summary\": \"If head pressure control signal not available from chiller, use reverse acting PID loop to maintain CWRT - CHWST at LIFTminX.\",\n      \"trigger_condition\": \"Head pressure control signal not available from chiller controller.\",\n      \"required_behavior\": \"Use reverse acting PID loop to maintain temperature differential between chiller's condenser water return temperature and chilled water supply temperature at LIFTminX.\",\n      \"configurable_values\": [\"LIFTminX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Otherwise, if a head pressure control signal is not available from the chiller controller, a reverse acting PID loop shall maintain the temperature differential between the chiller’s condenser water return temperature and chilled water supply temperature at LIFTminX.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Mapping (Fixed Speed CW Pumps)\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chiller Head Pressure Control (Fixed Speed CW Pumps)\",\n      \"summary\": \"Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets head pressure control valve from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"Head pressure control loop enabled.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Mapping (Variable Speed CW Pumps, No WSE)\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chiller Head Pressure Control (Variable Speed CW Pumps, No WSE)\",\n      \"summary\": \"Map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": \"Head pressure control loop enabled.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Mapping (WSE Disabled, with WSE Plant)\",\n      \"section_id\": \"5.20.10.5\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chiller Head Pressure Control (WSE Plant, WSE Disabled)\",\n      \"summary\": \"When WSE disabled, map loop output: 0-50% resets HpTowerMaxSpd from 100% to minimum speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": \"WSE is disabled.\",\n      \"required_behavior\": \"From 0-50% loop output, reset HpTowerMaxSpd from 100% to minimum speed. From 50-100%, reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. Each enabled chiller's head pressure control valve shall be 100% open.\",\n      \"configurable_values\": [\"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. b. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed. c. Note: Each enabled chiller’s head pressure control valve shall be 100% open irrespective of loop output.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Head Pressure Control Mapping (WSE Enabled)\",\n      \"section_id\": \"5.20.10.6\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Chiller Head Pressure Control (WSE Plant, WSE Enabled)\",\n      \"summary\": \"When WSE enabled, HpTowerMaxSpeed = 100%, CW pump speed = design speed, and head pressure control loop resets valve position from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"WSE is enabled.\",\n      \"required_behavior\": \"HpTowerMaxSpeed = 100%. CW pump speed = design speed for stage. Each enabled chiller's head pressure control loop output resets head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Water Treatment Override\",\n      \"section_id\": \"5.20.11.1\",\n      \"section_title\": \"Water Treatment Override\",\n      \"equipment_scope\": \"Condenser Water System\",\n      \"summary\": \"Every night at 1:00 am, if all CW pumps off and less than 20 minutes runtime in last 36 hours, open all isolation valves, start lead CW pump, run for 20 minutes then release.\",\n      \"trigger_condition\": \"Every night at 1:00 am, all condenser water pumps are off and have not accumulated at least 20 minutes of runtime in the last 36 hours.\",\n      \"required_behavior\": \"Open all chiller condenser isolation valves (if applicable), open all tower isolation valves (if applicable), start lead condenser water pump. After 20 minutes, or if plant is enabled, release back to normal control.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Every night at 1:00 am, if all condenser water pumps are off and the condenser water pumps have not accumulated at least 20 minutes of runtime in the last 36 hours then: a. Open all chiller condenser isolation valves. b. Open all tower isolation valves. c. Start lead condenser water pump. d. After 20 minutes, or if the plant is enabled, release back to normal control.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Staging - Quantity Map\",\n      \"section_id\": \"5.20.12.1\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers\",\n      \"summary\": \"Quantity of enabled cooling tower cells maps to plant stage per project-specific table.\",\n      \"trigger_condition\": \"Plant stage changes.\",\n      \"required_behavior\": \"Enable the number of tower cells specified for the plant stage.\",\n      \"configurable_values\": [\"Plant Stage to Enabled Tower Cells mapping\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\",\n      \"page_hint\": 213,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CWRT Control - CWRT Setpoint Calculation\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWRT Control)\",\n      \"summary\": \"Calculate CWRT setpoint as CHWSTsp + LIFTtarget, where LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRplant + B)).\",\n      \"trigger_condition\": \"Any chillers enabled and WSE disabled.\",\n      \"required_behavior\": \"Set CWRTsp = CHWSTsp + LIFTtarget, with LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRplant + B)), where A = 1.1*(LIFTmax - LIFTmin), B = LIFTmax - A.\",\n      \"configurable_values\": [\"LIFTmin\", \"LIFTmax\", \"A\", \"B\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CWRT setpoint, CWRTsp, shall be the output of the following equation. CWRTsp = CHWSTsp + LIFTtarget LIFTtarget = Max(LIFTmin, Min(LIFTmax, A*PLRPlant + B)) A = 1.1*(LIFTmax - LIFTmin) B = LIFTmax - A\",\n      \"page_hint\": 214,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CWRT Control - Tower Speed Command (Close Coupled)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWRT Control, Close Coupled)\",\n      \"summary\": \"Tower speed command is the lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"trigger_condition\": \"Any condenser water pump proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint by direct acting PID loop. Map loop output to CWRTTowerSpd from minimum speed at 0% to 100% at 100%. Tower speed command = lowest of CWRTTowerSpd, HpTowerMaxSpd from each chiller, and PlrTowerMaxSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CWRT Control - Tower Speed Command (Not Close Coupled)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWRT Control, Not Close Coupled)\",\n      \"summary\": \"Control CWST to setpoint derived from CWRTsp minus CWdt; tower speed command is lowest of CWSTTowerSpd, HpTowerMaxSpd, and PlrTowerMaxSpd.\",\n      \"trigger_condition\": \"Any condenser water pump proven on.\",\n      \"required_behavior\": \"Set CWSTsp = CWRTsp - CWdt (5-min rolling average of CWRT - CWST). Maintain CWST at setpoint by direct acting PID loop. Map loop output to CWSTTowerSpd. Tower speed command = lowest of CWSTTowerSpd, HpTowerMaxSpd, and PlrTowerMaxSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any condenser water pump is proven on, CWRT shall be controlled to CWRTsp by setting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 minute rolling average of common condenser water return temperature less condenser water supply temperature... When any condenser water pump is proven on, CWST shall be maintained at setpoint by a direct acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. Reset CWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop output. Tower speed command signal shall be the lowest value of CWSTTowerSpd, HpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Fan Disable Logic (CWRT Control)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWRT Control)\",\n      \"summary\": \"Disable tower fans if any enabled chiller's HpTowerMaxSpd at minimum for 5 minutes, or fans at minimum for 5 minutes and CWRT/CWST below setpoint minus 1°F.\",\n      \"trigger_condition\": \"Any enabled chiller's HpTowerMaxSpd has equaled tower minimum speed for 5 minutes; or tower fans at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F (or CWST drops below setpoint minus 1°F).\",\n      \"required_behavior\": \"Disable tower fans.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the tower fans if either i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, or ii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint minus 1°F.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Fan Enable Logic (CWRT Control)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWRT Control)\",\n      \"summary\": \"Enable tower fans if off for at least 1 minute, CWRT/CWST rises above setpoint by 1°F, and all enabled chillers' HpTowerMaxSpd > minimum speed.\",\n      \"trigger_condition\": \"Fans off for at least 1 minute, CWRT rises above setpoint by 1°F (or CWST rises above setpoint by 1°F), and all enabled chillers' HpTowerMaxSpd > tower minimum speed.\",\n      \"required_behavior\": \"Enable tower fans.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the tower fans if i. They have been off for at least 1 minute, and ii. CWRT rises above setpoint by 1°F, and iii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed.\",\n      \"page_hint\": 215,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CWST Control - Initial Setpoint\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWST Control)\",\n      \"summary\": \"When plant first enabled, initialize CWST setpoint to 10°F less than CWSTdes.\",\n      \"trigger_condition\": \"Plant first enabled.\",\n      \"required_behavior\": \"Initialize CWST setpoint to 10°F less than CWSTdes.\",\n      \"configurable_values\": [\"CWSTdes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than CWSTdes.\",\n      \"page_hint\": 216,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"CWST Control - Stepwise Reset Logic\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (CWST Control)\",\n      \"summary\": \"At end of each time interval, reset CWSTsp down 1°F if conditions allow, else up 1°F, else no change.\",\n      \"trigger_condition\": \"End of time interval (Chilled Water Plant Reset time step + 5 minutes).\",\n      \"required_behavior\": \"After initial interval, reset CWSTsp down 1°F. For subsequent intervals, reset down 1°F if CWST ≤ setpoint+0.5°F, fan speed < 95%, CHWST setpoint not increased, and efficiency improved; else reset up 1°F if CWST ≥ setpoint-0.5°F; else no change.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. After the initial time interval, reset CWSTsp down 1°F. ii. For each subsequent time interval, reset CWSTsp down by 1°F if CWST is no more than 0.5°F above present setpoint, tower fan speed command is less than 95%, CHWST setpoint has not increased relative to the setpoint at the end of the previous interval, and either: (a) CWSTsp had reset down in the previous time interval and EffCh+T is now less than at the previous setpoint change. (b) CWSTsp had reset up in the previous time interval and EffCh+T is now greater than at the previous setpoint change. iii. Else, if CWST is no more than 0.5°F below present setpoint, reset CWSTsp up by 1°F. iv. Else, do not change CWSTsp.\",\n      \"page_hint\": 216,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE Mode - Integrated Operation Fan Speed\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (WSE Mode, Integrated)\",\n      \"summary\": \"When WSE enabled and chiller(s) running, fan speed = WseTower-MaxSpeed, reset by PID loop maintaining chiller load at 110% of sum of MinUnloadCapX.\",\n      \"trigger_condition\": \"WSE enabled and chiller(s) running.\",\n      \"required_behavior\": \"Fan speed = WseTower-MaxSpeed. Reset WseTower-MaxSpeed by direct acting PID loop maintaining chiller load at 110% of sum of MinUnloadCapX for operating chillers. Map from minimum speed at 0% output to 100% at 100% output. Bias loop to launch from 100% output. Hold at 100% for 10 minutes after starting integrated operation.\",\n      \"configurable_values\": [\"MinUnloadCapX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. Fan speed shall be equal to WseTower-MaxSpeed. ii. WseTower-MaxSpeed shall be reset by a direct acting PID loop maintaining the chiller load at 110% of the sum of MinUnloadCapX values for the operating chillers. Map WseTower-MaxSpeed from minimum speed at 0% loop output to 100% speed at 100% loop output. Bias the loop to launch from 100% output. iii. When starting integrated operation after previously operating with only the WSE, hold WseTower-MaxSpeed at 100% for 10 minutes to give the chiller time to get up to speed and produce at least MinUnloadCapX, then enable the loop.\",\n      \"page_hint\": 218,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"WSE Mode - WSE Only Fan Control\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Towers (WSE Mode, WSE Only)\",\n      \"summary\": \"When WSE running alone, modulate fan speed to maintain CHWST at setpoint; cycle fans off if CHWST drops below setpoint and fans at minimum for 5 minutes.\",\n      \"trigger_condition\": \"WSE running alone.\",\n      \"required_behavior\": \"Modulate fan speed by direct acting PID loop to maintain CHWST at setpoint, mapping from minimum at 0% output to maximum at 100% output. If CHWST drops below setpoint and fans at minimum for 5 minutes, cycle fans off for at least 3 minutes and until CHWST rises above setpoint by 1°F.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"i. Fan speed shall be modulated to maintain CHWST at setpoint by a direct acting PID loop that resets fan speed from minimum at 0% loop output to maximum at 100% loop output. ii. If CHWST drops below setpoint and fans have been at minimum fan speed for 5 minutes, fans shall cycle off for at least 3 minutes and until CHWST rises above setpoint by 1°F.\",\n      \"page_hint\": 218,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Bypass Valve - Open Condition\",\n      \"section_id\": \"5.20.12.3\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Tower Bypass Valve\",\n      \"summary\": \"If any CW pump on, all tower fans off, and CWST from tower < 40°F for 5 minutes, fully open tower bypass valve to basins.\",\n      \"trigger_condition\": \"Any condenser water pump on, all tower fans off, and CWST from tower falls below 40°F for 5 minutes.\",\n      \"required_behavior\": \"Fully open the tower bypass valve to the tower basins.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any condenser water pump is on, all tower fans are off, and CWST from the tower falls below 40°F for 5 minutes, fully open the tower bypass valve to the tower basins.\",\n      \"page_hint\": 218,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Bypass Valve - Close Conditions\",\n      \"section_id\": \"5.20.12.3\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling Tower Bypass Valve\",\n      \"summary\": \"Close bypass valve when WSE disabled and CWST rises above LIFTminX – 2°F above CHWST setpoint, or WSE enabled and CHWST rises to within 1°F of setpoint, or tower fans commanded on.\",\n      \"trigger_condition\": \"Any of: (1) WSE disabled, valve open ≥5 min, CWST rises LIFTminX – 2°F above CHWST setpoint; (2) WSE enabled, valve open ≥5 min, CHWST rises to within 1°F of setpoint; (3) Tower fans commanded on.\",\n      \"required_behavior\": \"Close the valve to the tower basins.\",\n      \"configurable_values\": [\"LIFTminX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Close the valve to the tower basins when any of the following are true: 1. The WSE is disabled, the valve has been open for at least 5 minutes, and CWST rises LIFTminX – 2°F above CHWST setpoint. 2. The WSE is enabled, the valve has been open for at least 5 minutes, and CHWST rises to within 1°F of CHWST setpoint. 3. Tower fans are commanded on (valve shall never be open when fans are on).\",\n      \"page_hint\": 218,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Make-up Water Valve Control\",\n      \"section_id\": \"5.20.13.1\",\n      \"section_title\": \"Tower Make-up Water\",\n      \"equipment_scope\": \"Tower Make-up Water Valve\",\n      \"summary\": \"Cycle make-up water valve based on tower water fill level sensor.\",\n      \"trigger_condition\": \"Water level falls below T-level-min-fill.\",\n      \"required_behavior\": \"Open valve. Close when water level goes above T-level-max-fill.\",\n      \"configurable_values\": [\"T-level-min-fill\", \"T-level-max-fill\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Make-up water valve shall cycle based on tower water fill level sensor. The valve shall open when water level falls below T-level-min-fill. It shall close when the water level goes above T-level-max-fill.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Emergency Chiller Off (with WSE)\",\n      \"section_id\": \"5.20.14.1\",\n      \"section_title\": \"Emergency Chiller Off\",\n      \"equipment_scope\": \"Chiller Plant with WSE\",\n      \"summary\": \"Lock off chillers upon emergency switch; index remaining equipment to Stage 0+WSE until plant disabled or switch released.\",\n      \"trigger_condition\": \"Emergency chiller off switch closed.\",\n      \"required_behavior\": \"Lock off chillers (start/stop overridden to off at highest priority). Remaining equipment remain enabled and indexed to Stage 0+WSE until plant disabled or switch released, then resume staging from Stage 0+WSE.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. Remaining equipment shall remain enabled and be indexed to Stage 0 + WSE until the plant is either disabled or the emergency power off switch is released, at which point staging shall resume from Stage 0 + WSE.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Emergency Chiller Off (without WSE)\",\n      \"section_id\": \"5.20.14.2\",\n      \"section_title\": \"Emergency Chiller Off\",\n      \"equipment_scope\": \"Chiller Plant without WSE\",\n      \"summary\": \"Lock off chillers upon emergency switch; after 5 minutes, shut off all pumps and towers.\",\n      \"trigger_condition\": \"Emergency chiller off switch closed.\",\n      \"required_behavior\": \"Lock off chillers. After 5 minutes, shut off all pumps and towers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chillers shall be locked off (start/stop points overridden to off at highest protocol priority) upon closing of emergency chiller off switch located at chiller room entry. After 5 minutes, shut off all pumps and towers.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Tower Basin Heater Control\",\n      \"section_id\": \"5.20.15.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Tower Basin Heater\",\n      \"summary\": \"Enable basin heater when basin temperature drops below 38°F; disable when rises above 40°F.\",\n      \"trigger_condition\": \"Basin temperature drops below 38°F.\",\n      \"required_behavior\": \"Enable basin heater. Disable when basin temperature rises above 40°F.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Enable basin heater whenever basin temperature drops below 38°F. b. Disable basin heater whenever basin temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Piping Heat Trace Control\",\n      \"section_id\": \"5.20.15.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Piping Heat Trace\",\n      \"summary\": \"Enable heat trace when outdoor air temperature drops below 34°F; disable when rises above 40°F.\",\n      \"trigger_condition\": \"Outdoor air temperature drops below 34°F.\",\n      \"required_behavior\": \"Enable heat trace. Disable when outdoor air temperature rises above 40°F.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Enable heat trace whenever outdoor air temperature drops below 34°F. b. Disable heat trace whenever outdoor air temperature rises above 40°F.\",\n      \"page_hint\": 219,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Pump Maintenance Interval Alarm\",\n      \"section_id\": \"5.20.17.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Pumps\",\n      \"summary\": \"Generate Level 4 alarm when pump has operated for more than 3000 hours.\",\n      \"fault_condition\": \"Pump Staging Runtime > 3000 hours.\",\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Chiller Maintenance Interval Alarm\",\n      \"section_id\": \"5.20.17.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Generate Level 4 alarm when chiller has operated for more than 1000 hours.\",\n      \"fault_condition\": \"Chiller Staging Runtime > 1000 hours.\",\n      \"evidence_quote\": \"Maintenance interval alarm when chiller has operated for more than 1000 hours as indicated by the Staging Runtime: Level 4.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Tower Water Level Alarms\",\n      \"section_id\": \"5.20.17.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Cooling Tower\",\n      \"summary\": \"Generate Level 2 alarm if water level below T-level-low-alarm; Level 3 alarm if above T-level-high-alarm.\",\n      \"fault_condition\": \"Tower water level sensor indicates water level below T-level-low-alarm (Level 2) or above T-level-high-alarm (Level 3).\",\n      \"evidence_quote\": \"a. If tower water level sensor indicates water level below T-level-low-alarm, generate a Level 2 alarm. b. If tower water level sensor indicates water level above T-level-high-alarm, generate a Level 3 alarm.\",\n      \"page_hint\": 221,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Pump or Tower Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.20.17.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Pumps or Tower Fans\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 60 seconds.\",\n      \"fault_condition\": \"Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 60 seconds (Level 4).\",\n      \"evidence_quote\": \"a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Tower Basin Heater Status Mismatch Alarm\",\n      \"section_id\": \"5.20.17.7\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Tower Basin Heater\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.\",\n      \"fault_condition\": \"Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).\",\n      \"evidence_quote\": \"a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Piping Heat Trace Status Mismatch Alarm\",\n      \"section_id\": \"5.20.17.8\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Piping Heat Trace\",\n      \"summary\": \"Generate Level 2 alarm if commanded on but status off for 15 seconds; Level 4 alarm if commanded off but status on for 15 seconds.\",\n      \"fault_condition\": \"Commanded on, status off for 15 seconds (Level 2); commanded off, status on for 15 seconds (Level 4).\",\n      \"evidence_quote\": \"a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 15 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Two-Position Valve End Switch Alarm\",\n      \"section_id\": \"5.20.17.9\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Two-Position Valves with End Switches\",\n      \"summary\": \"Generate Level 2 alarm if commanded open but not open after 90 seconds; Level 4 alarm if commanded closed but not closed after 90 seconds.\",\n      \"fault_condition\": \"Commanded open, status not open for 90 seconds (Level 2); commanded closed, status not closed for 90 seconds (Level 4).\",\n      \"evidence_quote\": \"a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Modulating Valve Position Feedback Alarm\",\n      \"section_id\": \"5.20.17.10\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Modulating Valves with Analog Position Feedback\",\n      \"summary\": \"Generate Level 2 alarm if analog position feedback differs from command by more than 10% for 90 seconds.\",\n      \"fault_condition\": \"Analog position feedback different from output command by more than 10% for 90 seconds.\",\n      \"evidence_quote\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Tower Basin Temperature Alarms\",\n      \"section_id\": \"5.20.17.11\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Cooling Tower Basin\",\n      \"summary\": \"Generate Level 3 alarm if basin temperature below 38°F for 5 minutes; Level 2 alarm if below 36°F for 5 minutes.\",\n      \"fault_condition\": \"Basin temperature below 38°F for 5 minutes (Level 3); below 36°F for 5 minutes (Level 2).\",\n      \"evidence_quote\": \"a. Basin temperature is below 38°F for 5 minutes continuously: Level 3 b. Basin temperature is below 36°F for 5 minutes continuously: Level 2\",\n      \"page_hint\": 222,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Sensor Failure Alarm\",\n      \"section_id\": \"5.20.17.12\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"All Sensors\",\n      \"summary\": \"Generate Level 3 alarm for monitoring-only sensors, Level 2 for control sensors, when sensor is outside widest possible operating range.\",\n      \"fault_condition\": \"Feedback < 2 mA from 4-20 mA transducer, or temperature reading < 0°F.\",\n      \"evidence_quote\": \"a. Sensor shall be deemed outside of its widest possible operating range if any of the following are true: 1. Feedback less than 2 mA from any 4 to 20 mA transducer; or 2. Temperature reading less than 0°F from any temperature sensor. b. Any sensor that goes outside of its widest possible operating range. 1. If the sensor is used for monitoring only: Level 3. 2. If the sensor is used for control: Level 2.\",\n      \"page_hint\": 223,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#1: DP Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when DP AVG > ƐDP and CHWP status is off.\",\n      \"fault_condition\": \"DP AVG > ƐDP and Status CHWP = Off.\",\n      \"evidence_quote\": \"FC#1 Equation DP AVG > Ɛ DSP and Status CHWP = Off Applies to OS #1 Description Differential pressure is too high with the chilled water pumps off Possible Diagnosis DP sensor error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#2: Primary Flow Too High with Pumps Off\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when primary flow > ƐFM and primary pump status is off.\",\n      \"fault_condition\": \"FLOW P, AVG > ƐFM and Status PCHWP = Off.\",\n      \"evidence_quote\": \"FC#2 Equation FLOW P, AVG > Ɛ FM and Status PCHWP = Off Applies to OS #1 Description Primary chilled water flow is too high with the chilled water pumps off Possible Diagnosis Flow meter error\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#4: DP Too Low with Pumps at Full Speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when DP < setpoint - ƐDP and pump speed ≥ 99% - ƐVFDSPD.\",\n      \"fault_condition\": \"DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD.\",\n      \"evidence_quote\": \"FC#4 Equation DP AVG < DPSP – ƐDP and Speed CHWP ≥ 99% - ƐVFDSPD Applies to OS #2 – #5 Description Chilled water loop differential pressure is too low with chilled water pump(s) at full speed.\",\n      \"page_hint\": 229,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#5: Primary Flow Too Low with Bypass Fully Open\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when primary flow < minimum flow setpoint - ƐFM and bypass valve ≥ 99% - ƐMFBPV.\",\n      \"fault_condition\": \"FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV.\",\n      \"evidence_quote\": \"FC#5 Equation FLOW P, AVG < CHW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3, #5 Description Primary chilled water flow is too low with the minimum flow bypass valve fully open.\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#6: CHW Supply Temperature Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when CHWST AVG - ƐCHWT ≥ CHWSTSP.\",\n      \"fault_condition\": \"CHWST AVG - ƐCHWT ≥ CHWSTSP.\",\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#14: CWST Too High with Towers at Full Speed\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when CWST AVG - ƐCWT ≥ DesCWSTdes and tower speed ≥ 99% - ƐVFDSPD.\",\n      \"fault_condition\": \"CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD.\",\n      \"evidence_quote\": \"FC#14 Equation CWST AVG - ƐCWT ≥ DesCWSTdes and SpeedCT ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Condenser water supply temperature is too high with cooling tower(s) at full speed.\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#16: Heat Exchanger Approach High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant with WSE\",\n      \"summary\": \"Fault condition when CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.\",\n      \"fault_condition\": \"CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT.\",\n      \"evidence_quote\": \"FC#16 Equation CWST AVG – CHWRT AFTERWSE, AVG > (1.5 * DA HX) + ƐCHWRT Applies to OS #4, #5 Description Heat exchanger approach is high\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#18: Too Many Operating State Changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when number of Operating State changes in last 60 minutes exceeds maximum.\",\n      \"fault_condition\": \"ΔOS > ΔOS MAX.\",\n      \"evidence_quote\": \"FC#18 Equation ΔOS > ΔOS MAX Applies to OS #1 – #5 Description Too many changes in Operating State\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#19: Too Many Chiller Starts\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when number of chiller starts in last 60 minutes exceeds maximum.\",\n      \"fault_condition\": \"ΔStartsCH-x > ΔCHStart MAX.\",\n      \"evidence_quote\": \"FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD FC#20: Too Many Stage Changes\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled Water Plant\",\n      \"summary\": \"Fault condition when number of stage changes in last 60 minutes exceeds maximum.\",\n      \"fault_condition\": \"ΔStage > ΔStage MAX.\",\n      \"evidence_quote\": \"FC#20 Equation ΔStage > ΔStage MAX Applies to OS #1 – #5 Description Too many stage changes\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 74514, "completion_tokens": 20509, "total_tokens": 95023, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 74514}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
