{"candidate_id": "cand_d109d947a45cf7b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_5:boiler_staging_qrequired_calculation_primary_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Qrequired Calculation (Primary Flow)", "section_id": "5.21.3.5", "section_title": "Boiler Staging", "equipment_scope": "Primary-only or primary-secondary plants without flow meters in all secondary loops", "summary": "Calculate Qrequired based on primary flow, HWST setpoint, and HWRT, using a 5-minute rolling average.", "trigger_condition": null, "required_behavior": "Qrequired = 0.49 * FLOW_P * (HWST_SP - HWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired = 0.49 * FLOW_P (HWST_SP - HWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.5.  Boilers are staged in part based on required capacity, Qrequired .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5915971418cf4cca"], "chunk_id": "chunk_5915971418cf4cca", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.5.  Boilers are staged in part based on required capacity, Qrequired .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of Qrequired calculation not supported by provided evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_69869e6a643e6f41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_6:boiler_staging_qrequired_calculation_secondary_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Qrequired Calculation (Secondary Flow)", "section_id": "5.21.3.6", "section_title": "Boiler Staging", "equipment_scope": "Primary-secondary plants with flow meters in all secondary loops", "summary": "Calculate Qrequired based on secondary flow, HWST setpoint, and secondary HWRT, using a 5-minute rolling average.", "trigger_condition": null, "required_behavior": "Qrequired = 0.49 * FLOW_S * (HWST_SP - SHWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired = 0.49 * FLOW_S (HWST_SP - SHWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a48dd037823474e"], "chunk_id": "chunk_6a48dd037823474e", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.6.  Boilers are staged in part based on required capacity, Qrequired . Qrequired  is calculated based on", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of Qrequired calculation not supported by provided evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_7775e7512bad96bb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_staging_general_staging_requirements", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - General Staging Requirements", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Each stage must have a minimum runtime of 10 minutes; timers reset after each stage change; unavailable stages are skipped.", "trigger_condition": null, "required_behavior": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of staging requirements not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_86f962f008fa25d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_10:lag_boiler_enable_general_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Enable - General Sequence", "section_id": "5.21.3.10", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps", "summary": "When a lag boiler is enabled, start pump, open isolation valve, then enable boiler after 30 seconds.", "trigger_condition": "Lag boiler is enabled.", "required_behavior": "d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.", "page_hint": 241}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.10. Whenever a lag boiler is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.10", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_beaafaf19b244208"], "chunk_id": "chunk_beaafaf19b244208", "page_no": 241, "source_page_nos": [241], "evidence_text": "5.21.3.10. Whenever a lag boiler is enabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of lag boiler enable sequence not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_98d90a9668504ac0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_11:lag_boiler_disable_general_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Disable - General Sequence", "section_id": "5.21.3.11", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps", "summary": "When a lag boiler is disabled, disable the boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lag boiler is disabled.", "required_behavior": "b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.", "page_hint": 242}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.11.  Whenever a lag boile r is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.11", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2e189f9d139848fd"], "chunk_id": "chunk_2e189f9d139848fd", "page_no": 242, "source_page_nos": [242], "evidence_text": "5.21.3.11.  Whenever a lag boile r is disabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of lag boiler disable sequence not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_248b30b1834c3ece", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_13:hybrid_enable_first_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable First Non-Condensing Boiler", "section_id": "5.21.3.13", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When first non-condensing boiler is enabled, reset HWST setpoint, wait for supply temperature >140°F or 5 minutes, then start pump and enable.", "trigger_condition": "First non-condensing boiler is enabled.", "required_behavior": "a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.13.  Whenever the first non -condensing boiler is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.13", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_faea4eb6269e400b"], "chunk_id": "chunk_faea4eb6269e400b", "page_no": 243, "source_page_nos": [243], "evidence_text": "5.21.3.13.  Whenever the first non -condensing boiler is enabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of enabling first non-condensing boiler not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_9a21acf356016c3d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_14:hybrid_enable_other_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable Other Non-Condensing Boiler", "section_id": "5.21.3.14", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When any other non-condensing boiler is enabled, start pump, open isolation valve, then enable after 30 seconds.", "trigger_condition": "Any other non-condensing boiler is enabled.", "required_behavior": "a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.14.  Whenever any other non -condensing boiler is enabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.14", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_45e119a733df4066"], "chunk_id": "chunk_45e119a733df4066", "page_no": 243, "source_page_nos": [243], "evidence_text": "5.21.3.14.  Whenever any other non -condensing boiler is enabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of enabling other non-condensing boilers not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_94f98530c5125488", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_15:hybrid_disable_non_lead_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Non-Lead Non-Condensing Boiler", "section_id": "5.21.3.15", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When any non-condensing boiler other than lead is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Any non-condensing boiler other than lead is disabled.", "required_behavior": "a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.15.  Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.15", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b3da8b4785634866"], "chunk_id": "chunk_b3da8b4785634866", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.3.15.  Whenever any non -condensing boiler other than the lead non -condensing boiler is disabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of disabling non-lead non-condensing boilers not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_d6d4e9de3ef94a3a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_16:hybrid_disable_lead_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Lead Non-Condensing Boiler", "section_id": "5.21.3.16", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When lead non-condensing boiler is disabled, disable boiler, reset condensing boiler setpoint, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lead non-condensing boiler is disabled.", "required_behavior": "a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.16.  Whenever the lead non -condensing boiler is disabled:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.16", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b3da8b4785634866"], "chunk_id": "chunk_b3da8b4785634866", "page_no": 244, "source_page_nos": [244], "evidence_text": "5.21.3.16.  Whenever the lead non -condensing boiler is disabled:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of disabling lead non-condensing boiler not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_1415801f2ec5f054", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_4:non_condensing_boiler_condensation_control_enable_disable_secondary_pump_speed_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable Secondary Pump Speed Loop", "section_id": "5.21.5.4", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "Enable secondary pump speed condensation control loop whenever any secondary pump and any non-condensing boiler are enabled; disable otherwise and set MaxSecCondSpd to 100%.", "trigger_condition": "Any secondary pump is enabled and any non-condensing boiler is enabled.", "required_behavior": "Enable loop; otherwise disable and set MaxSecCondSpd to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.5.4.  Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_5d2b3c79cb8f4176"], "chunk_id": "chunk_5d2b3c79cb8f4176", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.4.  Secondary pump speed cond ensation control loop shall be enabled whenever any secondary pump", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of enable/disable conditions not fully supported by evidence (cut off)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_d19df314af284ade", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_5:non_condensing_boiler_condensation_control_variable_speed_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Variable Speed Primary", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "A reverse acting P-only loop maintains boiler entering temperature at 140°F; output from 0% at 140°F to 100% at 135°F; maps to MinPriCondSpd and MaxSecCondSpd.", "trigger_condition": null, "required_behavior": "Loop output 0-50% resets MinPriCondSpd from B-MinPriPumpSpdStage to 100%; 50-100% resets MaxSecCondSpd from 100% to minimum pump speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_96b9004b2452435a"], "chunk_id": "chunk_96b9004b2452435a", "page_no": 246, "source_page_nos": [246], "evidence_text": "5.21.5.5.  A reverse acting condensation contr ol P-only loop shall maintain boiler entering temperature at", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of variable speed primary condensation control not supported by evidence (cut off)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_4d891476da1cac40", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_2:primary_hot_water_pumps_headered_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Headered Enable/Disable", "section_id": "5.21.6.2", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Enable lead primary pump when any boiler isolation valve is commanded open; disable when all valves are closed.", "trigger_condition": "Any boiler isolation valve commanded open.", "required_behavior": "Enable lead primary hot water pump. Disable when all boiler isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.6.2.  Enable lead primary hot water pump when any boiler isolation valve is commanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_8c3cc2fa45d249ca"], "chunk_id": "chunk_8c3cc2fa45d249ca", "page_no": 247, "source_page_nos": [247], "evidence_text": "5.21.6.2.  Enable lead primary hot water pump when any boiler isolation valve is commanded open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of enable/disable logic partially supported (only enable clause in evidence)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_305445ef81207b1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_4:primary_hot_water_pumps_staging_by_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Staging by Flow Ratio", "section_id": "5.21.6.4", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with headered variable speed pumps using DP control", "summary": "Stage pumps based on flow ratio HWFR; start next lag pump when HWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when HWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Start next lag pump when HWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when HWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps -1) / (N-0.03).", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_21dd4d57691a4c78"], "chunk_id": "chunk_21dd4d57691a4c78", "page_no": 247, "source_page_nos": [247], "evidence_text": "5.21.6.4.  HW pumps shall be staged as a function of the ratio of current hot water f low, FLOW P, to design", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of staging by flow ratio not supported by evidence (heading only)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_57d23552e9bc4d26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_2:secondary_hot_water_pumps_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Enable/Disable", "section_id": "5.21.7.2", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Secondary HW pumps", "summary": "Enable lead secondary pump when plant is enabled and any load generates a Heating Hot-Water Plant Request; disable otherwise.", "trigger_condition": "Plant is enabled and any load generates a Heating Hot-Water Plant Request.", "required_behavior": "Enable lead secondary HW pump; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.7.2.  Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b2f79607dd0f4d7f"], "chunk_id": "chunk_b2f79607dd0f4d7f", "page_no": 250, "source_page_nos": [250], "evidence_text": "5.21.7.2.  Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of secondary pump enable/disable not supported by evidence (cut off)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_979d07f98f7f63e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_6:minimum_flow_bypass_valve_enable_and_bias", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Enable and Bias", "section_id": "5.21.8.6", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with minimum flow bypass valve", "summary": "Enable bypass valve control loop when any HW pump is proven on; bias PID loop to 100% (valve fully open) upon start.", "trigger_condition": "Any HW pump is proven on.", "required_behavior": "Enable bypass valve control loop; bias PID loop to 100% (valve 100% open). When disabled, valve opened.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c0460b1467fa46e1"], "chunk_id": "chunk_c0460b1467fa46e1", "page_no": 252, "source_page_nos": [252], "evidence_text": "5.21.8.6.  When any HW pump is proven on, the bypass valve control loop shall be enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Summary of enable and bias not fully supported by evidence (bias details missing)", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
