{"candidate_id": "cand_80de45502bfa0fcc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_2:plant_enable_disable_enable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable/Disable - Enable Logic", "section_id": "5.21.2.2", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.", "trigger_condition": "Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and Boiler plant enable schedule is active.", "required_behavior": "Enable the plant in the lowest stage.", "configurable_values": ["I (ignores, default 0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.2"}
{"candidate_id": "cand_b906c2c2a248e3da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_3:plant_enable_disable_disable_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable/Disable - Disable Logic", "section_id": "5.21.2.3", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant", "summary": "Disable the plant when enabled for at least 15 minutes and any condition is met.", "trigger_condition": "Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or OAT > HW-LOT + 1°F, or Boiler plant enable schedule is inactive).", "required_behavior": "Disable the plant.", "configurable_values": ["I (ignores)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "page_hint": 235}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.3"}
{"candidate_id": "cand_449b4f842c835af4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_4:plant_enable_lead_boiler_and_pump_staging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Enable - Lead Boiler and Pump Staging", "section_id": "5.21.2.4", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant with headered primary HW pumps and primary-secondary configuration", "summary": "When plant is enabled, open lead boiler isolation valve, stage on lead primary and secondary pumps, then enable lead boiler.", "trigger_condition": "Plant is enabled.", "required_behavior": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.4"}
{"candidate_id": "cand_c3555f74dc6e9c24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_2_5:plant_disable_shutdown_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Plant Disable - Shutdown Sequence", "section_id": "5.21.2.5", "section_title": "Plant Enable/Disable", "equipment_scope": "Boiler plant with headered primary HW pumps", "summary": "When plant is disabled, shut off boilers, close isolation valves after 3 minutes, and disable pumps.", "trigger_condition": "Plant is disabled.", "required_behavior": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.", "page_hint": 236}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.2.5"}
{"candidate_id": "cand_537fcf461b457ab1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_1:boiler_staging_stage_definition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Stage Definition", "section_id": "5.21.3.1", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Boiler stages are defined by a project-specific table indicating which boilers run in each stage.", "trigger_condition": null, "required_behavior": "Define boiler stages with enabled boilers per stage; use 'or' for interchangeable boilers that should be lead/lag alternated.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "page_hint": 236}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.1"}
{"candidate_id": "cand_d616da66a8442615", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_2:boiler_staging_lead_lag_for_interchangeable_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Lead/Lag for Interchangeable Boilers", "section_id": "5.21.3.2", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with interchangeable boilers", "summary": "Interchangeable boilers indicated with 'or' shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": null, "required_behavior": "Lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.2"}
{"candidate_id": "cand_0d88fea31bc8576f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_3:boiler_staging_alarm_response_for_headered_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Alarm Response for Headered Pumps", "section_id": "5.21.3.3", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps and HW isolation valves", "summary": "If a boiler is in alarm, disable the boiler and close its HW isolation valve after 3 minutes.", "trigger_condition": "Boiler is in alarm.", "required_behavior": "Disable the boiler; after 3 minutes, close its HW isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.3"}
{"candidate_id": "cand_d6490b7962e897c9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_4:boiler_staging_alarm_response_for_dedicated_pumps", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Alarm Response for Dedicated Pumps", "section_id": "5.21.3.4", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with dedicated primary pumps", "summary": "If a boiler is in alarm, disable the boiler and its dedicated primary pump after 3 minutes.", "trigger_condition": "Boiler is in alarm.", "required_behavior": "Disable the boiler; after 3 minutes, disable its dedicated primary pump.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.4"}
{"candidate_id": "cand_d109d947a45cf7b9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_5:boiler_staging_qrequired_calculation_primary_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Qrequired Calculation (Primary Flow)", "section_id": "5.21.3.5", "section_title": "Boiler Staging", "equipment_scope": "Primary-only or primary-secondary plants without flow meters in all secondary loops", "summary": "Calculate Qrequired based on primary flow, HWST setpoint, and HWRT, using a 5-minute rolling average.", "trigger_condition": null, "required_behavior": "Qrequired = 0.49 * FLOW_P * (HWST_SP - HWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired = 0.49 * FLOW_P (HWST_SP - HWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Qrequired = 0.49 * FLOW_P (HWST_SP - HWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.5"}
{"candidate_id": "cand_69869e6a643e6f41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_6:boiler_staging_qrequired_calculation_secondary_flow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Qrequired Calculation (Secondary Flow)", "section_id": "5.21.3.6", "section_title": "Boiler Staging", "equipment_scope": "Primary-secondary plants with flow meters in all secondary loops", "summary": "Calculate Qrequired based on secondary flow, HWST setpoint, and secondary HWRT, using a 5-minute rolling average.", "trigger_condition": null, "required_behavior": "Qrequired = 0.49 * FLOW_S * (HWST_SP - SHWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Qrequired = 0.49 * FLOW_S (HWST_SP - SHWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Qrequired = 0.49 * FLOW_S (HWST_SP - SHWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.6"}
{"candidate_id": "cand_7749eae4af9345a7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_7:boiler_staging_b_stage_min_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - B-STAGE MIN Calculation", "section_id": "5.21.3.7", "section_title": "Boiler Staging", "equipment_scope": "Plants with condensing boilers", "summary": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "trigger_condition": null, "required_behavior": "B-STAGE MIN = largest B-FiringMinX of all boilers in the stage * sum of design capacities of all boilers in the stage.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.7"}
{"candidate_id": "cand_aea174586bb6e1e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_8:boiler_staging_stage_availability", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Stage Availability", "section_id": "5.21.3.8", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "A stage is unavailable if a required boiler is faulted or its dedicated pump is faulted.", "trigger_condition": null, "required_behavior": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.8"}
{"candidate_id": "cand_7775e7512bad96bb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_staging_general_staging_requirements", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - General Staging Requirements", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Each stage must have a minimum runtime of 10 minutes; timers reset after each stage change; unavailable stages are skipped.", "trigger_condition": null, "required_behavior": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9"}
{"candidate_id": "cand_fe2a09160fb0f908", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_f:boiler_staging_primary_only_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Primary Only Condensing: Stage Up", "section_id": "5.21.3.9.f", "section_title": "Boiler Staging", "equipment_scope": "Primary only condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 200% of B-STAGE MIN of next available stage for 10 minutes and hot water flowrate exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.f"}
{"candidate_id": "cand_d46bdf0a4470d881", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_g:boiler_staging_primary_only_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Primary Only Condensing: Stage Down", "section_id": "5.21.3.9.g", "section_title": "Boiler Staging", "equipment_scope": "Primary only condensing boiler plants", "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or minimum flow bypass valve >0% open for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.", "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR minimum flow bypass valve >0% open for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.g"}
{"candidate_id": "cand_161a4c33fa959263", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_h:boiler_staging_variable_primary_variable_secondary_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Up", "section_id": "5.21.3.9.h", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 150% of B-STAGE MIN of next available stage for 10 minutes and primary flow exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.h"}
{"candidate_id": "cand_40aa31c5198874f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_i:boiler_staging_variable_primary_variable_secondary_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Down", "section_id": "5.21.3.9.i", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.", "trigger_condition": "All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary HW pumps at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.i"}
{"candidate_id": "cand_a1c8a133572cda95", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_j:boiler_staging_non_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Non-Condensing: Stage Up", "section_id": "5.21.3.9.j", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.j"}
{"candidate_id": "cand_6b1a42481b72ce01", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_k:boiler_staging_non_condensing_stage_down", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Non-Condensing: Stage Down", "section_id": "5.21.3.9.k", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage down if Qrequired is less than 80% of design capacity of next lower stage for 10 minutes and failsafe stage up condition is not true.", "trigger_condition": "Both: (1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; (2) failsafe stage up condition not true.", "required_behavior": "Stage down.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.k"}
{"candidate_id": "cand_67af33ed012c1e7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:boiler_staging_hybrid_stage_up_to_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Up to Condensing Stage", "section_id": "5.21.3.9.l", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If all boilers in next higher stage are condensing, stage up using condensing logic.", "trigger_condition": "All boilers enabled in next higher stage are condensing.", "required_behavior": "Stage up if any: (1) availability condition; (2) Qrequired exceeds 150% of B-STAGE MIN of next stage for 10 minutes and primary flow exceeds minimum flow setpoint; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l"}
{"candidate_id": "cand_fd94695cc962ed6a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_m:boiler_staging_hybrid_stage_down_from_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Down from Condensing Stage", "section_id": "5.21.3.9.m", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If all boilers in current stage are condensing, stage down using condensing logic.", "trigger_condition": "All boilers enabled in current stage are condensing.", "required_behavior": "Stage down if all: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.m"}
{"candidate_id": "cand_db983cafa746a1a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_n:boiler_staging_hybrid_stage_up_to_non_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Up to Non-Condensing Stage", "section_id": "5.21.3.9.n", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If any boiler in next higher stage is non-condensing, stage up using non-condensing logic.", "trigger_condition": "Any boiler enabled in next higher stage is non-condensing.", "required_behavior": "Stage up if any: (1) availability condition; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.n"}
{"candidate_id": "cand_854eceb34d4f331f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_o:boiler_staging_hybrid_stage_down_from_non_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Down from Non-Condensing Stage", "section_id": "5.21.3.9.o", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If any boiler in current stage is non-condensing, stage down using non-condensing logic.", "trigger_condition": "Any boiler enabled in current stage is non-condensing.", "required_behavior": "Stage down if both: (1) Qrequired < 80% of design capacity of next lower stage for 10 minutes; (2) failsafe stage up condition not true.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.o"}
{"candidate_id": "cand_86f962f008fa25d2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_10:lag_boiler_enable_general_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Enable - General Sequence", "section_id": "5.21.3.10", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps", "summary": "When a lag boiler is enabled, start pump, open isolation valve, then enable boiler after 30 seconds.", "trigger_condition": "Lag boiler is enabled.", "required_behavior": "d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.", "page_hint": 241}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.10"}
{"candidate_id": "cand_19efbfa2f263bde6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_10_g:lag_boiler_enable_pony_boiler_transition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Enable - Pony Boiler Transition", "section_id": "5.21.3.10.g", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with pony boilers", "summary": "When a smaller boiler is disabled and a larger boiler enabled, wait 5 minutes for larger boiler to prove, then shut off smaller boiler.", "trigger_condition": "Stage change during which a smaller boiler is disabled and a larger boiler is enabled.", "required_behavior": "1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: 1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: 1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.10.g"}
{"candidate_id": "cand_98d90a9668504ac0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_11:lag_boiler_disable_general_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Disable - General Sequence", "section_id": "5.21.3.11", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with headered primary pumps", "summary": "When a lag boiler is disabled, disable the boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lag boiler is disabled.", "required_behavior": "b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.", "page_hint": 242}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.11"}
{"candidate_id": "cand_75a1728b0e28dce9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_11_a:lag_boiler_disable_pony_boiler_transition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Disable - Pony Boiler Transition", "section_id": "5.21.3.11.a", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with pony boilers", "summary": "When a smaller boiler is enabled and a larger boiler disabled, enable smaller boiler, wait 5 minutes, then shut off larger boiler.", "trigger_condition": "Stage change during which a smaller boiler is enabled and a larger boiler is disabled.", "required_behavior": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "page_hint": 242}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.11.a"}
{"candidate_id": "cand_58fc1e7147d5f1cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_12:hybrid_enable_lag_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable Lag Condensing Boiler", "section_id": "5.21.3.12", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When a lag condensing boiler is enabled, start its primary pump, open isolation valve, then enable after 30 seconds.", "trigger_condition": "Lag condensing boiler is enabled.", "required_behavior": "a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.12"}
{"candidate_id": "cand_248b30b1834c3ece", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_13:hybrid_enable_first_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable First Non-Condensing Boiler", "section_id": "5.21.3.13", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When first non-condensing boiler is enabled, reset HWST setpoint, wait for supply temperature >140°F or 5 minutes, then start pump and enable.", "trigger_condition": "First non-condensing boiler is enabled.", "required_behavior": "a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.13"}
{"candidate_id": "cand_9a21acf356016c3d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_14:hybrid_enable_other_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable Other Non-Condensing Boiler", "section_id": "5.21.3.14", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When any other non-condensing boiler is enabled, start pump, open isolation valve, then enable after 30 seconds.", "trigger_condition": "Any other non-condensing boiler is enabled.", "required_behavior": "a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.14"}
{"candidate_id": "cand_94f98530c5125488", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_15:hybrid_disable_non_lead_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Non-Lead Non-Condensing Boiler", "section_id": "5.21.3.15", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When any non-condensing boiler other than lead is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Any non-condensing boiler other than lead is disabled.", "required_behavior": "a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.15"}
{"candidate_id": "cand_d6d4e9de3ef94a3a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_16:hybrid_disable_lead_non_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Lead Non-Condensing Boiler", "section_id": "5.21.3.16", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When lead non-condensing boiler is disabled, disable boiler, reset condensing boiler setpoint, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lead non-condensing boiler is disabled.", "required_behavior": "a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.16"}
{"candidate_id": "cand_a9087f574079d513", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_17:hybrid_disable_lag_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Lag Condensing Boiler", "section_id": "5.21.3.17", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When a lag condensing boiler is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lag condensing boiler is disabled.", "required_behavior": "a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.17"}
{"candidate_id": "cand_f10623993e966c0b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_1:hot_water_supply_temperature_reset_trim_respond_parameters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot Water Supply Temperature Reset - Trim & Respond Parameters", "section_id": "5.21.4.1", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Boiler plant", "summary": "Reset HWST setpoint using Trim & Respond logic with specified parameters.", "trigger_condition": null, "required_behavior": "Use Trim & Respond logic with SPmin = 90°F for condensing/hybrid, 155°F for non-condensing; SPmax = HWSTmax; Td = 10 min; T = 5 min; I = 2; R = Hot-Water Reset Requests; SPtrim = -2°F; SPres = +3°F; SPres-max = +7°F.", "configurable_values": ["SPmin (90°F condensing/hybrid, 155°F non-condensing)", "SPmax (HWSTmax)", "Td (10 minutes)", "T (5 minutes)", "I (2)", "SPtrim (-2°F)", "SPres (+3°F)", "SPres-max (+7°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155°F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155°F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.1"}
{"candidate_id": "cand_e825536b4f006691", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_2:hybrid_condensing_boiler_setpoint_when_only_condensing_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Condensing Boiler Setpoint When Only Condensing Enabled", "section_id": "5.21.4.2", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "When only condensing boilers are enabled, condensing boiler setpoint equals plant HWST setpoint.", "trigger_condition": "Only condensing boilers are enabled.", "required_behavior": "Condensing boiler setpoint = Plant hot water supply temperature setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.2"}
{"candidate_id": "cand_bcdbf9739ff87334", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_4_3:hybrid_setpoints_when_non_condensing_boilers_enabled", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Setpoints When Non-Condensing Boilers Enabled", "section_id": "5.21.4.3", "section_title": "Hot Water Supply Temperature Reset", "equipment_scope": "Hybrid boiler plants", "summary": "When non-condensing boilers are enabled, set non-condensing setpoint to plant HWST, reset SPmin to 155°F, and set condensing setpoint to min of HWSTmax-cond and plant HWST minus 10°F.", "trigger_condition": "Any non-condensing boilers are enabled.", "required_behavior": "a. Non-condensing boiler setpoint = Plant HWST setpoint. b. SPmin in plant T&R loop reset to 155°F. c. Condensing boiler setpoint = lesser of HWSTmax-cond and (Plant HWST setpoint - 10°F).", "configurable_values": ["SPmin (155°F)", "Offset (10°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.4.3"}
{"candidate_id": "cand_868b21f10e661459", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_1:non_condensing_boiler_condensation_control_primary_only", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Primary Only", "section_id": "5.21.5.1", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "A reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.", "trigger_condition": null, "required_behavior": "Reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "page_hint": 245}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.1"}
{"candidate_id": "cand_432c1faddaaf5bb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_2:non_condensing_boiler_condensation_control_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable", "section_id": "5.21.5.2", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-only plants with non-condensing boilers", "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise.", "trigger_condition": "Any non-condensing boiler is enabled.", "required_behavior": "Enable minimum bypass valve condensation control loop; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.2"}
{"candidate_id": "cand_9f1a5f80bdcdac41", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_3:non_condensing_boiler_condensation_control_primary_secondary_constant_speed_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Primary-Secondary Constant Speed Primary", "section_id": "5.21.5.3", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "A reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.", "trigger_condition": null, "required_behavior": "Reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.3"}
{"candidate_id": "cand_1415801f2ec5f054", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_4:non_condensing_boiler_condensation_control_enable_disable_secondary_pump_speed_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable Secondary Pump Speed Loop", "section_id": "5.21.5.4", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps", "summary": "Enable secondary pump speed condensation control loop whenever any secondary pump and any non-condensing boiler are enabled; disable otherwise and set MaxSecCondSpd to 100%.", "trigger_condition": "Any secondary pump is enabled and any non-condensing boiler is enabled.", "required_behavior": "Enable loop; otherwise disable and set MaxSecCondSpd to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.4"}
{"candidate_id": "cand_d19df314af284ade", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_5:non_condensing_boiler_condensation_control_variable_speed_primary", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Variable Speed Primary", "section_id": "5.21.5.5", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "A reverse acting P-only loop maintains boiler entering temperature at 140°F; output from 0% at 140°F to 100% at 135°F; maps to MinPriCondSpd and MaxSecCondSpd.", "trigger_condition": null, "required_behavior": "Loop output 0-50% resets MinPriCondSpd from B-MinPriPumpSpdStage to 100%; 50-100% resets MaxSecCondSpd from 100% to minimum pump speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.", "page_hint": 246}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.5"}
{"candidate_id": "cand_8c790bff5c0845da", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_5_6:non_condensing_boiler_condensation_control_enable_disable_variable_speed_primary_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Condensation Control - Enable/Disable Variable Speed Primary Loop", "section_id": "5.21.5.6", "section_title": "Non-Condensing Boiler Condensation Control", "equipment_scope": "Primary-secondary plants with variable speed primary pumps", "summary": "Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise and reset MinPriCondSpd and MaxSecCondSpd.", "trigger_condition": "Any non-condensing boiler is enabled.", "required_behavior": "Enable loop; otherwise disable, set MinPriCondSpd to B-MinPriPumpSpd, and MaxSecCondSpd to 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.5.6"}
{"candidate_id": "cand_1d75ffaaa4f154aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_1:primary_hot_water_pumps_headered_lead_lag", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Headered Lead/Lag", "section_id": "5.21.6.1", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "trigger_condition": null, "required_behavior": "Lead/lag control per Section 5.1.15.3.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.1"}
{"candidate_id": "cand_4d891476da1cac40", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_2:primary_hot_water_pumps_headered_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Headered Enable/Disable", "section_id": "5.21.6.2", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with headered primary hot water pumps", "summary": "Enable lead primary pump when any boiler isolation valve is commanded open; disable when all valves are closed.", "trigger_condition": "Any boiler isolation valve commanded open.", "required_behavior": "Enable lead primary hot water pump. Disable when all boiler isolation valves are commanded closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.2"}
{"candidate_id": "cand_9ca65a378f94bebd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_3:primary_hot_water_pumps_dedicated_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Dedicated Enable/Disable", "section_id": "5.21.6.3", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with dedicated primary hot water pumps", "summary": "Enable lead primary pump when plant is enabled; disable when lead boiler is disabled and proven off for 3 minutes.", "trigger_condition": "Plant is enabled.", "required_behavior": "Enable lead primary hot water pump. Disable when lead boiler is disabled and proven off for 3 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.3"}
{"candidate_id": "cand_305445ef81207b1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_4:primary_hot_water_pumps_staging_by_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Staging by Flow Ratio", "section_id": "5.21.6.4", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with headered variable speed pumps using DP control", "summary": "Stage pumps based on flow ratio HWFR; start next lag pump when HWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when HWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Start next lag pump when HWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when HWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps -1) / (N-0.03).", "page_hint": 247}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps -1) / (N-0.03).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.4"}
{"candidate_id": "cand_bf9b730cb0c01a8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_5:primary_hot_water_pumps_dp_control_hardwired_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - DP Control (Hardwired Sensor)", "section_id": "5.21.6.5", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and hardwired DP sensor", "summary": "When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.5"}
{"candidate_id": "cand_ac4e4e8f65f11832", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_6:primary_hot_water_pumps_multiple_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Multiple DP Sensors", "section_id": "5.21.6.6", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and multiple DP sensors", "summary": "Run a PID loop for each DP sensor; control pumps to the highest signal output.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.6"}
{"candidate_id": "cand_8935ac473bcbe2dd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_7:primary_hot_water_pumps_cascading_dp_control_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Cascading DP Control (Remote Sensor)", "section_id": "5.21.6.7", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired", "summary": "Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.", "trigger_condition": null, "required_behavior": "Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.7"}
{"candidate_id": "cand_9bf3329faffbf3d9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_8:primary_hot_water_pumps_local_dp_control_with_cascaded_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Local DP Control with Cascaded Setpoint", "section_id": "5.21.6.8", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired", "summary": "When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.8"}
{"candidate_id": "cand_d1752fca78c23304", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_9:primary_hot_water_pumps_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Multiple Remote DP Sensors", "section_id": "5.21.6.9", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-only plants with variable speed primary pumps and multiple remote DP sensors", "summary": "Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.9"}
{"candidate_id": "cand_42e20513874c7eed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_10:primary_hot_water_pumps_staged_with_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Staged with Boilers", "section_id": "5.21.6.10", "section_title": "Primary Hot Water Pumps", "equipment_scope": "All plants other than primary-only with headered variable speed primary pumps", "summary": "Primary pumps shall be staged with the boilers; number of pumps matches number of boilers.", "trigger_condition": null, "required_behavior": "Primary pumps staged with boilers; number of pumps equals number of boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "page_hint": 248}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.10"}
{"candidate_id": "cand_3eddfd4b7d46e92f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_12:primary_hot_water_pumps_decoupler_flow_control_flow_meters", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Decoupler Flow Control (Flow Meters)", "section_id": "5.21.6.12", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and primary/secondary flow meters", "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains flow through decoupler (primary flow minus secondary flow) at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.12"}
{"candidate_id": "cand_637fb0970bf82779", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_13:primary_hot_water_pumps_decoupler_flow_meter_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Decoupler Flow Meter Control", "section_id": "5.21.6.13", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and decoupler flow meter", "summary": "Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains flow through decoupler flow meter at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.13"}
{"candidate_id": "cand_3780e15ae50ae68b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_14:primary_hot_water_pumps_temperature_based_request_generation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Temperature-Based Request Generation", "section_id": "5.21.6.14", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary-secondary plants with variable speed primary pumps and secondary loop supply temperature sensor, no flow meters", "summary": "Generate Primary Pump Speed Reset Requests based on ΔT between primary HWST and secondary loop temperature downstream of decoupler.", "trigger_condition": null, "required_behavior": "a. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. b. Else if ΔT > 1°F, send 1 request until ΔT < 0.2°F. c. Else send 0 requests.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.14"}
{"candidate_id": "cand_9ae51e1ce3a7888b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_16:primary_hot_water_pumps_trim_respond_speed_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Trim & Respond Speed Reset", "section_id": "5.21.6.16", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Primary HW pumps proven on", "summary": "Reset primary HW pump speed using Trim & Respond logic with specified parameters.", "trigger_condition": null, "required_behavior": "Use Trim & Respond logic with SP0=100%, SPmin=B-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.", "configurable_values": ["SPmin (B-MinPriPumpSpdStage)", "Td (15 minutes)", "T (2 minutes)", "I (0)", "SPtrim (-2%)", "SPres (+3%)", "SPres-max (+6%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any Primary pump proven on SP0 100% SPmin B-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%", "page_hint": 249}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any Primary pump proven on SP0 100% SPmin B-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.16"}
{"candidate_id": "cand_5deffdb9e66e70d3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_6_17:primary_hot_water_pumps_condensation_protection_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Hot Water Pumps - Condensation Protection Override", "section_id": "5.21.6.17", "section_title": "Primary Hot Water Pumps", "equipment_scope": "Plants with non-condensing boilers served by variable speed primary pumps", "summary": "Whenever MinPriCondSpd is greater than current speed command, pump speed setpoint shall be MinPriCondSpd.", "trigger_condition": "MinPriCondSpd > current flow control loop speed command.", "required_behavior": "Pump speed setpoint = MinPriCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.6.17"}
{"candidate_id": "cand_57d23552e9bc4d26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_2:secondary_hot_water_pumps_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Enable/Disable", "section_id": "5.21.7.2", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Secondary HW pumps", "summary": "Enable lead secondary pump when plant is enabled and any load generates a Heating Hot-Water Plant Request; disable otherwise.", "trigger_condition": "Plant is enabled and any load generates a Heating Hot-Water Plant Request.", "required_behavior": "Enable lead secondary HW pump; disable otherwise.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.2"}
{"candidate_id": "cand_85df071173121031", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_3:secondary_hot_water_pumps_staging_by_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Staging by Flow Ratio", "section_id": "5.21.7.3", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps with flow meter", "summary": "Stage pumps based on SHWFR; start next lag when SHWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when SHWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Start next lag pump when SHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when SHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SHWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: SHWFR < (Number of Operating Pumps -1) / (N-0.03).", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SHWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: SHWFR < (Number of Operating Pumps -1) / (N-0.03).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.3"}
{"candidate_id": "cand_d4539060adaf2432", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_4:secondary_hot_water_pumps_staging_by_speed", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Staging by Speed", "section_id": "5.21.7.4", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps without flow meter", "summary": "Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute; stage down when speed falls below 40% for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute. b. Stage down when speed falls below 40% for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.4"}
{"candidate_id": "cand_c31adf580d3c1007", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_5:secondary_hot_water_pumps_dp_control_hardwired_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - DP Control (Hardwired Sensor)", "section_id": "5.21.7.5", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with hardwired remote DP sensor", "summary": "When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.5"}
{"candidate_id": "cand_ba72171dbb381dc0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_6:secondary_hot_water_pumps_multiple_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Multiple DP Sensors", "section_id": "5.21.7.6", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with multiple DP sensors", "summary": "Run a PID loop for each DP sensor; control pumps to the highest signal output.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.6"}
{"candidate_id": "cand_a596278129240f68", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_7:secondary_hot_water_pumps_cascading_dp_control_remote_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Cascading DP Control (Remote Sensor)", "section_id": "5.21.7.7", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with remote DP sensor not hardwired", "summary": "Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.", "trigger_condition": null, "required_behavior": "Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.7"}
{"candidate_id": "cand_13567581c53d6c4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_8:secondary_hot_water_pumps_local_dp_control_with_cascaded_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Local DP Control with Cascaded Setpoint", "section_id": "5.21.7.8", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with remote DP sensor not hardwired", "summary": "When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.", "trigger_condition": "Any pump is proven on.", "required_behavior": "Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.8"}
{"candidate_id": "cand_e52d97ddeaab31f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_9:secondary_hot_water_pumps_multiple_remote_dp_sensors", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Multiple Remote DP Sensors", "section_id": "5.21.7.9", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "DP controlled variable speed pumps with multiple remote DP sensors", "summary": "Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.", "trigger_condition": null, "required_behavior": "A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.9"}
{"candidate_id": "cand_72366ca5d5e6bc71", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_10:secondary_hot_water_pumps_condensation_protection_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Condensation Protection Override", "section_id": "5.21.7.10", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Plants with variable speed secondary pumps and non-condensing boilers", "summary": "Whenever MaxSecCondSpd is less than current DP loop speed command, pump speed setpoint shall be MaxSecCondSpd.", "trigger_condition": "MaxSecCondSpd < current DP loop speed command signal.", "required_behavior": "Pump speed setpoint = MaxSecCondSpd.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "page_hint": 251}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.10"}
{"candidate_id": "cand_868517466844d34d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_1:minimum_flow_bypass_valve_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Setpoint Calculation", "section_id": "5.21.8.1", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with minimum flow bypass valve", "summary": "Bypass valve modulates to maintain minimum flow setpoint calculated as MinFlowRatio times sum of HW-DesFlowX for operating boilers.", "trigger_condition": null, "required_behavior": "a. Identify boiler with highest MinFlowRatio (HW-MinFlowX / HW-DesFlowX). b. HW-MinFlowSP = MinFlowRatio * sum of HW-DesFlowX for operating boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.1"}
{"candidate_id": "cand_a5f55eb0a509e82d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_2:minimum_flow_bypass_valve_transition_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Transition Setpoint", "section_id": "5.21.8.2", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Plants that stage a boiler on while staging another off", "summary": "During stage changes with one boiler enabled and another disabled, temporarily set minimum flow setpoint to include both boilers' HW-MinFlowX.", "trigger_condition": "Stage change requiring one boiler to be enabled while another is disabled.", "required_behavior": "HW-MinFlowSP temporarily includes HW-MinFlowX of both boilers prior to starting the newly enabled boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.2"}
{"candidate_id": "cand_9ec89df3dc031992", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_3:minimum_flow_bypass_valve_condensing_boiler_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Condensing Boiler PID Control", "section_id": "5.21.8.3", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with only condensing boilers", "summary": "A reverse acting PID loop maintains minimum flow at setpoint; valve position reset from 0% open at 0% output to 100% at 100% output.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains minimum flow at setpoint; reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.3"}
{"candidate_id": "cand_cde8a3669c183b74", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_4:minimum_flow_bypass_valve_non_condensing_boiler_pid_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Non-Condensing Boiler PID Control", "section_id": "5.21.8.4", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with any non-condensing boilers", "summary": "A reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% to 100%.", "trigger_condition": null, "required_behavior": "Reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.4"}
{"candidate_id": "cand_f4c3215eb98c3fcc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_5:minimum_flow_bypass_valve_final_position_with_condensation_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Final Position with Condensation Control", "section_id": "5.21.8.5", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary loop with any non-condensing boilers", "summary": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos.", "trigger_condition": null, "required_behavior": "Valve position = max(MinFlowVlvPos, MinCondVlvPos).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.5"}
{"candidate_id": "cand_979d07f98f7f63e8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_6:minimum_flow_bypass_valve_enable_and_bias", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Enable and Bias", "section_id": "5.21.8.6", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with minimum flow bypass valve", "summary": "Enable bypass valve control loop when any HW pump is proven on; bias PID loop to 100% (valve fully open) upon start.", "trigger_condition": "Any HW pump is proven on.", "required_behavior": "Enable bypass valve control loop; bias PID loop to 100% (valve 100% open). When disabled, valve opened.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.6"}
{"candidate_id": "cand_9385a93ce17f8bdf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_1:alarm_pump_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Pump Maintenance Interval", "section_id": "5.21.10.1", "section_title": "Alarms", "equipment_scope": "Pump", "summary": "Maintenance interval alarm when pump has operated for more than 3000 hours; reset counter on acknowledgment.", "trigger_condition": "Pump Staging Runtime > 3000 hours.", "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Pump has operated for more than 3000 hours as indicated by the Staging Runtime.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.1"}
{"candidate_id": "cand_f9948a6806728ac1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_2:alarm_boiler_maintenance_interval", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Boiler Maintenance Interval", "section_id": "5.21.10.2", "section_title": "Alarms", "equipment_scope": "Boiler", "summary": "Maintenance interval alarm when boiler has operated for more than 2000 hours; reset counter on acknowledgment.", "trigger_condition": "Boiler Staging Runtime > 2000 hours.", "required_behavior": "Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.", "configurable_values": [], "fault_condition": "Boiler has operated for more than 2000 hours as indicated by the Staging Runtime.", "commissioning_check": null, "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.2"}
{"candidate_id": "cand_d5299457dbeb7878", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_4:alarm_low_boiler_leaving_temperature", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Low Boiler Leaving Temperature", "section_id": "5.21.10.4", "section_title": "Alarms", "equipment_scope": "Boiler", "summary": "Low boiler leaving hot water temperature alarm when more than 15°F below setpoint for more than 15 minutes after boiler enabled for 15 minutes.", "trigger_condition": "Boiler enabled for >15 minutes and leaving water temperature >15°F below setpoint for >15 minutes.", "required_behavior": "Level 3 alarm.", "configurable_values": [], "fault_condition": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.", "commissioning_check": null, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.4"}
{"candidate_id": "cand_3fab128a74c292a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_5:alarm_pump_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Pump Status Mismatch", "section_id": "5.21.10.5", "section_title": "Alarms", "equipment_scope": "Pump", "summary": "Pump alarm when status differs from command for 15 seconds; different levels for on/off mismatch.", "trigger_condition": "Status input different from output command for 15 seconds.", "required_behavior": "a. Commanded on, status off: Level 2 (delay 15 sec). b. Commanded off, status on: Level 4 (delay 60 sec).", "configurable_values": [], "fault_condition": "Pump alarm is indicated by the status input being different from the output command for 15 seconds.", "commissioning_check": null, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.5"}
{"candidate_id": "cand_f2f55a1f569feedf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_6:alarm_valve_end_switch_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Valve End Switch Mismatch", "section_id": "5.21.10.6", "section_title": "Alarms", "equipment_scope": "Two-position valve with end switch status monitoring", "summary": "Valve alarm when end switch status differs from command for 90 seconds; different levels for open/close mismatch.", "trigger_condition": "End switch status different from output command for 90 seconds.", "required_behavior": "a. Commanded open, status not open: Level 2 (delay 90 sec). b. Commanded closed, status not closed: Level 4 (delay 90 sec).", "configurable_values": [], "fault_condition": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.6"}
{"candidate_id": "cand_6f3dc1ee706d8736", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_10_7:alarm_modulating_valve_position_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Alarm - Modulating Valve Position Mismatch", "section_id": "5.21.10.7", "section_title": "Alarms", "equipment_scope": "Modulating valve with analog position feedback", "summary": "Valve alarm when analog position feedback differs from command by more than 10% for 90 seconds.", "trigger_condition": "Analog position feedback different from output command by more than 10% for 90 seconds.", "required_behavior": "Level 2 alarm.", "configurable_values": [], "fault_condition": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds.", "commissioning_check": null, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "page_hint": 254}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.10.7"}
{"candidate_id": "cand_9c0d16dee3db2540", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_1_dp_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#1: DP Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with hot water pumps controlled to maintain differential pressure", "summary": "Fault condition when DP average exceeds error threshold with pumps off.", "trigger_condition": "DP_AVG > Ɛ_DP and Status HWP = Off.", "required_behavior": "Report fault condition FC#1 in OS#1.", "configurable_values": ["Ɛ_DP (default 2 psi)"], "fault_condition": "DP_AVG > Ɛ_DP and Status HWP = Off", "commissioning_check": null, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error", "page_hint": 258}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_2efe2f844f8d2563", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_2_primary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#2: Primary Flow Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with flow meter in primary loop", "summary": "Fault condition when primary flow average exceeds error threshold with primary pumps off.", "trigger_condition": "FLOW_P_AVG > Ɛ_FM and Status PHWP = Off.", "required_behavior": "Report fault condition FC#2 in OS#1.", "configurable_values": ["Ɛ_FM (default 20 gpm)"], "fault_condition": "FLOW P, AVG > Ɛ FM and Status PHWP = Off", "commissioning_check": null, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_24d8f75d1816ab6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_3_secondary_flow_too_high_with_pumps_off", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#3: Secondary Flow Too High with Pumps Off", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-secondary plants with flow meter in secondary loop", "summary": "Fault condition when secondary flow average exceeds error threshold with secondary pumps off.", "trigger_condition": "FLOW_S_AVG > Ɛ_FM and Status SHWP = Off.", "required_behavior": "Report fault condition FC#3 in OS#1.", "configurable_values": ["Ɛ_FM (default 20 gpm)"], "fault_condition": "FLOW S, AVG > Ɛ FM and Status SHWP = Off", "commissioning_check": null, "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_6db15078b1e1c0d0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_4_dp_too_low_with_pumps_at_full_speed", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#4: DP Too Low with Pumps at Full Speed", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with pump speed controlled to maintain differential pressure", "summary": "Fault condition when DP average is below setpoint minus error threshold with pump at or near full speed.", "trigger_condition": "DP_AVG < DPSP - Ɛ_DP and Speed HWP ≥ 99% - Ɛ_VFDSPD.", "required_behavior": "Report fault condition FC#4 in OS#2, #3.", "configurable_values": ["Ɛ_DP (default 2 psi)", "Ɛ_VFDSPD (default 5%)"], "fault_condition": "DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD", "commissioning_check": null, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_b82a3adc1ba35663", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_5_primary_flow_too_low_with_bypass_fully_open", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Primary-only plants with minimum flow bypass valve", "summary": "Fault condition when primary flow average is below minimum flow setpoint minus error threshold with bypass valve fully open.", "trigger_condition": "FLOW_P_AVG < HW-MinFlowSP - Ɛ_FM and MFBPV ≥ 99% - Ɛ_MFBVP.", "required_behavior": "Report fault condition FC#5 in OS#2, #3.", "configurable_values": ["Ɛ_FM (default 20 gpm)", "Ɛ_MFBVP (default 5%)"], "fault_condition": "FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV", "commissioning_check": null, "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.", "page_hint": 259}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_42e9afc99afda567", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_6_hw_supply_temperature_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#6: HW Supply Temperature Too Low", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when average HW supply temperature plus error threshold is below setpoint.", "trigger_condition": "HWST_AVG + Ɛ_HWT < HWSTSP.", "required_behavior": "Report fault condition FC#6 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "HWST AVG + Ɛ HWT < HWSTSP", "commissioning_check": null, "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_8d3c69baf7714b29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_7_system_gauge_pressure_too_low", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#7: System Gauge Pressure Too Low", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with system gauge pressure monitoring", "summary": "Fault condition when average gauge pressure is below 90% of expansion tank pre-charge pressure.", "trigger_condition": "PGAUGE_AVG < 0.9 * ETPreChargePress.", "required_behavior": "Report fault condition FC#7 in OS#1-#3.", "configurable_values": ["ETPreChargePress (see mechanical schedule)"], "fault_condition": "PGAUGE, AVG < 0.9 * ETPreChargePress", "commissioning_check": null, "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_3f86cc6b018c9375", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_8_return_temperature_too_high_for_condensing", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#8: Return Temperature Too High for Condensing", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with condensing boiler", "summary": "Fault condition when average return temperature minus error threshold exceeds condensing temperature threshold.", "trigger_condition": "HWRT_AVG - Ɛ_HWT > CondTemp.", "required_behavior": "Report fault condition FC#8 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)", "CondTemp (default 135°F)"], "fault_condition": "HWRT AVG - ƐHWT > CondTemp", "commissioning_check": null, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_a4dad9f7fa0db5ec", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_9_return_temperature_too_low_condensing_risk", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#9: Return Temperature Too Low (Condensing Risk)", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with non-condensing boiler", "summary": "Fault condition when average return temperature plus error threshold is below condensing temperature threshold.", "trigger_condition": "HWRT_AVG + Ɛ_HWT < CondTemp.", "required_behavior": "Report fault condition FC#9 in OS#2, #3.", "configurable_values": ["Ɛ_HWT (default 5°F)", "CondTemp (default 135°F)"], "fault_condition": "HWRT AVG + ƐHWT < CondTemp", "commissioning_check": null, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_fb87580c2acbf27e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_10_supply_temperature_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#10: Supply Temperature Sensor Deviation", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with boiler network interface and common HWST sensor", "summary": "Fault condition when weighted average boiler supply temperature deviates from common HWST average by more than error threshold.", "trigger_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > Ɛ_HWT.", "required_behavior": "Report fault condition FC#10 in OS#2.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT", "commissioning_check": null, "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.", "page_hint": 260}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_904ba2c3195fab2a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_11_return_temperature_sensor_deviation", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#11: Return Temperature Sensor Deviation", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Plants with boiler network interface and common HWRT sensor", "summary": "Fault condition when weighted average boiler return temperature deviates from common HWRT average by more than error threshold.", "trigger_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > Ɛ_HWT.", "required_behavior": "Report fault condition FC#11 in OS#2.", "configurable_values": ["Ɛ_HWT (default 5°F)"], "fault_condition": "| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT", "commissioning_check": null, "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_9a53149bcfdd5fc6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_12_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#12: Too Many Operating State Changes", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of operating state changes in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔOS > ΔOS_MAX.", "required_behavior": "Report fault condition FC#12 in OS#1-#3.", "configurable_values": ["ΔOS_MAX (default 2)"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#12 Equation ΔOS > ΔOS MAX Applies to OS #1 – #3 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#12 Equation ΔOS > ΔOS MAX Applies to OS #1 – #3 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_258803590402fded", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_13_too_many_boiler_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#13: Too Many Boiler Starts", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of boiler starts in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔStarts B-x > ΔBStart_MAX.", "required_behavior": "Report fault condition FC#13 in OS#2, #3.", "configurable_values": ["ΔBStart_MAX (default 2)"], "fault_condition": "ΔStarts B-x > ΔBStart MAX", "commissioning_check": null, "evidence_quote": "FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
{"candidate_id": "cand_dfc2b4e4d89181d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_14_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#14: Too Many Stage Changes", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of stage changes in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔStage > ΔStage_MAX.", "required_behavior": "Report fault condition FC#14 in OS#1-#3.", "configurable_values": ["ΔStage_MAX (default 2)"], "fault_condition": "ΔStage > ΔStage MAX", "commissioning_check": null, "evidence_quote": "FC#14 Equation ΔStage > ΔStage MAX Applies to OS #1 – #3 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "FC#14 Equation ΔStage > ΔStage MAX Applies to OS #1 – #3 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6"}
