{"candidate_id": "cand_fe2a09160fb0f908", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_f:boiler_staging_primary_only_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Primary Only Condensing: Stage Up", "section_id": "5.21.3.9.f", "section_title": "Boiler Staging", "equipment_scope": "Primary only condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 200% of B-STAGE MIN of next available stage for 10 minutes and hot water flowrate exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 238}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.f", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_a1c8a133572cda95", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_j:boiler_staging_non_condensing_stage_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Non-Condensing: Stage Up", "section_id": "5.21.3.9.j", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage up if availability, efficiency, or failsafe condition is met.", "trigger_condition": "Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) HW supply temperature is 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.j", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_db983cafa746a1a8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_n:boiler_staging_hybrid_stage_up_to_non_condensing_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - Hybrid: Stage Up to Non-Condensing Stage", "section_id": "5.21.3.9.n", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "If any boiler in next higher stage is non-condensing, stage up using non-condensing logic.", "trigger_condition": "Any boiler enabled in next higher stage is non-condensing.", "required_behavior": "Stage up if any: (1) availability condition; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.n", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_19efbfa2f263bde6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_10_g:lag_boiler_enable_pony_boiler_transition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Enable - Pony Boiler Transition", "section_id": "5.21.3.10.g", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with pony boilers", "summary": "When a smaller boiler is disabled and a larger boiler enabled, wait 5 minutes for larger boiler to prove, then shut off smaller boiler.", "trigger_condition": "Stage change during which a smaller boiler is disabled and a larger boiler is enabled.", "required_behavior": "1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: 1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "page_hint": 241}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: 1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.10.g", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_75a1728b0e28dce9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_11_a:lag_boiler_disable_pony_boiler_transition", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lag Boiler Disable - Pony Boiler Transition", "section_id": "5.21.3.11.a", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant with pony boilers", "summary": "When a smaller boiler is enabled and a larger boiler disabled, enable smaller boiler, wait 5 minutes, then shut off larger boiler.", "trigger_condition": "Stage change during which a smaller boiler is enabled and a larger boiler is disabled.", "required_behavior": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "page_hint": 242}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.11.a", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_58fc1e7147d5f1cc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_12:hybrid_enable_lag_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Enable Lag Condensing Boiler", "section_id": "5.21.3.12", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When a lag condensing boiler is enabled, start its primary pump, open isolation valve, then enable after 30 seconds.", "trigger_condition": "Lag condensing boiler is enabled.", "required_behavior": "a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.", "page_hint": 243}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Retain section s 5.21.3.12  through 5.21.3.17  for hybrid boiler plants. Delete otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.12", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a519e8a863fb44cf"], "chunk_id": "chunk_a519e8a863fb44cf", "page_no": 243, "source_page_nos": [243], "evidence_text": "Retain section s 5.21.3.12  through 5.21.3.17  for hybrid boiler plants. Delete otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_a9087f574079d513", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_17:hybrid_disable_lag_condensing_boiler", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid - Disable Lag Condensing Boiler", "section_id": "5.21.3.17", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants", "summary": "When a lag condensing boiler is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.", "trigger_condition": "Lag condensing boiler is disabled.", "required_behavior": "a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.", "page_hint": 244}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Retain section s 5.21.3.12  through 5.21.3.17  for hybrid boiler plants. Delete otherwise.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.17", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a519e8a863fb44cf"], "chunk_id": "chunk_a519e8a863fb44cf", "page_no": 243, "source_page_nos": [243], "evidence_text": "Retain section s 5.21.3.12  through 5.21.3.17  for hybrid boiler plants. Delete otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_85df071173121031", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_7_3:secondary_hot_water_pumps_staging_by_flow_ratio", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Secondary Hot Water Pumps - Staging by Flow Ratio", "section_id": "5.21.7.3", "section_title": "Secondary Hot Water Pumps", "equipment_scope": "Variable speed secondary pumps with flow meter", "summary": "Stage pumps based on SHWFR; start next lag when SHWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when SHWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.", "trigger_condition": null, "required_behavior": "a. Start next lag pump when SHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when SHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Start the next lag pump whenever the following is true for 10 minutes: SHWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: SHWFR < (Number of Operating Pumps -1) / (N-0.03).", "page_hint": 250}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.7.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cb0a8eb91e6d44c8"], "chunk_id": "chunk_cb0a8eb91e6d44c8", "page_no": 250, "source_page_nos": [250], "evidence_text": "5.21.7.3.  Secondary HW pumps shall be staged as a function of SHWFR, the ratio of current hot water flow,", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: introductory fragment without complete rule"}
{"candidate_id": "cand_868517466844d34d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_8_1:minimum_flow_bypass_valve_setpoint_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Minimum Flow Bypass Valve - Setpoint Calculation", "section_id": "5.21.8.1", "section_title": "Minimum Flow Bypass Valve", "equipment_scope": "Primary-only hot water plants with minimum flow bypass valve", "summary": "Bypass valve modulates to maintain minimum flow setpoint calculated as MinFlowRatio times sum of HW-DesFlowX for operating boilers.", "trigger_condition": null, "required_behavior": "a. Identify boiler with highest MinFlowRatio (HW-MinFlowX / HW-DesFlowX). b. HW-MinFlowSP = MinFlowRatio * sum of HW-DesFlowX for operating boilers.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.", "page_hint": 252}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "new stage as indicated in Section 5.21.8.1 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_25c721ba8da3489b"], "chunk_id": "chunk_25c721ba8da3489b", "page_no": 241, "source_page_nos": [241], "evidence_text": "new stage as indicated in Section 5.21.8.1 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_9a53149bcfdd5fc6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_12_too_many_operating_state_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#12: Too Many Operating State Changes", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of operating state changes in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔOS > ΔOS_MAX.", "required_behavior": "Report fault condition FC#12 in OS#1-#3.", "configurable_values": ["ΔOS_MAX (default 2)"], "fault_condition": "ΔOS > ΔOS MAX", "commissioning_check": null, "evidence_quote": "FC#12 Equation ΔOS > ΔOS MAX Applies to OS #1 – #3 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1e2b48cb222e4e96"], "chunk_id": "chunk_1e2b48cb222e4e96", "page_no": 258, "source_page_nos": [258], "evidence_text": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_258803590402fded", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_13_too_many_boiler_starts", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#13: Too Many Boiler Starts", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of boiler starts in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔStarts B-x > ΔBStart_MAX.", "required_behavior": "Report fault condition FC#13 in OS#2, #3.", "configurable_values": ["ΔBStart_MAX (default 2)"], "fault_condition": "ΔStarts B-x > ΔBStart MAX", "commissioning_check": null, "evidence_quote": "FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1e2b48cb222e4e96"], "chunk_id": "chunk_1e2b48cb222e4e96", "page_no": 258, "source_page_nos": [258], "evidence_text": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_dfc2b4e4d89181d8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_21_11_6:afdd_fc_14_too_many_stage_changes", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "AFDD - FC#14: Too Many Stage Changes", "section_id": "5.21.11.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Boiler plant", "summary": "Fault condition when number of stage changes in previous 60 minutes exceeds maximum.", "trigger_condition": "ΔStage > ΔStage_MAX.", "required_behavior": "Report fault condition FC#14 in OS#1-#3.", "configurable_values": ["ΔStage_MAX (default 2)"], "fault_condition": "ΔStage > ΔStage MAX", "commissioning_check": null, "evidence_quote": "FC#14 Equation ΔStage > ΔStage MAX Applies to OS #1 – #3 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted", "page_hint": 261}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.11.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1e2b48cb222e4e96"], "chunk_id": "chunk_1e2b48cb222e4e96", "page_no": 258, "source_page_nos": [258], "evidence_text": "5.21.11.6.  The following are potential Fault Conditions that can be evaluated by the AFDD routines.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
