{"extract_mode": "section_context", "focus_sections": ["5.21"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.21. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "a88b35521c489d1afc3ef6b1e98bb0a020e9f31d", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "c285778af634f48185228f3019dcadad82fd01f6", "content_chars": 191145}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "aa9bed91-7148-4e79-ab47-a7430115582a", "object": "chat.completion", "created": 1778121996, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable/Disable - Enable Logic\",\n      \"section_id\": \"5.21.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Enable the plant in the lowest stage when disabled for at least 15 minutes and conditions are met.\",\n      \"trigger_condition\": \"Plant has been disabled for at least 15 minutes, Number of Heating Hot-Water Plant Requests > I (default 0, adjustable), OAT < HW-LOT, and Boiler plant enable schedule is active.\",\n      \"required_behavior\": \"Enable the plant in the lowest stage.\",\n      \"configurable_values\": [\"I (ignores, default 0)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable/Disable - Disable Logic\",\n      \"section_id\": \"5.21.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Disable the plant when enabled for at least 15 minutes and any condition is met.\",\n      \"trigger_condition\": \"Plant has been enabled for at least 15 minutes and (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or OAT > HW-LOT + 1°F, or Boiler plant enable schedule is inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignores)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable - Lead Boiler and Pump Staging\",\n      \"section_id\": \"5.21.2.4\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant with headered primary HW pumps and primary-secondary configuration\",\n      \"summary\": \"When plant is enabled, open lead boiler isolation valve, stage on lead primary and secondary pumps, then enable lead boiler.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Open the HW isolation valve of the lead boiler. b. Stage on lead primary HW pump and secondary HW pump per Sections 5.21.6 and 5.21.7 respectively. c. Once the lead pumps have proven on, enable the lead boiler.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable - Shutdown Sequence\",\n      \"section_id\": \"5.21.2.5\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant with headered primary HW pumps\",\n      \"summary\": \"When plant is disabled, shut off boilers, close isolation valves after 3 minutes, and disable pumps.\",\n      \"trigger_condition\": \"Plant is disabled.\",\n      \"required_behavior\": \"a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Shut off the enabled boiler(s). b. For each enabled boiler with headered primary HW pumps, close the HW isolation valve(s) after 3 minutes and disable the operating HW pump(s) per Section 5.21.6.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Stage Definition\",\n      \"section_id\": \"5.21.3.1\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Boiler stages are defined by a project-specific table indicating which boilers run in each stage.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Define boiler stages with enabled boilers per stage; use 'or' for interchangeable boilers that should be lead/lag alternated.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Boiler stages shall be defined as follows: The following table is project specific and must indicate the boilers that are required to run in each stage. Where boilers are interchangeable and should be lead/lag alternated, that must be indicated with an “or” in the enabled boilers column.\",\n      \"page_hint\": 236,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Lead/Lag for Interchangeable Boilers\",\n      \"section_id\": \"5.21.3.2\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with interchangeable boilers\",\n      \"summary\": \"Interchangeable boilers indicated with 'or' shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Interchangeable boilers indicated with “or” in the table above shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Alarm Response for Headered Pumps\",\n      \"section_id\": \"5.21.3.3\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered primary pumps and HW isolation valves\",\n      \"summary\": \"If a boiler is in alarm, disable the boiler and close its HW isolation valve after 3 minutes.\",\n      \"trigger_condition\": \"Boiler is in alarm.\",\n      \"required_behavior\": \"Disable the boiler; after 3 minutes, close its HW isolation valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its HW isolation valve shall be closed.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Alarm Response for Dedicated Pumps\",\n      \"section_id\": \"5.21.3.4\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with dedicated primary pumps\",\n      \"summary\": \"If a boiler is in alarm, disable the boiler and its dedicated primary pump after 3 minutes.\",\n      \"trigger_condition\": \"Boiler is in alarm.\",\n      \"required_behavior\": \"Disable the boiler; after 3 minutes, disable its dedicated primary pump.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If a boiler is in alarm, the boiler shall be disabled and after 3 minutes, its dedicated primary pump shall be disabled.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Qrequired Calculation (Primary Flow)\",\n      \"section_id\": \"5.21.3.5\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-only or primary-secondary plants without flow meters in all secondary loops\",\n      \"summary\": \"Calculate Qrequired based on primary flow, HWST setpoint, and HWRT, using a 5-minute rolling average.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Qrequired = 0.49 * FLOW_P * (HWST_SP - HWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired = 0.49 * FLOW_P (HWST_SP - HWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Qrequired Calculation (Secondary Flow)\",\n      \"section_id\": \"5.21.3.6\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary-secondary plants with flow meters in all secondary loops\",\n      \"summary\": \"Calculate Qrequired based on secondary flow, HWST setpoint, and secondary HWRT, using a 5-minute rolling average.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Qrequired = 0.49 * FLOW_S * (HWST_SP - SHWRT) [kbtu/h]; use 5-minute rolling average of instantaneous values sampled at least every 30 seconds.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Qrequired = 0.49 * FLOW_S (HWST_SP - SHWRT) [kbtu/h]. Qrequired used in logic shall be a 5-minute rolling average of instantaneous values sampled at a minimum of every 30 seconds.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - B-STAGE MIN Calculation\",\n      \"section_id\": \"5.21.3.7\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Plants with condensing boilers\",\n      \"summary\": \"Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"B-STAGE MIN = largest B-FiringMinX of all boilers in the stage * sum of design capacities of all boilers in the stage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Calculate B-STAGE MIN as the largest B-FiringMinX of all boilers in the stage times design capacity of all boilers in the stage.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Stage Availability\",\n      \"section_id\": \"5.21.3.8\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"A stage is unavailable if a required boiler is faulted or its dedicated pump is faulted.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A stage shall be deemed unavailable if the stage cannot be achieved because a boiler required to operate in the stage is faulted per Section 5.1.15.5.b.1.iii or a hot water pump dedicated to that boiler is faulted per Section 5.1.15.5.b.1.i; otherwise the stage shall be deemed available.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - General Staging Requirements\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Each stage must have a minimum runtime of 10 minutes; timers reset after each stage change; unavailable stages are skipped.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events, but staging conditionals in the current stage shall be evaluated as per usual.\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Primary Only Condensing: Stage Up\",\n      \"section_id\": \"5.21.3.9.f\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary only condensing boiler plants\",\n      \"summary\": \"Stage up if availability, efficiency, or failsafe condition is met.\",\n      \"trigger_condition\": \"Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 200% of B-STAGE MIN of next available stage for 10 minutes and hot water flowrate exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage are unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Primary Only Condensing: Stage Down\",\n      \"section_id\": \"5.21.3.9.g\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary only condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or minimum flow bypass valve >0% open for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.\",\n      \"trigger_condition\": \"All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR minimum flow bypass valve >0% open for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Up\",\n      \"section_id\": \"5.21.3.9.h\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage up if availability, efficiency, or failsafe condition is met.\",\n      \"trigger_condition\": \"Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 150% of B-STAGE MIN of next available stage for 10 minutes and primary flow exceeds minimum flow setpoint of next stage; (3) HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Variable Primary/Variable Secondary Condensing: Stage Down\",\n      \"section_id\": \"5.21.3.9.i\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired falls below 110% of B-STAGE MIN of current stage for 5 minutes or primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes, failsafe stage up not true, and Qrequired less than 80% of design capacity of next lower stage for 5 minutes.\",\n      \"trigger_condition\": \"All of: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary HW pumps at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up condition not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Non-Condensing: Stage Up\",\n      \"section_id\": \"5.21.3.9.j\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage up if availability, efficiency, or failsafe condition is met.\",\n      \"trigger_condition\": \"Any of: (1) equipment necessary for current stage unavailable; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Non-Condensing: Stage Down\",\n      \"section_id\": \"5.21.3.9.k\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired is less than 80% of design capacity of next lower stage for 10 minutes and failsafe stage up condition is not true.\",\n      \"trigger_condition\": \"Both: (1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; (2) failsafe stage up condition not true.\",\n      \"required_behavior\": \"Stage down.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Hybrid: Stage Up to Condensing Stage\",\n      \"section_id\": \"5.21.3.9.l\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"If all boilers in next higher stage are condensing, stage up using condensing logic.\",\n      \"trigger_condition\": \"All boilers enabled in next higher stage are condensing.\",\n      \"required_behavior\": \"Stage up if any: (1) availability condition; (2) Qrequired exceeds 150% of B-STAGE MIN of next stage for 10 minutes and primary flow exceeds minimum flow setpoint; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Hybrid: Stage Down from Condensing Stage\",\n      \"section_id\": \"5.21.3.9.m\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"If all boilers in current stage are condensing, stage down using condensing logic.\",\n      \"trigger_condition\": \"All boilers enabled in current stage are condensing.\",\n      \"required_behavior\": \"Stage down if all: (1) Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR primary pumps at min speed and primary HWRT exceeds secondary HWRT by 3°F for 5 minutes; (2) failsafe stage up not true; (3) Qrequired < 80% of QbX of next lower stage for 5 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Hybrid: Stage Up to Non-Condensing Stage\",\n      \"section_id\": \"5.21.3.9.n\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"If any boiler in next higher stage is non-condensing, stage up using non-condensing logic.\",\n      \"trigger_condition\": \"Any boiler enabled in next higher stage is non-condensing.\",\n      \"required_behavior\": \"Stage up if any: (1) availability condition; (2) Qrequired exceeds 90% of design capacity of current stage for 10 minutes; (3) failsafe condition (HW supply 10°F < setpoint for 15 minutes).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: The equipment necessary to operate the current stage is unavailable. The availability condition is not subject to the minimum stage runtime requirement. Or 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - Hybrid: Stage Down from Non-Condensing Stage\",\n      \"section_id\": \"5.21.3.9.o\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"If any boiler in current stage is non-condensing, stage down using non-condensing logic.\",\n      \"trigger_condition\": \"Any boiler enabled in current stage is non-condensing.\",\n      \"required_behavior\": \"Stage down if both: (1) Qrequired < 80% of design capacity of next lower stage for 10 minutes; (2) failsafe stage up condition not true.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Enable - General Sequence\",\n      \"section_id\": \"5.21.3.10\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered primary pumps\",\n      \"summary\": \"When a lag boiler is enabled, start pump, open isolation valve, then enable boiler after 30 seconds.\",\n      \"trigger_condition\": \"Lag boiler is enabled.\",\n      \"required_behavior\": \"d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. Open the next lag boiler’s isolation valve. e. Start the next lag primary pump and simultaneously open the next lag boiler’s isolation valve. f. After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Enable - Pony Boiler Transition\",\n      \"section_id\": \"5.21.3.10.g\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with pony boilers\",\n      \"summary\": \"When a smaller boiler is disabled and a larger boiler enabled, wait 5 minutes for larger boiler to prove, then shut off smaller boiler.\",\n      \"trigger_condition\": \"Stage change during which a smaller boiler is disabled and a larger boiler is enabled.\",\n      \"required_behavior\": \"1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For any stage change during which a smaller boiler is disabled and a larger boiler is enabled: 1. Wait 5 minutes for the newly enabled boiler to prove that is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the smaller boiler.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Disable - General Sequence\",\n      \"section_id\": \"5.21.3.11\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered primary pumps\",\n      \"summary\": \"When a lag boiler is disabled, disable the boiler, then after 3 minutes turn off pump and close isolation valve.\",\n      \"trigger_condition\": \"Lag boiler is disabled.\",\n      \"required_behavior\": \"b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If staging down from any other stage, disable the last stage boiler. d. After 3 minutes, close the disabled boiler’s isolation valve. e. After 3 minutes, turn off the last lag primary pump and simultaneously close the disabled boiler’s isolation valve.\",\n      \"page_hint\": 242,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Disable - Pony Boiler Transition\",\n      \"section_id\": \"5.21.3.11.a\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with pony boilers\",\n      \"summary\": \"When a smaller boiler is enabled and a larger boiler disabled, enable smaller boiler, wait 5 minutes, then shut off larger boiler.\",\n      \"trigger_condition\": \"Stage change during which a smaller boiler is enabled and a larger boiler is disabled.\",\n      \"required_behavior\": \"2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"2. Enable the smaller boiler’s primary pump. 3. Open the smaller boiler’s isolation valve. 4. Start the next lag primary pump and simultaneously open the smaller boiler’s isolation valve. 5. After 30 seconds, enable the smaller boiler. 6. Wait 5 minutes for the newly enabled boiler to prove that it is operating correctly (not faulted as defined in Section 5.1.15.5.b.1.iii), then shut off the larger boiler.\",\n      \"page_hint\": 242,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Enable Lag Condensing Boiler\",\n      \"section_id\": \"5.21.3.12\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When a lag condensing boiler is enabled, start its primary pump, open isolation valve, then enable after 30 seconds.\",\n      \"trigger_condition\": \"Lag condensing boiler is enabled.\",\n      \"required_behavior\": \"a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag condensing boiler’s primary pump. b. Start the next lag condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Enable First Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.13\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When first non-condensing boiler is enabled, reset HWST setpoint, wait for supply temperature >140°F or 5 minutes, then start pump and enable.\",\n      \"trigger_condition\": \"First non-condensing boiler is enabled.\",\n      \"required_behavior\": \"a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Reset the non-condensing boiler hot water supply temperature setpoint per Section 5.21.4.3. b. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing boiler’s primary pump. c. Whenever the hot water supply temperature upstream of the non-condensing loop return pipe connection exceeds 140°F, or 5 minutes have elapsed, start the first non-condensing loop primary pump and simultaneously open the first non-condensing boiler’s isolation valve. d. After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Enable Other Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.14\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When any other non-condensing boiler is enabled, start pump, open isolation valve, then enable after 30 seconds.\",\n      \"trigger_condition\": \"Any other non-condensing boiler is enabled.\",\n      \"required_behavior\": \"a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag non-condensing boiler’s primary pump. b. Start the next lag non-condensing loop primary pump and simultaneously open the next lag boiler’s isolation valve. c. After 30 seconds, enable the lag non-condensing boiler.\",\n      \"page_hint\": 243,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Disable Non-Lead Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.15\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When any non-condensing boiler other than lead is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.\",\n      \"trigger_condition\": \"Any non-condensing boiler other than lead is disabled.\",\n      \"required_behavior\": \"a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Disable the non-condensing boiler. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Disable Lead Non-Condensing Boiler\",\n      \"section_id\": \"5.21.3.16\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When lead non-condensing boiler is disabled, disable boiler, reset condensing boiler setpoint, then after 3 minutes turn off pump and close isolation valve.\",\n      \"trigger_condition\": \"Lead non-condensing boiler is disabled.\",\n      \"required_behavior\": \"a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Disable the non-condensing boiler and reset the condensing boiler hot water supply temperature setpoint per Section 5.21.4.2. b. After 3 minutes, turn off the lag non-condensing boiler’s primary pump. c. After 3 minutes, turn off the last lag non-condensing loop primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Disable Lag Condensing Boiler\",\n      \"section_id\": \"5.21.3.17\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When a lag condensing boiler is disabled, disable boiler, then after 3 minutes turn off pump and close isolation valve.\",\n      \"trigger_condition\": \"Lag condensing boiler is disabled.\",\n      \"required_behavior\": \"a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Disable the condensing boiler. b. After 3 minutes, turn off the lag boiler’s primary pump. c. After 3 minutes, turn off the last lag primary pump and simultaneously close the boiler’s isolation valve.\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot Water Supply Temperature Reset - Trim & Respond Parameters\",\n      \"section_id\": \"5.21.4.1\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Reset HWST setpoint using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use Trim & Respond logic with SPmin = 90°F for condensing/hybrid, 155°F for non-condensing; SPmax = HWSTmax; Td = 10 min; T = 5 min; I = 2; R = Hot-Water Reset Requests; SPtrim = -2°F; SPres = +3°F; SPres-max = +7°F.\",\n      \"configurable_values\": [\"SPmin (90°F condensing/hybrid, 155°F non-condensing)\", \"SPmax (HWSTmax)\", \"Td (10 minutes)\", \"T (5 minutes)\", \"I (2)\", \"SPtrim (-2°F)\", \"SPres (+3°F)\", \"SPres-max (+7°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 90ºF for condensing and hybrid boiler plants; 155°F for non-condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I 2 R Hot-Water Reset Requests SPtrim -2ºF SPres +3ºF SPres-max +7ºF\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Condensing Boiler Setpoint When Only Condensing Enabled\",\n      \"section_id\": \"5.21.4.2\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When only condensing boilers are enabled, condensing boiler setpoint equals plant HWST setpoint.\",\n      \"trigger_condition\": \"Only condensing boilers are enabled.\",\n      \"required_behavior\": \"Condensing boiler setpoint = Plant hot water supply temperature setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When only condensing boilers are enabled, condensing boiler setpoint shall be the Plant hot water supply temperature setpoint.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid - Setpoints When Non-Condensing Boilers Enabled\",\n      \"section_id\": \"5.21.4.3\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Hybrid boiler plants\",\n      \"summary\": \"When non-condensing boilers are enabled, set non-condensing setpoint to plant HWST, reset SPmin to 155°F, and set condensing setpoint to min of HWSTmax-cond and plant HWST minus 10°F.\",\n      \"trigger_condition\": \"Any non-condensing boilers are enabled.\",\n      \"required_behavior\": \"a. Non-condensing boiler setpoint = Plant HWST setpoint. b. SPmin in plant T&R loop reset to 155°F. c. Condensing boiler setpoint = lesser of HWSTmax-cond and (Plant HWST setpoint - 10°F).\",\n      \"configurable_values\": [\"SPmin (155°F)\", \"Offset (10°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever any non-condensing boilers are enabled: a. Non-condensing boiler setpoint shall be the Plant hot water supply temperature setpoint. b. SPmin in the Plant hot water supply temperature trim and respond loop shall be reset to 155°F while any non-condensing boilers are in operation. c. Condensing boiler setpoint shall be the lesser of the design condensing boiler supply temperature, HWSTmax-cond, and current Plant hot water supply temperature setpoint less an offset of 10°F.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Primary Only\",\n      \"section_id\": \"5.21.5.1\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only plants with non-condensing boilers\",\n      \"summary\": \"A reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting P-only loop resets MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Enable/Disable\",\n      \"section_id\": \"5.21.5.2\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only plants with non-condensing boilers\",\n      \"summary\": \"Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise.\",\n      \"trigger_condition\": \"Any non-condensing boiler is enabled.\",\n      \"required_behavior\": \"Enable minimum bypass valve condensation control loop; disable otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum bypass valve condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Primary-Secondary Constant Speed Primary\",\n      \"section_id\": \"5.21.5.3\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"A reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting P-only loop resets MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Enable/Disable Secondary Pump Speed Loop\",\n      \"section_id\": \"5.21.5.4\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"Enable secondary pump speed condensation control loop whenever any secondary pump and any non-condensing boiler are enabled; disable otherwise and set MaxSecCondSpd to 100%.\",\n      \"trigger_condition\": \"Any secondary pump is enabled and any non-condensing boiler is enabled.\",\n      \"required_behavior\": \"Enable loop; otherwise disable and set MaxSecCondSpd to 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Secondary pump speed condensation control loop shall be enabled whenever any secondary pump is enabled and any non-condensing boiler is enabled. Loop shall be disabled and MaxSecCondSpd set to 100% otherwise.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Variable Speed Primary\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"A reverse acting P-only loop maintains boiler entering temperature at 140°F; output from 0% at 140°F to 100% at 135°F; maps to MinPriCondSpd and MaxSecCondSpd.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Loop output 0-50% resets MinPriCondSpd from B-MinPriPumpSpdStage to 100%; 50-100% resets MaxSecCondSpd from 100% to minimum pump speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. Loop output shall be mapped as shown below and described subsequently. a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control - Enable/Disable Variable Speed Primary Loop\",\n      \"section_id\": \"5.21.5.6\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"Enable condensation control loop whenever any non-condensing boiler is enabled; disable otherwise and reset MinPriCondSpd and MaxSecCondSpd.\",\n      \"trigger_condition\": \"Any non-condensing boiler is enabled.\",\n      \"required_behavior\": \"Enable loop; otherwise disable, set MinPriCondSpd to B-MinPriPumpSpd, and MaxSecCondSpd to 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Condensation control loop shall be enabled whenever any non-condensing boiler is enabled. Loop shall be disabled, MinPriConSpd set to B-MinPriPumpSpd, and MaxSecCondSpd set to 100%, otherwise.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Headered Lead/Lag\",\n      \"section_id\": \"5.21.6.1\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with headered primary hot water pumps\",\n      \"summary\": \"Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Lead/lag control per Section 5.1.15.3.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary hot water pumps shall be lead/lag controlled per Section 5.1.15.3.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Headered Enable/Disable\",\n      \"section_id\": \"5.21.6.2\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with headered primary hot water pumps\",\n      \"summary\": \"Enable lead primary pump when any boiler isolation valve is commanded open; disable when all valves are closed.\",\n      \"trigger_condition\": \"Any boiler isolation valve commanded open.\",\n      \"required_behavior\": \"Enable lead primary hot water pump. Disable when all boiler isolation valves are commanded closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary hot water pump when any boiler isolation valve is commanded open. Disable the lead hot water pump when all boiler isolation valves are commanded closed.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Dedicated Enable/Disable\",\n      \"section_id\": \"5.21.6.3\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with dedicated primary hot water pumps\",\n      \"summary\": \"Enable lead primary pump when plant is enabled; disable when lead boiler is disabled and proven off for 3 minutes.\",\n      \"trigger_condition\": \"Plant is enabled.\",\n      \"required_behavior\": \"Enable lead primary hot water pump. Disable when lead boiler is disabled and proven off for 3 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead primary hot water pump when plant is enabled. Disable the lead primary hot water pump when the lead boiler is disabled and the lead boiler has been proven off for 3 minutes.\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Staging by Flow Ratio\",\n      \"section_id\": \"5.21.6.4\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with headered variable speed pumps using DP control\",\n      \"summary\": \"Stage pumps based on flow ratio HWFR; start next lag pump when HWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when HWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Start next lag pump when HWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when HWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps -1) / (N-0.03).\",\n      \"page_hint\": 247,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - DP Control (Hardwired Sensor)\",\n      \"section_id\": \"5.21.6.5\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and hardwired DP sensor\",\n      \"summary\": \"When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Multiple DP Sensors\",\n      \"section_id\": \"5.21.6.6\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and multiple DP sensors\",\n      \"summary\": \"Run a PID loop for each DP sensor; control pumps to the highest signal output.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Cascading DP Control (Remote Sensor)\",\n      \"section_id\": \"5.21.6.7\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired\",\n      \"summary\": \"Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Local DP Control with Cascaded Setpoint\",\n      \"section_id\": \"5.21.6.8\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and remote DP sensor not hardwired\",\n      \"summary\": \"When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Multiple Remote DP Sensors\",\n      \"section_id\": \"5.21.6.9\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and multiple remote DP sensors\",\n      \"summary\": \"Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Staged with Boilers\",\n      \"section_id\": \"5.21.6.10\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"All plants other than primary-only with headered variable speed primary pumps\",\n      \"summary\": \"Primary pumps shall be staged with the boilers; number of pumps matches number of boilers.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Primary pumps staged with boilers; number of pumps equals number of boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pumps shall be staged with the boilers, i.e. the number of pumps shall match the number of boilers.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Decoupler Flow Control (Flow Meters)\",\n      \"section_id\": \"5.21.6.12\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and primary/secondary flow meters\",\n      \"summary\": \"Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting PID loop maintains flow through decoupler (primary flow minus secondary flow) at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Decoupler Flow Meter Control\",\n      \"section_id\": \"5.21.6.13\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and decoupler flow meter\",\n      \"summary\": \"Primary pump speed reset by reverse acting PID loop maintaining decoupler flow at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting PID loop maintains flow through decoupler flow meter at 0 gpm; output mapped from B-MinPriPumpSpdStage to 100% speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 0 gpm, where positive flow indicates flow from the supply to the return. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Temperature-Based Request Generation\",\n      \"section_id\": \"5.21.6.14\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and secondary loop supply temperature sensor, no flow meters\",\n      \"summary\": \"Generate Primary Pump Speed Reset Requests based on ΔT between primary HWST and secondary loop temperature downstream of decoupler.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. If ΔT > 2°F, send 2 requests until ΔT < 1.2°F. b. Else if ΔT > 1°F, send 1 request until ΔT < 0.2°F. c. Else send 0 requests.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If ΔT exceeds 2°F, send 2 requests until ΔT is less than 1.2°F. b. Else if ΔT exceeds 1°F, send 1 request until ΔT is less than 0.2°F. c. Else send 0 requests.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Trim & Respond Speed Reset\",\n      \"section_id\": \"5.21.6.16\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary HW pumps proven on\",\n      \"summary\": \"Reset primary HW pump speed using Trim & Respond logic with specified parameters.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use Trim & Respond logic with SP0=100%, SPmin=B-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.\",\n      \"configurable_values\": [\"SPmin (B-MinPriPumpSpdStage)\", \"Td (15 minutes)\", \"T (2 minutes)\", \"I (0)\", \"SPtrim (-2%)\", \"SPres (+3%)\", \"SPres-max (+6%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any Primary pump proven on SP0 100% SPmin B-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pumps - Condensation Protection Override\",\n      \"section_id\": \"5.21.6.17\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with non-condensing boilers served by variable speed primary pumps\",\n      \"summary\": \"Whenever MinPriCondSpd is greater than current speed command, pump speed setpoint shall be MinPriCondSpd.\",\n      \"trigger_condition\": \"MinPriCondSpd > current flow control loop speed command.\",\n      \"required_behavior\": \"Pump speed setpoint = MinPriCondSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever MinPriCondSpd is greater than the current flow control loop speed command, the pump speed setpoint shall be MinPriCondSpd.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Enable/Disable\",\n      \"section_id\": \"5.21.7.2\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Secondary HW pumps\",\n      \"summary\": \"Enable lead secondary pump when plant is enabled and any load generates a Heating Hot-Water Plant Request; disable otherwise.\",\n      \"trigger_condition\": \"Plant is enabled and any load generates a Heating Hot-Water Plant Request.\",\n      \"required_behavior\": \"Enable lead secondary HW pump; disable otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable lead secondary HW pump when plant is enabled and any load served by the pump(s) is generating a Heating Hot-Water Plant Request. Disable the lead pump otherwise.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Staging by Flow Ratio\",\n      \"section_id\": \"5.21.7.3\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps with flow meter\",\n      \"summary\": \"Stage pumps based on SHWFR; start next lag when SHWFR > (number of operating pumps)/(N-0.03) for 10 minutes; shut off last lag when SHWFR < (number of operating pumps -1)/(N-0.03) for 10 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Start next lag pump when SHWFR > (Number of Operating Pumps)/(N-0.03) for 10 minutes. b. Shut off last lag pump when SHWFR < (Number of Operating Pumps -1)/(N-0.03) for 10 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: SHWFR > Number of Operating Pumps / (N-0.03). b. Shut off the last lag pump whenever the following is true for 10 minutes: SHWFR < (Number of Operating Pumps -1) / (N-0.03).\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Staging by Speed\",\n      \"section_id\": \"5.21.7.4\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps without flow meter\",\n      \"summary\": \"Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute; stage down when speed falls below 40% for 10 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minute. b. Stage down when speed falls below 40% for 10 minutes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - DP Control (Hardwired Sensor)\",\n      \"section_id\": \"5.21.7.5\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed pumps with hardwired remote DP sensor\",\n      \"summary\": \"When any pump is proven on, control pump speed with reverse acting PID loop maintaining DP at HW-DPmax; all pumps receive same speed signal.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Reverse acting PID loop maintains DP at HW-DPmax; output mapped from minimum pump speed at 0% to maximum at 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Multiple DP Sensors\",\n      \"section_id\": \"5.21.7.6\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed pumps with multiple DP sensors\",\n      \"summary\": \"Run a PID loop for each DP sensor; control pumps to the highest signal output.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"A PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple DP sensors exist, a PID loop shall run for each sensor. HW pumps shall be controlled to the high signal output of all DP sensor loops.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Cascading DP Control (Remote Sensor)\",\n      \"section_id\": \"5.21.7.7\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed pumps with remote DP sensor not hardwired\",\n      \"summary\": \"Remote loop DP maintained at HW-DPmax; loop output resets local DP setpoint from 5 psi to LocalHW-DPmax.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Remote loop DP maintained at HW-DPmax by reverse acting PID; output resets local DP setpoint from 5 psi at 0% to LocalHW-DPmax at 100%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Remote loop DP shall be maintained at a setpoint of HW-DPmax. HW-DPmax shall be maintained by a reverse acting PID loop running in the controller to which the remote sensor is wired; the loop output shall be a DP setpoint for the local primary loop DP sensor hardwired to the plant controller. Reset local DP from 5 psi at 0% loop output to LocalHW-DPmax at 100% loop output.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Local DP Control with Cascaded Setpoint\",\n      \"section_id\": \"5.21.7.8\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed pumps with remote DP sensor not hardwired\",\n      \"summary\": \"When any pump is proven on, control pump speed with reverse acting PID maintaining local DP at setpoint from remote loop.\",\n      \"trigger_condition\": \"Any pump is proven on.\",\n      \"required_behavior\": \"Reverse acting PID loop maintains local DP at setpoint from remote sensor control loop; output mapped from minimum to maximum speed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed will be controlled by a reverse acting PID loop maintaining the local primary DP signal at the DP setpoint output from the remote sensor control loop. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Multiple Remote DP Sensors\",\n      \"section_id\": \"5.21.7.9\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"DP controlled variable speed pumps with multiple remote DP sensors\",\n      \"summary\": \"Run a PID loop for each remote sensor; local DP setpoint is the highest output from remote loops.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"A PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Where multiple remote DP sensors exist, a PID loop shall run for each sensor. The DP setpoint for the local DP sensor shall be the highest DP setpoint output from each of the remote loops.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pumps - Condensation Protection Override\",\n      \"section_id\": \"5.21.7.10\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Plants with variable speed secondary pumps and non-condensing boilers\",\n      \"summary\": \"Whenever MaxSecCondSpd is less than current DP loop speed command, pump speed setpoint shall be MaxSecCondSpd.\",\n      \"trigger_condition\": \"MaxSecCondSpd < current DP loop speed command signal.\",\n      \"required_behavior\": \"Pump speed setpoint = MaxSecCondSpd.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Whenever MaxSecCondSpd is less than the current DP loop speed command signal, the pump speed setpoint shall be MaxSecCondSpd.\",\n      \"page_hint\": 251,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Setpoint Calculation\",\n      \"section_id\": \"5.21.8.1\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only hot water plants with minimum flow bypass valve\",\n      \"summary\": \"Bypass valve modulates to maintain minimum flow setpoint calculated as MinFlowRatio times sum of HW-DesFlowX for operating boilers.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"a. Identify boiler with highest MinFlowRatio (HW-MinFlowX / HW-DesFlowX). b. HW-MinFlowSP = MinFlowRatio * sum of HW-DesFlowX for operating boilers.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Transition Setpoint\",\n      \"section_id\": \"5.21.8.2\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Plants that stage a boiler on while staging another off\",\n      \"summary\": \"During stage changes with one boiler enabled and another disabled, temporarily set minimum flow setpoint to include both boilers' HW-MinFlowX.\",\n      \"trigger_condition\": \"Stage change requiring one boiler to be enabled while another is disabled.\",\n      \"required_behavior\": \"HW-MinFlowSP temporarily includes HW-MinFlowX of both boilers prior to starting the newly enabled boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During stage changes that require one boiler to be enabled while another is disabled, the minimum flow setpoint, HW-MinFlowSP shall temporarily change to include the HW-MinFlowX of both the boiler to be enabled and the boiler to be disabled prior to starting the newly enabled boiler.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Condensing Boiler PID Control\",\n      \"section_id\": \"5.21.8.3\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop with only condensing boilers\",\n      \"summary\": \"A reverse acting PID loop maintains minimum flow at setpoint; valve position reset from 0% open at 0% output to 100% at 100% output.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting PID loop maintains minimum flow at setpoint; reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset valve position from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Non-Condensing Boiler PID Control\",\n      \"section_id\": \"5.21.8.4\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop with any non-condensing boilers\",\n      \"summary\": \"A reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% to 100%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Reverse acting PID loop maintains minimum flow at setpoint; reset MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting PID loop shall maintain minimum flow as measured by the hot water flow meter at setpoint. Reset the variable MinFlowVlvPos from 0% open at 0% loop output to 100% open at 100% loop output.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Final Position with Condensation Control\",\n      \"section_id\": \"5.21.8.5\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary loop with any non-condensing boilers\",\n      \"summary\": \"Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Valve position = max(MinFlowVlvPos, MinCondVlvPos).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Minimum flow bypass valve position shall be the larger of MinFlowVlvPos and MinCondVlvPos defined in the Condensation Control Section.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve - Enable and Bias\",\n      \"section_id\": \"5.21.8.6\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only hot water plants with minimum flow bypass valve\",\n      \"summary\": \"Enable bypass valve control loop when any HW pump is proven on; bias PID loop to 100% (valve fully open) upon start.\",\n      \"trigger_condition\": \"Any HW pump is proven on.\",\n      \"required_behavior\": \"Enable bypass valve control loop; bias PID loop to 100% (valve 100% open). When disabled, valve opened.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any HW pump is proven on, the bypass valve control loop shall be enabled. The valve shall be opened otherwise. When enabled, the bypass valve minimum flow PID loop shall be biased 100% (valve 100% open).\",\n      \"page_hint\": 252,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Pump Maintenance Interval\",\n      \"section_id\": \"5.21.10.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Pump\",\n      \"summary\": \"Maintenance interval alarm when pump has operated for more than 3000 hours; reset counter on acknowledgment.\",\n      \"trigger_condition\": \"Pump Staging Runtime > 3000 hours.\",\n      \"required_behavior\": \"Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Pump has operated for more than 3000 hours as indicated by the Staging Runtime.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Boiler Maintenance Interval\",\n      \"section_id\": \"5.21.10.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Boiler\",\n      \"summary\": \"Maintenance interval alarm when boiler has operated for more than 2000 hours; reset counter on acknowledgment.\",\n      \"trigger_condition\": \"Boiler Staging Runtime > 2000 hours.\",\n      \"required_behavior\": \"Level 4 alarm; reset Staging Runtime interval counter when alarm is acknowledged.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Boiler has operated for more than 2000 hours as indicated by the Staging Runtime.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when boiler has operated for more than 2000 hours as indicated by the Staging Runtime: Level 4. Reset the Staging Runtime interval counter when alarm is acknowledged.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Low Boiler Leaving Temperature\",\n      \"section_id\": \"5.21.10.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Boiler\",\n      \"summary\": \"Low boiler leaving hot water temperature alarm when more than 15°F below setpoint for more than 15 minutes after boiler enabled for 15 minutes.\",\n      \"trigger_condition\": \"Boiler enabled for >15 minutes and leaving water temperature >15°F below setpoint for >15 minutes.\",\n      \"required_behavior\": \"Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Pump Status Mismatch\",\n      \"section_id\": \"5.21.10.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Pump\",\n      \"summary\": \"Pump alarm when status differs from command for 15 seconds; different levels for on/off mismatch.\",\n      \"trigger_condition\": \"Status input different from output command for 15 seconds.\",\n      \"required_behavior\": \"a. Commanded on, status off: Level 2 (delay 15 sec). b. Commanded off, status on: Level 4 (delay 60 sec).\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Pump alarm is indicated by the status input being different from the output command for 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate alarm until the equipment has been commanded on for 15 seconds. b. Commanded off, status on: Level 4. Do not evaluate alarm until the equipment has been commanded off for 60 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Valve End Switch Mismatch\",\n      \"section_id\": \"5.21.10.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Two-position valve with end switch status monitoring\",\n      \"summary\": \"Valve alarm when end switch status differs from command for 90 seconds; different levels for open/close mismatch.\",\n      \"trigger_condition\": \"End switch status different from output command for 90 seconds.\",\n      \"required_behavior\": \"a. Commanded open, status not open: Level 2 (delay 90 sec). b. Commanded closed, status not closed: Level 4 (delay 90 sec).\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the end switch status being different from the output command for 90 seconds. a. Commanded open, status not open: Level 2. Do not evaluate alarm until the equipment has been commanded open for 90 seconds. b. Commanded closed, status not closed: Level 4. Do not evaluate alarm until the equipment has been commanded closed for 90 seconds.\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Alarm - Modulating Valve Position Mismatch\",\n      \"section_id\": \"5.21.10.7\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Modulating valve with analog position feedback\",\n      \"summary\": \"Valve alarm when analog position feedback differs from command by more than 10% for 90 seconds.\",\n      \"trigger_condition\": \"Analog position feedback different from output command by more than 10% for 90 seconds.\",\n      \"required_behavior\": \"Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Valve alarm is indicated by the analog position feedback being different from the output command by more than 10% for 90 seconds: Level 2\",\n      \"page_hint\": 254,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#1: DP Too High with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with hot water pumps controlled to maintain differential pressure\",\n      \"summary\": \"Fault condition when DP average exceeds error threshold with pumps off.\",\n      \"trigger_condition\": \"DP_AVG > Ɛ_DP and Status HWP = Off.\",\n      \"required_behavior\": \"Report fault condition FC#1 in OS#1.\",\n      \"configurable_values\": [\"Ɛ_DP (default 2 psi)\"],\n      \"fault_condition\": \"DP_AVG > Ɛ_DP and Status HWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation DP AVG > Ɛ DSP and Status HWP = Off Applies to OS #1 Description Differential pressure is too high with the hot water pumps off Possible Diagnosis DP sensor error\",\n      \"page_hint\": 258,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#2: Primary Flow Too High with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with flow meter in primary loop\",\n      \"summary\": \"Fault condition when primary flow average exceeds error threshold with primary pumps off.\",\n      \"trigger_condition\": \"FLOW_P_AVG > Ɛ_FM and Status PHWP = Off.\",\n      \"required_behavior\": \"Report fault condition FC#2 in OS#1.\",\n      \"configurable_values\": [\"Ɛ_FM (default 20 gpm)\"],\n      \"fault_condition\": \"FLOW P, AVG > Ɛ FM and Status PHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#2 Equation FLOW P, AVG > Ɛ FM and Status PHWP = Off Applies to OS #1 Description Primary hot water flow is too high with the hot water pumps off Possible Diagnosis Flow meter error\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#3: Secondary Flow Too High with Pumps Off\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-secondary plants with flow meter in secondary loop\",\n      \"summary\": \"Fault condition when secondary flow average exceeds error threshold with secondary pumps off.\",\n      \"trigger_condition\": \"FLOW_S_AVG > Ɛ_FM and Status SHWP = Off.\",\n      \"required_behavior\": \"Report fault condition FC#3 in OS#1.\",\n      \"configurable_values\": [\"Ɛ_FM (default 20 gpm)\"],\n      \"fault_condition\": \"FLOW S, AVG > Ɛ FM and Status SHWP = Off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#3 Equation FLOW S, AVG > Ɛ FM and Status SHWP = Off Applies to OS #1 Description Secondary hot water flow is too high with the associated hot water pumps off Possible Diagnosis Flow meter error\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#4: DP Too Low with Pumps at Full Speed\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with pump speed controlled to maintain differential pressure\",\n      \"summary\": \"Fault condition when DP average is below setpoint minus error threshold with pump at or near full speed.\",\n      \"trigger_condition\": \"DP_AVG < DPSP - Ɛ_DP and Speed HWP ≥ 99% - Ɛ_VFDSPD.\",\n      \"required_behavior\": \"Report fault condition FC#4 in OS#2, #3.\",\n      \"configurable_values\": [\"Ɛ_DP (default 2 psi)\", \"Ɛ_VFDSPD (default 5%)\"],\n      \"fault_condition\": \"DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation DP AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD Applies to OS #2, #3 Description Hot water loop differential pressure is too low with hot water pump(s) at full speed.\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#5: Primary Flow Too Low with Bypass Fully Open\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Primary-only plants with minimum flow bypass valve\",\n      \"summary\": \"Fault condition when primary flow average is below minimum flow setpoint minus error threshold with bypass valve fully open.\",\n      \"trigger_condition\": \"FLOW_P_AVG < HW-MinFlowSP - Ɛ_FM and MFBPV ≥ 99% - Ɛ_MFBVP.\",\n      \"required_behavior\": \"Report fault condition FC#5 in OS#2, #3.\",\n      \"configurable_values\": [\"Ɛ_FM (default 20 gpm)\", \"Ɛ_MFBVP (default 5%)\"],\n      \"fault_condition\": \"FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation FLOW P, AVG < HW-MinFlowSp – ƐFM and MFBPV ≥ 99% - ƐMFBPV Applies to OS #2, #3 Description Primary hot water flow is too low with the minimum flow bypass valve fully open.\",\n      \"page_hint\": 259,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#6: HW Supply Temperature Too Low\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Fault condition when average HW supply temperature plus error threshold is below setpoint.\",\n      \"trigger_condition\": \"HWST_AVG + Ɛ_HWT < HWSTSP.\",\n      \"required_behavior\": \"Report fault condition FC#6 in OS#2, #3.\",\n      \"configurable_values\": [\"Ɛ_HWT (default 5°F)\"],\n      \"fault_condition\": \"HWST AVG + Ɛ HWT < HWSTSP\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation HWST AVG + Ɛ HWT < HWSTSP Applies to OS #2, #3 Description Hot water supply temperature is too low.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#7: System Gauge Pressure Too Low\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with system gauge pressure monitoring\",\n      \"summary\": \"Fault condition when average gauge pressure is below 90% of expansion tank pre-charge pressure.\",\n      \"trigger_condition\": \"PGAUGE_AVG < 0.9 * ETPreChargePress.\",\n      \"required_behavior\": \"Report fault condition FC#7 in OS#1-#3.\",\n      \"configurable_values\": [\"ETPreChargePress (see mechanical schedule)\"],\n      \"fault_condition\": \"PGAUGE, AVG < 0.9 * ETPreChargePress\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#7 Equation PGAUGE, AVG < 0.9 * ETPreChargePress Applies to OS #1 – #3 Description Hot water system gauge pressure is too low Possible Diagnosis Possible hot water system leak\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#8: Return Temperature Too High for Condensing\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with condensing boiler\",\n      \"summary\": \"Fault condition when average return temperature minus error threshold exceeds condensing temperature threshold.\",\n      \"trigger_condition\": \"HWRT_AVG - Ɛ_HWT > CondTemp.\",\n      \"required_behavior\": \"Report fault condition FC#8 in OS#2, #3.\",\n      \"configurable_values\": [\"Ɛ_HWT (default 5°F)\", \"CondTemp (default 135°F)\"],\n      \"fault_condition\": \"HWRT AVG - ƐHWT > CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation HWRT AVG - ƐHWT > CondTemp Applies to OS #2, #3 Description Hot water return temperature is too high for condensing to occur.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#9: Return Temperature Too Low (Condensing Risk)\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with non-condensing boiler\",\n      \"summary\": \"Fault condition when average return temperature plus error threshold is below condensing temperature threshold.\",\n      \"trigger_condition\": \"HWRT_AVG + Ɛ_HWT < CondTemp.\",\n      \"required_behavior\": \"Report fault condition FC#9 in OS#2, #3.\",\n      \"configurable_values\": [\"Ɛ_HWT (default 5°F)\", \"CondTemp (default 135°F)\"],\n      \"fault_condition\": \"HWRT AVG + ƐHWT < CondTemp\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation HWRT AVG + ƐHWT < CondTemp Applies to OS #2, #3 Description Hot water return temperature is too low. Condensing is likely to occur.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#10: Supply Temperature Sensor Deviation\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with boiler network interface and common HWST sensor\",\n      \"summary\": \"Fault condition when weighted average boiler supply temperature deviates from common HWST average by more than error threshold.\",\n      \"trigger_condition\": \"| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > Ɛ_HWT.\",\n      \"required_behavior\": \"Report fault condition FC#10 in OS#2.\",\n      \"configurable_values\": [\"Ɛ_HWT (default 5°F)\"],\n      \"fault_condition\": \"| (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#10 Equation | (∑(HW-Flow B-X * HWST B-X) / ∑HW-Flow B-X) - HWST AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water supply temperature and the common hot water supply temperature is too high.\",\n      \"page_hint\": 260,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#11: Return Temperature Sensor Deviation\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Plants with boiler network interface and common HWRT sensor\",\n      \"summary\": \"Fault condition when weighted average boiler return temperature deviates from common HWRT average by more than error threshold.\",\n      \"trigger_condition\": \"| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > Ɛ_HWT.\",\n      \"required_behavior\": \"Report fault condition FC#11 in OS#2.\",\n      \"configurable_values\": [\"Ɛ_HWT (default 5°F)\"],\n      \"fault_condition\": \"| (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#11 Equation | (∑(HW-Flow B-X * HWRT B-X) / ∑HW-Flow B-X) - HWRT AVG | > ƐHWT Applies to OS #2 Description Deviation between the active boiler hot water return temperature and the common boiler entering water temperature is too high.\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#12: Too Many Operating State Changes\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Fault condition when number of operating state changes in previous 60 minutes exceeds maximum.\",\n      \"trigger_condition\": \"ΔOS > ΔOS_MAX.\",\n      \"required_behavior\": \"Report fault condition FC#12 in OS#1-#3.\",\n      \"configurable_values\": [\"ΔOS_MAX (default 2)\"],\n      \"fault_condition\": \"ΔOS > ΔOS MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#12 Equation ΔOS > ΔOS MAX Applies to OS #1 – #3 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#13: Too Many Boiler Starts\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Fault condition when number of boiler starts in previous 60 minutes exceeds maximum.\",\n      \"trigger_condition\": \"ΔStarts B-x > ΔBStart_MAX.\",\n      \"required_behavior\": \"Report fault condition FC#13 in OS#2, #3.\",\n      \"configurable_values\": [\"ΔBStart_MAX (default 2)\"],\n      \"fault_condition\": \"ΔStarts B-x > ΔBStart MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13 Equation ΔStarts B-x > ΔBStart MAX Applies to OS #2, #3 Description Too many boiler starts Possible Diagnosis Boiler is cycling due to load loads Boiler is oversized and/or has insufficient turndown. Boiler stage-up threshold may be set too low.\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD - FC#14: Too Many Stage Changes\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Fault condition when number of stage changes in previous 60 minutes exceeds maximum.\",\n      \"trigger_condition\": \"ΔStage > ΔStage_MAX.\",\n      \"required_behavior\": \"Report fault condition FC#14 in OS#1-#3.\",\n      \"configurable_values\": [\"ΔStage_MAX (default 2)\"],\n      \"fault_condition\": \"ΔStage > ΔStage MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#14 Equation ΔStage > ΔStage MAX Applies to OS #1 – #3 Description Too many stage changes Possible Diagnosis Staging thresholds and/or delays need to be adjusted\",\n      \"page_hint\": 261,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 47933, "completion_tokens": 26219, "total_tokens": 74152, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 47933}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
