{"candidate_id": "cand_f9a8dbbe7d7727cf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_1_too_many_changes_in_operating_state", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#1: Too Many Changes in Operating State", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit", "summary": "Fault condition when ΔOS > ΔOS_MAX.", "trigger_condition": "ΔOS > ΔOS_MAX", "required_behavior": "Report fault condition with description 'Too many changes in Operating State' and possible diagnoses: unstable control due to poorly tuned loop or mechanical problem.", "configurable_values": ["ΔOS_MAX (default 7)"], "fault_condition": "ΔOS > ΔOS_MAX", "commissioning_check": null, "evidence_quote": "FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_acaf659658ea29f5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_4_temperature_drop_across_inactive_cooling_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#4: Temperature Drop Across Inactive Cooling Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit with RAT sensor and cooling only", "summary": "Fault condition when SAT_AVG - RAT ≥ sqrt(εRAT^2 + εSAT^2) + ΔTSF in OS#2.", "trigger_condition": "SAT_AVG - RAT ≥ sqrt(εRAT^2 + εSAT^2) + ΔTSF", "required_behavior": "Report fault condition with description 'Temperature drop across inactive cooling coil' and possible diagnoses including RAT/SAT sensor error, cooling coil valve leaking, DX cooling stuck on.", "configurable_values": ["εRAT (default 1°C)", "εSAT (default 1°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil Possible Diagnosis RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_7bf2003e6aa290a3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fc_5_temperature_rise_across_inactive_heating_coil", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "FC#5: Temperature Rise Across Inactive Heating Coil", "section_id": "5.22.6.6", "section_title": "Automatic Fault Detection and Diagnostics", "equipment_scope": "Fan Coil Unit with RAT sensor and heating only", "summary": "Fault condition when SAT_AVG - RAT ≤ -sqrt(εRAT^2 + εSAT^2) - ΔTSF in OS#2.", "trigger_condition": "SAT_AVG - RAT ≤ -sqrt(εRAT^2 + εSAT^2) - ΔTSF", "required_behavior": "Report fault condition with description 'Temperature rise across inactive heating coil' and possible diagnoses including RAT/SAT sensor error, heating coil valve leaking, gas/electric heat stuck on.", "configurable_values": ["εRAT (default 1°C)", "εSAT (default 1°C)", "ΔTSF (default 0.5°C)"], "fault_condition": "SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF", "commissioning_check": null, "evidence_quote": "FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil Possible Diagnosis RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: fault evidence lacks the specific FC item"}
{"candidate_id": "cand_92e82f92ea6a9338", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_22_7:testing_commissioning_overrides_for_valves", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Valves", "section_id": "5.22.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Fan Coil Unit", "summary": "Provide software switches to force HW and CHW valves full open or full closed at plant level.", "trigger_condition": "Commissioning/testing", "required_behavior": "Provide software switches interlocked to CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "force HW valve full open if there is a hot-water coil, force HW valve full closed if there is a hot-water coil, force CHW valve full open if there is a CHW coil, force CHW valve full closed if there is a CHW coil", "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "page_hint": 268}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.7", "source_chunk_ids": ["chunk_56190ceca30a40dc", "chunk_2ee22590677547c1"], "chunk_id": "chunk_56190ceca30a40dc", "page_no": 170, "source_page_nos": [170, 268], "evidence_text": "Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
