{"extract_mode": "section_context", "focus_sections": ["5.22"], "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy, but extract candidates only from the focus section text. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.22. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 60 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "7aad6a5cb2aaa2ee49b26467e9838a368392daa7", "content_chars": 2664}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "af79a5830d982a0b5cf6f8cff322f3742690784c", "content_chars": 132964}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "dd252e82-94d3-4900-b4a4-20f0820facb7", "object": "chat.completion", "created": 1778122533, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed and Supply Air Temperature Control in Heating Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit with heating coil\",\n      \"summary\": \"When Zone State is Heating, fan speed and SAT setpoint are controlled based on heating-loop signal ranges.\",\n      \"trigger_condition\": \"Zone State is Heating and there is a heating coil\",\n      \"required_behavior\": \"For heating-loop signal 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed; for 50% to 0%, FANsp is MinHeatSpeed. For heating-loop signal 100% to 50%, SATsp is Heat_SAT; for 50% to 0%, SATsp is reset from Heat_SAT to active zone heating setpoint. The heating coil is modulated with a PID loop to maintain discharge temperature at SATsp. Cooling coil is OFF.\",\n      \"configurable_values\": [\"MaxHeatSpeed\", \"MinHeatSpeed\", \"Heat_SAT\", \"active zone heating setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If there is a heating coil, when Zone State is Heating 1. For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed. 2. For a heating-loop signal of 50% to 0%, FANsp is MinHeatSpeed. 3. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. 4. For a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the active zone heating setpoint. 5. The heating coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Cooling coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed and Supply Air Temperature Control in Deadband Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"When Zone State is Deadband, fan speed is set to DeadbandSpeed (or fan off if zero), and both coils are OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. Cooling coil OFF. Heating coil OFF.\",\n      \"configurable_values\": [\"DeadbandSpeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. When Zone State is Deadband 1. FANsp shall be DeadbandSpeed. If DeadbandSpeed is zero, shut the fan off. 2. Cooling coil OFF 3. Heating coil OFF\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Speed and Supply Air Temperature Control in Cooling Mode\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit with cooling coil\",\n      \"summary\": \"When Zone State is Cooling, fan speed and SAT setpoint are controlled based on cooling-loop signal ranges.\",\n      \"trigger_condition\": \"Zone State is Cooling and there is a cooling coil\",\n      \"required_behavior\": \"For cooling-loop signal 0% to 50%, FANsp is MinCoolSpeed; for 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. For cooling-loop signal 0% to 50%, SATsp is reset from active zone cooling setpoint to Cool_SAT; for 50% to 100%, SATsp is Cool_SAT. The cooling coil is modulated with a PID loop to maintain discharge temperature at SATsp. Heating coil OFF.\",\n      \"configurable_values\": [\"MinCoolSpeed\", \"MaxCoolSpeed\", \"Cool_SAT\", \"active zone cooling setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If there is a cooling coil, when Zone State is Cooling 1. For a cooling-loop signal of 0% to 50%, FANsp is MinCoolSpeed. 2. For a cooling-loop signal of 50% to 100%, FANsp is reset from MinCoolSpeed to MaxCoolSpeed. 3. For a cooling-loop signal of 0% to 50%, SATsp is reset from the active zone cooling setpoint to Cool_SAT. 4. For a cooling-loop signal of 50% to 100%, SATsp is Cool_SAT. 5. The cooling coil shall be modulated with a PID loop to maintain the discharge temperature at SATsp. 6. Heating coil OFF\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Enable/Disable\",\n      \"section_id\": \"5.22.4.1\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The supply fan runs whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"trigger_condition\": \"Unit is in any mode other than Unoccupied Mode\",\n      \"required_behavior\": \"The supply fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Speed Ramp Function\",\n      \"section_id\": \"5.22.4.2\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"trigger_condition\": \"Fan speed change is commanded\",\n      \"required_behavior\": \"Limit fan speed changes to no more than 10% per minute.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Provide a ramp function to prevent changes in fan speed of more than 10% per minute.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Control Map Gains and Thresholds Adjustment\",\n      \"section_id\": \"5.22.4.3\",\n      \"section_title\": \"Supply Fan Speed and Supply Air Temperature Control\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Separate gains for each section of the control map are determined by the contractor for stable control; alternatively, x-axis thresholds may be adjusted.\",\n      \"trigger_condition\": \"When supply fan is proven on\",\n      \"required_behavior\": \"Separate gains shall be provided for each section of the control map, determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.\",\n      \"configurable_values\": [\"gains for each section\", \"x-axis thresholds\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Separate gains shall be provided for each section of the control map, that are determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.20.4.3 to provide stable control.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Maintenance Interval Alarm for Fan\",\n      \"section_id\": \"5.22.5.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Alarm when fan has operated for more than 1500 hours; reset interval counter on acknowledgment.\",\n      \"trigger_condition\": \"Fan operated hours exceed 1500\",\n      \"required_behavior\": \"Generate Level 4 alarm. Reset interval counter when alarm is acknowledged.\",\n      \"configurable_values\": [\"1500 hours\"],\n      \"fault_condition\": \"Fan has operated for more than 1500 hours\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval counter when alarm is acknowledged.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Mismatch Alarm\",\n      \"section_id\": \"5.22.5.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Alarm when fan status differs from command for 15 seconds.\",\n      \"trigger_condition\": \"Status different from command for 15 seconds\",\n      \"required_behavior\": \"If commanded on and status off: Level 2 alarm. If commanded off and status on: Level 4 alarm.\",\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Filter Pressure Drop Alarm\",\n      \"section_id\": \"5.22.5.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Alarm when filter pressure drop exceeds the larger of alarm limit or 12.5 Pa for 10 minutes when fan speed >20% of MaxCoolSpeed.\",\n      \"trigger_condition\": \"Filter pressure drop exceeds the larger of alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed\",\n      \"required_behavior\": \"Generate Level 4 alarm. The alarm limit varies with fan speed as per equation DPx = DP100 * (x)^1.4.\",\n      \"configurable_values\": [\"DP100 (high limit pressure drop at design airflow)\", \"12.5 Pa constant threshold\"],\n      \"fault_condition\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa (0.05”) for 10 minutes when fan speed exceeds 20% of MaxCoolSpeed: Level 4. The alarm limit shall vary with fan speed as follows: 𝐷𝑃𝑥=𝐷𝑃100(𝑥)1.4\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Operating State Definition\",\n      \"section_id\": \"5.22.6.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The OS of each FCU is defined by commanded positions of heating and cooling valves per Table 5.20.6.2.\",\n      \"trigger_condition\": \"Continuous evaluation\",\n      \"required_behavior\": \"Define OS as per Table 5.20.6.2: OS#1 (Heating) when heating valve >0 and cooling valve =0; OS#2 (No Heating or Cooling) when both =0; OS#3 (Cooling) when heating =0 and cooling >0; OS#4 (Unknown) otherwise.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each FCU shall be defined by the commanded positions of the heating-coil control valve and cooling-coil control valve in accordance with Table 5.20.6.2 and Figure 5.20.6.2.\",\n      \"page_hint\": 264,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Required Points\",\n      \"section_id\": \"5.22.6.3\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"The following points must be available to AFDD routines: SAT, RAT (if present), SATsp, HC, CC, FS.\",\n      \"trigger_condition\": \"For AFDD to be effective\",\n      \"required_behavior\": \"Provide SAT, RAT (if present), SATsp, HC (heating-coil valve position command 0-100%), CC (cooling-coil valve position command 0-100%), FS (fan-speed command 0-100%).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following points must be available to the AFDD routines for each FCU: a. SAT = supply air temperature b. RAT = return air temperature (if present) c. SATsp = supply air temperature setpoint d. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% e. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% f. FS = fan-speed command; 0% ≤ FS ≤ 100%\",\n      \"page_hint\": 265,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Rolling Averages Calculation\",\n      \"section_id\": \"5.22.6.4\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Five-minute rolling averages with 1-minute sampling of SAT, RAT, and number of OS changes in previous 60 minutes must be continuously calculated.\",\n      \"trigger_condition\": \"Continuous AFDD evaluation\",\n      \"required_behavior\": \"Calculate five-minute rolling averages with 1-minute sampling of SAT_avg, RAT_avg (if fitted), and ΔOS (number of changes in OS during previous 60 minutes). Operator shall have ability to adjust averaging window and sampling period for each point independently.\",\n      \"configurable_values\": [\"averaging window\", \"sampling period\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The following values must be continuously calculated by the AFDD routines for each FCU: a. Five-minute rolling averages with 1-minute sampling of the following point values; operator shall have the ability to adjust the averaging window and sampling period for each point independently. 1. SAT avg = rolling average of supply air temperature 2. RAT avg = rolling average of return air temperature (if fitted) 3. ΔOS = number of changes in OS during the previous 60 minutes (moving window)\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"AFDD Internal Variables Default Values\",\n      \"section_id\": \"5.22.6.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Table 5.20.6.5 defines internal variables with default values: ΔTSF=0.5°C, εSAT=1°C, εRAT=1°C, ΔOSmax=7, ModeDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": \"AFDD routines\",\n      \"required_behavior\": \"Use default values as given; all parameters adjustable by operator.\",\n      \"configurable_values\": [\"ΔTSF (0.5°C)\", \"εSAT (1°C)\", \"εRAT (1°C)\", \"ΔOSmax (7)\", \"ModeDelay (30 min)\", \"AlarmDelay (30 min)\", \"TestModeDelay (120 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.20.6.5 FCU Internal Variables Variable Name Description Default Value ΔTSF Temperature rise across supply fan 0.5°C (1°F) εSAT Temperature error threshold for SAT sensor 1°C (2°F) εRAT Temperature error threshold for RAT sensor 1°C (2°F) ΔOSmax Maximum number of changes in Operating State during the previous 60 minutes (moving window) 7 ModeDelay Time in minutes to suspend Fault Condition evaluation after a change in mode 30 AlarmDelay Time in minutes that a Fault Condition must persist before triggering an alarm 30 TestModeDelay Time in minutes that Test Mode is enabled 120\",\n      \"page_hint\": 266,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#1: Too Many Changes in Operating State\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition when ΔOS > ΔOS_MAX.\",\n      \"trigger_condition\": \"ΔOS > ΔOS_MAX\",\n      \"required_behavior\": \"Report fault condition with description 'Too many changes in Operating State' and possible diagnoses: unstable control due to poorly tuned loop or mechanical problem.\",\n      \"configurable_values\": [\"ΔOS_MAX (default 7)\"],\n      \"fault_condition\": \"ΔOS > ΔOS_MAX\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #1 Equation ΔOS > ΔOS MAX Applies to OS #1 – #4 Description Too many changes in Operating State Possible Diagnosis Unstable control due to poorly tuned loop or mechanical problem\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#2: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition when SAT_AVG < SATsp - εSAT and HC ≥ 99%.\",\n      \"trigger_condition\": \"SAT_AVG < SATsp - εSAT and HC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition with description 'SAT too low in full heating' and possible diagnoses including SAT sensor error, cooling coil valve leaking, heating coil valve stuck closed, etc.\",\n      \"configurable_values\": [\"εSAT (default 1°C)\"],\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99% Applies to OS #1 Description SAT too low in full heating Possible Diagnosis SAT sensor error Cooling coil valve leaking or stuck open Heating coil valve stuck closed or actuator failure Fouled or undersized heating coil HW temperature too low or HW unavailable Gas or electric heat is unavailable DX cooling is stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#3: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition when SAT_AVG > SATsp + εSAT and CC ≥ 99%.\",\n      \"trigger_condition\": \"SAT_AVG > SATsp + εSAT and CC ≥ 99%\",\n      \"required_behavior\": \"Report fault condition with description 'SAT too high in full cooling' and possible diagnoses including SAT sensor error, cooling coil valve stuck closed, fouled coil, etc.\",\n      \"configurable_values\": [\"εSAT (default 1°C)\"],\n      \"fault_condition\": \"SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC #3 Equation SAT AVG > SAT SP + Ɛ SAT and CC ≥ 99% Applies to OS #3 Description SAT too high in full cooling Possible Diagnosis SAT sensor error Cooling coil valve stuck closed or actuator failure Fouled or undersized cooling coil CHW temperature too high or CHW unavailable DX cooling unavailable Gas or electric heat stuck on Heating coil valve leaking or stuck open\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#4: Temperature Drop Across Inactive Cooling Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit with RAT sensor and cooling only\",\n      \"summary\": \"Fault condition when SAT_AVG - RAT ≥ sqrt(εRAT^2 + εSAT^2) + ΔTSF in OS#2.\",\n      \"trigger_condition\": \"SAT_AVG - RAT ≥ sqrt(εRAT^2 + εSAT^2) + ΔTSF\",\n      \"required_behavior\": \"Report fault condition with description 'Temperature drop across inactive cooling coil' and possible diagnoses including RAT/SAT sensor error, cooling coil valve leaking, DX cooling stuck on.\",\n      \"configurable_values\": [\"εRAT (default 1°C)\", \"εSAT (default 1°C)\", \"ΔTSF (default 0.5°C)\"],\n      \"fault_condition\": \"SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#4 Equation SAT AVG – RAT ≥ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (cooling only FCU with RAT) Description Temperature drop across inactive cooling coil Possible Diagnosis RAT sensor error SAT sensor error Cooling coil valve stuck open or leaking DX cooling stuck on\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"FC#5: Temperature Rise Across Inactive Heating Coil\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit with RAT sensor and heating only\",\n      \"summary\": \"Fault condition when SAT_AVG - RAT ≤ -sqrt(εRAT^2 + εSAT^2) - ΔTSF in OS#2.\",\n      \"trigger_condition\": \"SAT_AVG - RAT ≤ -sqrt(εRAT^2 + εSAT^2) - ΔTSF\",\n      \"required_behavior\": \"Report fault condition with description 'Temperature rise across inactive heating coil' and possible diagnoses including RAT/SAT sensor error, heating coil valve leaking, gas/electric heat stuck on.\",\n      \"configurable_values\": [\"εRAT (default 1°C)\", \"εSAT (default 1°C)\", \"ΔTSF (default 0.5°C)\"],\n      \"fault_condition\": \"SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#5 Equation SAT AVG - RAT ≤ √ƐRAT2+ ƐSAT2 + ΔTSF Applies to OS #2 (heating only FCU with RAT) Description Temperature rise across inactive heating coil Possible Diagnosis RAT sensor error SAT sensor error Heating coil valve stuck open or leaking Gas or electric heat stuck on\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Fault Condition Evaluation by OS\",\n      \"section_id\": \"5.22.6.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Subset of fault conditions evaluated depends on OS: OS#1 evaluates FC#1 and FC#2; OS#2 evaluates FC#5 (heating only) or FC#4 (cooling only); OS#3 evaluates FC#1 and FC#3; OS#4 evaluates FC#1.\",\n      \"trigger_condition\": \"Based on current OS\",\n      \"required_behavior\": \"Evaluate specified fault conditions per OS.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. In OS#1 (Heating), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#2: SAT too low in full heating b. In OS#2 (Deadband), the following fault conditions shall be evaluated: 1. FC#5: Temperature drop across inactive heating coil (heating only FCU 2. FC#4: Temperature drop across inactive cooling coil (cooling only FCU c. In OS#3 (Cooling), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS 2. FC#3: SAT too high in full cooling d. In OS#4 (other), the following fault conditions shall be evaluated: 1. FC#1: Too many changes in OS\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Suppression by Operator\",\n      \"section_id\": \"5.22.6.8\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Operator shall be able to suppress the alarm for any fault condition.\",\n      \"trigger_condition\": \"Operator action\",\n      \"required_behavior\": \"Provide ability to suppress alarm for any fault condition.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each FCU, the operator shall be able to suppress the alarm for any fault condition.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Suspension of Fault Evaluation\",\n      \"section_id\": \"5.22.6.9\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault condition evaluation suspended when FCU not operating or for ModeDelay minutes after a mode change.\",\n      \"trigger_condition\": \"FCU not operating or mode change of any Zone Group served by the FCU\",\n      \"required_behavior\": \"Suspend evaluation for ModeDelay minutes after mode change; suspend when FCU not operating.\",\n      \"configurable_values\": [\"ModeDelay (default 30 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Evaluation of fault conditions shall be suspended under the following conditions: a. When FCU is not operating b. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode or Cooldown Mode to Occupied Mode) of any Zone Group served by the FCU.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Non-Applicable Fault Conditions\",\n      \"section_id\": \"5.22.6.10\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Fault conditions not applicable to current OS shall not be evaluated.\",\n      \"trigger_condition\": \"Fault condition not applicable to current OS\",\n      \"required_behavior\": \"Do not evaluate.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fault conditions that are not applicable to the current OS shall not be evaluated.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Alarm Delay Requirement\",\n      \"section_id\": \"5.22.6.11\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"A fault condition must persist continuously for AlarmDelay minutes before being reported.\",\n      \"trigger_condition\": \"Fault condition evaluates as true\",\n      \"required_behavior\": \"Wait AlarmDelay minutes of continuous true before reporting.\",\n      \"configurable_values\": [\"AlarmDelay (default 30 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A fault condition that evaluates as true must do so continuously for AlarmDelay minutes before it is reported to the operator.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.22.6.12\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Test mode temporarily sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes.\",\n      \"trigger_condition\": \"Test mode enabled\",\n      \"required_behavior\": \"Set ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing.\",\n      \"configurable_values\": [\"TestModeDelay (default 120 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition Alarm Level and Description\",\n      \"section_id\": \"5.22.6.13\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"When a fault condition is reported, it shall be a Level 3 alarm including description and possible diagnoses from Table 5.20.6.6.\",\n      \"trigger_condition\": \"Fault condition reported\",\n      \"required_behavior\": \"Generate Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the description of the fault and the list of possible diagnoses from Table 5.20.6.6.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Valves\",\n      \"section_id\": \"5.22.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Fan Coil Unit\",\n      \"summary\": \"Provide software switches to force HW and CHW valves full open or full closed at plant level.\",\n      \"trigger_condition\": \"Commissioning/testing\",\n      \"required_behavior\": \"Provide software switches interlocked to CHW and hot-water plant level to force HW valve full open/closed and CHW valve full open/closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"force HW valve full open if there is a hot-water coil, force HW valve full closed if there is a hot-water coil, force CHW valve full open if there is a CHW coil, force CHW valve full closed if there is a CHW coil\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open if there is a CHW coil, and d. force CHW valve full closed if there is a CHW coil.\",\n      \"page_hint\": 268,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"All CHW reset requests suppressed (send 0) if fan is not at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan not at MaxCoolSpeed\",\n      \"required_behavior\": \"Suppress all requests (send 0).\",\n      \"configurable_values\": [\"MaxCoolSpeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests Logic\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"Send reset requests based on SAT deviation and CHW valve position.\",\n      \"trigger_condition\": \"Fan at MaxCoolSpeed\",\n      \"required_behavior\": \"If SAT > setpoint by 10°F for 5 min, send 3 requests; else if SAT > setpoint by 5°F for 5 min, send 2 requests; else if CHW valve >95%, send 1 request until <85%; else send 0.\",\n      \"configurable_values\": [\"10°F\", \"5°F\", \"5 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Plant Requests Logic\",\n      \"section_id\": \"5.22.8.2\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with chilled-water coil\",\n      \"summary\": \"Send chiller plant request if CHW valve >95% until <10%.\",\n      \"trigger_condition\": \"CHW valve position >95%\",\n      \"required_behavior\": \"Send 1 request until CHW valve position <10%; else send 0.\",\n      \"configurable_values\": [\"95%\", \"10%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%. b. Else if the CHW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests Suppression\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"All HW reset requests suppressed (send 0) if fan is not at MaxHeatSpeed.\",\n      \"trigger_condition\": \"Fan not at MaxHeatSpeed\",\n      \"required_behavior\": \"Suppress all requests (send 0).\",\n      \"configurable_values\": [\"MaxHeatSpeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests Logic\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"Send reset requests based on SAT deviation and HW valve position.\",\n      \"trigger_condition\": \"Fan at MaxHeatSpeed\",\n      \"required_behavior\": \"If SAT < SATsp by 30°F for 5 min, send 3 requests; else if SAT < SATsp by 15°F for 5 min, send 2 requests; else if HW valve >95%, send 1 request until <85%; else send 0.\",\n      \"configurable_values\": [\"30°F\", \"15°F\", \"5 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. c. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. d. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. e. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Hot-Water Plant Requests Logic\",\n      \"section_id\": \"5.22.8.4\",\n      \"section_title\": \"Plant Requests\",\n      \"equipment_scope\": \"Fan Coil Unit with hot-water coil\",\n      \"summary\": \"Send heating plant request if HW valve >95% until <10%.\",\n      \"trigger_condition\": \"HW valve position >95%\",\n      \"required_behavior\": \"Send 1 request until HW valve position <10%; else send 0.\",\n      \"configurable_values\": [\"95%\", \"10%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 34217, "completion_tokens": 9180, "total_tokens": 43397, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 34217}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
