{"candidate_id": "cand_948c82b9507bca87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_20_12_2:cooling_tower_fan_control_cwrt_control_dynamic_load", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Tower Fan Control – CWRT Control (Dynamic Load)", "section_id": "5.20.12.2", "section_title": "Cooling Towers", "equipment_scope": "Cooling tower fans", "summary": "Reset CWRT setpoint based on PLR_plant and lift target. Maintain CWRT at setpoint via PID loop. Limit tower speed by HpTowerMaxSpd and PlrTowerMaxSpd.", "trigger_condition": "Any condenser water pump proven on.", "required_behavior": "Maintain CWRT at setpoint; limit speed per head pressure and PLR.", "configurable_values": ["LIFTmin", "LIFTmax", "PlrTowerMaxSpd mapping"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CWRT setpoint, CWRTsp, shall be the output of the following equation. CWRTsp = CHWSTsp + LIFTtarget", "page_hint": 214}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same", "evidence_citation": "ASHRAE Guideline 36-2021 §5.20.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3a5209322a304595"], "chunk_id": "chunk_3a5209322a304595", "page_no": 39, "source_page_nos": [39], "evidence_text": "ASHRAE Guideline 36 -2021  37 Keep the following piping heat trace points for freezing climates with outdoor piping. Delete otherwise.\nA Piping heat trace enable  DO Connect to heat trace enable contact\nA Piping heat trace status  DI Connect to heat trace status contact\nThe following points apply for water -cooled plants. Delete otherwise.\n4.10.7.  Condenser Water Loop\nRequired?  Description  Type  Device\nIf controlling cooling towers to maintain CWST (see 5.20.12.2 ), CWST sensor must be hardwired to the same\ncontroller as the cooling towers.\nR Common CW supply temperature\nfrom towers  AI Temperature sensor\nIf controlling cooling towers to maintain CWRT (as opposed to CWST, see 5.20.12.2 ), CWRT sensor must be\nhardwired to the same controller as the cooling towers.\nR Common CW return temperature to\ntowers  AI Temperature sensor\nR Makeup water valve  DO Line sized ball valve\nRetain the following points if the plant has a waterside economizer. Delete otherwise.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence mentions CWST sensor hardwiring, while the summary describes CWRT setpoint reset and control. The evidence does not support the summary content.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_2d5ce7dcda3205af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9:boiler_staging_general_requirements", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Boiler Staging - General Requirements", "section_id": "5.21.3.9", "section_title": "Boiler Staging", "equipment_scope": "Boiler plant", "summary": "Each stage must have minimum runtime of 10 minutes; timers reset at each stage change; unavailable stages are skipped.", "trigger_condition": "Staging event occurs.", "required_behavior": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage shall be skipped during staging events.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events", "page_hint": 237}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "Staging events require that a boiler stage be available. A stage shall be deemed unavailable  if the\nstage cannot be achieved because a boiler required to operate in the stage is faulted per Section\n5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;\notherwise the stage shall be deemed available.\n5.21.3.9.  Staging shall be executed per the conditions below subject t o the following requirements:\na. Each stage shall have a minimum runtime of 10 minutes.\nb. Timers shall reset to zero at the completion of every stage change..", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence does not support the summary; only section header provided without the actual operational details.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
