{"candidate_id": "cand_014f146ad73b5a3d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_f:primary_only_condensing_boiler_staging_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Only Condensing Boiler Staging Up", "section_id": "5.21.3.9.f", "section_title": "Boiler Staging", "equipment_scope": "Primary only condensing boiler plants", "summary": "Stage up if availability condition, or efficiency condition (Qrequired > 200% of B-STAGE MIN of next stage for 10 min and flow > min flow setpoint), or failsafe (HW supply 10°F < setpoint for 15 min).", "trigger_condition": "Any of: 1) Equipment unavailable; 2) Qrequired > 200% of B-STAGE MIN of next available stage for 10 minutes AND hot water flowrate > minimum flow setpoint of next stage; 3) HW supply temperature 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up to next available stage.", "configurable_values": ["B-STAGE MIN", "minimum flow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 238}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.f", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_027807bd3327e8a6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_h:variable_primary_variable_secondary_condensing_boiler_staging_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Variable Primary/Variable Secondary Condensing Boiler Staging Up", "section_id": "5.21.3.9.h", "section_title": "Boiler Staging", "equipment_scope": "Variable primary/variable secondary condensing boiler plants", "summary": "Stage up if availability condition, or efficiency condition (Qrequired > 150% of B-STAGE MIN of next stage for 10 min and primary flow > min flow setpoint), or failsafe (HW supply 10°F < setpoint for 15 min).", "trigger_condition": "Any of: 1) Equipment unavailable; 2) Qrequired > 150% of B-STAGE MIN of next available stage for 10 minutes AND primary hot water flowrate > minimum flow setpoint of next stage; 3) HW supply temperature 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up to next available stage.", "configurable_values": ["B-STAGE MIN", "minimum flow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.h", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_573b6da5ce2e3945", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_j:non_condensing_boiler_staging_up", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Non-Condensing Boiler Staging Up", "section_id": "5.21.3.9.j", "section_title": "Boiler Staging", "equipment_scope": "Non-condensing boiler plants", "summary": "Stage up if availability condition, or efficiency condition (Qrequired > 90% of design capacity of current stage for 10 min), or failsafe (HW supply 10°F < setpoint for 15 min).", "trigger_condition": "Any of: 1) Equipment unavailable; 2) Qrequired > 90% of design capacity of boilers in current stage for 10 minutes; 3) HW supply temperature 10°F < setpoint for 15 minutes.", "required_behavior": "Stage up to next available stage.", "configurable_values": ["QbX (design capacity)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 239}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.j", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_364a2f875fba6a21", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_l:hybrid_boiler_staging_up_condensing_next_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Boiler Staging Up (Condensing Next Stage)", "section_id": "5.21.3.9.l", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (condensing next stage)", "summary": "If all boilers in next higher stage are condensing, stage up using same conditions as variable primary/variable secondary condensing: availability, efficiency (Qrequired > 150% of B-STAGE MIN for 10 min and flow > min flow setpoint), or failsafe.", "trigger_condition": "Same as 5.21.3.9.h: availability, or (Qrequired > 150% of B-STAGE MIN of next stage for 10 min AND primary flow > min flow setpoint), or HW supply 10°F < setpoint for 15 min.", "required_behavior": "Stage up to next available stage.", "configurable_values": ["B-STAGE MIN", "minimum flow setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.l", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_6bf81a906d195c88", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_21_3_9_n:hybrid_boiler_staging_up_non_condensing_next_stage", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hybrid Boiler Staging Up (Non-Condensing Next Stage)", "section_id": "5.21.3.9.n", "section_title": "Boiler Staging", "equipment_scope": "Hybrid boiler plants (non-condensing next stage)", "summary": "If any boiler in next higher stage is non-condensing, stage up using same conditions as non-condensing: availability, efficiency (Qrequired > 90% of design capacity of current stage for 10 min), or failsafe.", "trigger_condition": "Same as 5.21.3.9.j.", "required_behavior": "Stage up to next available stage.", "configurable_values": ["QbX"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "page_hint": 240}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.21.3.9.n", "rejection_reason": "evidence_quote not verbatim in any chunk"}
