{"section": "5.1.14", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "2cc7d0b297319ecb438bfd76d3a98e81d808b0ce", "content_chars": 10226}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "9cf968ff-24b2-4e71-aeda-30ca6291e52c", "object": "chat.completion", "created": 1778061869, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Trim & Respond Set-Point Reset Logic\",\n      \"section_id\": \"5.1.14\",\n      \"section_title\": \"Trim & Respond Set-Point Reset Logic\",\n      \"equipment_scope\": \"Air handler or plant controlling pressure, temperature, or other variables\",\n      \"summary\": \"T&R logic resets a setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When sufficient requests are present, the setpoint is increased. When requests subside, the setpoint resumes decreasing.\",\n      \"trigger_condition\": \"Associated device is proven ON, starting Td after initial device start command.\",\n      \"required_behavior\": \"Every time step T, if R ≤ I, trim setpoint by SPtrim. If R > I, respond by changing setpoint by (R – I)*SPres but no larger than SPres-max.\",\n      \"configurable_values\": [\n        \"SP0 (initial setpoint)\",\n        \"SPmin (minimum setpoint)\",\n        \"SPmax (maximum setpoint)\",\n        \"Td (delay timer)\",\n        \"T (time step)\",\n        \"I (number of ignored requests)\",\n        \"SPtrim (trim amount)\",\n        \"SPres (respond amount, opposite sign to SPtrim)\",\n        \"SPres-max (maximum response per time interval)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), but no more than SPres-max.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"T&R Variables and Defaults\",\n      \"section_id\": \"5.1.14.3\",\n      \"section_title\": \"Trim & Respond Variables\",\n      \"equipment_scope\": \"Upstream system or plant setpoint controlled by T&R loop\",\n      \"summary\": \"Define variables: Device, SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max. Initial values defined in system/plant sequences. Values for trim, respond, time step, etc. shall be tuned to provide stable control.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\n        \"Device (associated device e.g., fan, pump)\",\n        \"SP0 (initial setpoint)\",\n        \"SPmin (minimum setpoint)\",\n        \"SPmax (maximum setpoint)\",\n        \"Td (delay timer)\",\n        \"T (time step)\",\n        \"I (number of ignored requests)\",\n        \"SPtrim (trim amount)\",\n        \"SPres (respond amount, must be opposite in sign to SPtrim)\",\n        \"SPres-max (maximum response per time interval, same sign as SPres)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Rogue Zone Detection via Cumulative% Request-Hours\",\n      \"section_id\": \"5.1.14.2\",\n      \"section_title\": \"T&R set-point reset logic and zone/system reset requests\",\n      \"equipment_scope\": \"Downstream zones or systems generating requests\",\n      \"summary\": \"A Level 4 alarm is generated if zone Importance-Multiplier > 0, Cumulative% Request-Hours > 70%, and total zone/system run hours > 40.\",\n      \"trigger_condition\": \"Importance-Multiplier > 0, Cumulative% Request-Hours > 70%, and total run hours > 40.\",\n      \"required_behavior\": \"Generate a Level 4 alarm.\",\n      \"configurable_values\": [\n        \"Importance-Multiplier (default = 1)\",\n        \"Cumulative% Request-Hours threshold (70%)\",\n        \"Run hours threshold (40 hours)\"\n      ],\n      \"fault_condition\": \"Rogue zone driving reset logic\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Request-Hours Accumulator Reset\",\n      \"section_id\": \"5.1.14.2\",\n      \"section_title\": \"T&R set-point reset logic and zone/system reset requests\",\n      \"equipment_scope\": \"Downstream zones or systems\",\n      \"summary\": \"Request-Hours Accumulator and System Run-Hours Total are reset to zero automatically when System Run-Hours Total exceeds 400 hours, or manually by a global operator command.\",\n      \"trigger_condition\": \"System Run-Hours Total exceeds 400 hours, or manual command.\",\n      \"required_behavior\": \"Reset Request-Hours Accumulator and System Run-Hours Total to zero.\",\n      \"configurable_values\": [\n        \"Automatic reset threshold (400 hours)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: i. Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours. ii. Reset manually by a global operator command.\",\n      \"page_hint\": 47,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"T&R Logic Application for VAV Static Pressure Control\",\n      \"section_id\": \"5.1.14.4\",\n      \"section_title\": \"Trim & Respond logic example\",\n      \"equipment_scope\": \"VAV air handler with multiple downstream zones\",\n      \"summary\": \"Example sequence: Td=5 min, T=2 min, I=2, SPtrim=-10 Pa, SPres=15 Pa, SPres-max=37 Pa. Setpoint trims down when requests ≤ 2, responds up when requests > 2, capped at 37 Pa per step.\",\n      \"trigger_condition\": \"Fan status ON, after 5 min delay.\",\n      \"required_behavior\": \"Every 2 min: if R≤2, decrease setpoint by 10 Pa; if R>2, increase setpoint by (R-2)*15 Pa but max 37 Pa.\",\n      \"configurable_values\": [\n        \"SP0 = 120 Pa\",\n        \"SPmin = 37 Pa\",\n        \"SPmax = 370 Pa\",\n        \"Td = 5 min\",\n        \"T = 2 min\",\n        \"I = 2\",\n        \"SPtrim = -10 Pa\",\n        \"SPres = 15 Pa\",\n        \"SPres-max = 37 Pa\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Starting 5 minutes after the fan status indicates the supply fan is ON, the sequence will slowly reduce the AHUs static pressure setpoint by 10 Pa (0.04 in. of water) every 2 minutes if R≤I. ... the system will respond by increasing static pressure setpoint by 15 Pa (0.06 in. of water) for every request but no more than a maximum of 37 Pa (0.15 in. of water), regardless of the number of requests.\",\n      \"page_hint\": 48,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 3124, "completion_tokens": 1859, "total_tokens": 4983, "prompt_tokens_details": {"cached_tokens": 3072}, "prompt_cache_hit_tokens": 3072, "prompt_cache_miss_tokens": 52}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.20", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "f939cb2a671b5759389d6bf66c3865d2817e92a1", "content_chars": 178225}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "edaaf7ad-c6e6-48df-878f-a565836a44c3", "object": "chat.completion", "created": 1778061894, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable Logic\",\n      \"section_id\": \"5.20.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Enable plant when disabled for ≥15 min, number of Chiller Plant Requests > I (default 0), OAT > CH-LOT, and schedule active.\",\n      \"trigger_condition\": \"Plant disabled for ≥15 min AND Number of Chiller Plant Requests > I (default 0) AND OAT > CH-LOT AND schedule active.\",\n      \"required_behavior\": \"Enable plant in lowest stage.\",\n      \"configurable_values\": [\"I (default 0)\", \"CH-LOT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Chiller Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT>CH-LOT, and c. The chiller plant enable schedule is active.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable Logic\",\n      \"section_id\": \"5.20.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Chiller plant\",\n      \"summary\": \"Disable plant when enabled for ≥15 min and either requests ≤ I for 3 min, OAT < CH-LOT – 1°F, or schedule inactive.\",\n      \"trigger_condition\": \"Plant enabled for ≥15 min AND (Number of Chiller Plant Requests ≤ I for 3 min OR OAT < CH-LOT – 1°F OR schedule inactive).\",\n      \"required_behavior\": \"Disable plant.\",\n      \"configurable_values\": [\"I (default 0)\", \"CH-LOT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Chiller Plant Requests ≤ I for 3 minutes, or b. OAT<CH-LOT – 1°F, or c. The chiller plant enable schedule is inactive.\",\n      \"page_hint\": 172,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Enable Logic\",\n      \"section_id\": \"5.20.3.1\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer\",\n      \"summary\": \"Enable WSE if disabled for ≥20 min and CHWRT upstream of HX > PHXLWT + 2°F. PHXLWT calculated from wetbulb, design approaches, and part load ratio.\",\n      \"trigger_condition\": \"WSE disabled for ≥20 min AND CHWRT upstream of HX > PHXLWT + 2°F.\",\n      \"required_behavior\": \"Enable waterside economizer.\",\n      \"configurable_values\": [\"DA HX\", \"DA CT\", \"DT WB\", \"m (tunable)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable waterside economizer (WSE) if it has been disabled for at least 20 minutes and CHWRT upstream of HX is greater than the predicted heat exchanger leaving water temperature (PHXLWT) plus 2°F.\",\n      \"page_hint\": 175,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Waterside Economizer Disable Logic\",\n      \"section_id\": \"5.20.3.2\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer\",\n      \"summary\": \"Disable WSE when it has run for ≥20 min and CHW temp downstream of HX > CHWRT upstream of HX less 1°F for 2 min.\",\n      \"trigger_condition\": \"WSE enabled for ≥20 min AND CHW temp downstream of HX > CHWRT upstream of HX – 1°F for 2 min.\",\n      \"required_behavior\": \"Disable waterside economizer.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable WSE when it has run for at least 20 minutes and CHW temp downstream of HX is greater than CHWRT upstream of HX less 1ºF for 2 minutes\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Staging – Stage Up Efficiency Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Stage up if current stage OPLR > SPLR_UP for 15 min and OPLR not decreasing >2.5%/min averaged over 5 min.\",\n      \"trigger_condition\": \"Current stage OPLR > SPLR_UP for 15 minutes AND current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes.\",\n      \"required_behavior\": \"Initiate stage up.\",\n      \"configurable_values\": [\"SPLR_UP (calculated per chiller type and lift)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Efficiency Condition : Current stage OPLR > SPLR UP for 15 minutes and current stage OPLR is not decreasing at a rate greater than 2.5% per minute averaged over 5 minutes\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chiller Staging – Stage Down Condition\",\n      \"section_id\": \"5.20.4.15\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Stage down if next lower stage OPLR < SPLR_DN for 15 min and not increasing >2.5%/min, and failsafe stage up condition not true.\",\n      \"trigger_condition\": \"Next available lower stage OPLR < SPLR_DN for 15 minutes AND next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes AND failsafe stage up condition is not true.\",\n      \"required_behavior\": \"Initiate stage down.\",\n      \"configurable_values\": [\"SPLR_DN (calculated per chiller type and lift)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Next available lower stage OPLR < SPLR DN for 15 minutes and next lower stage OPLR is not increasing at a rate greater than 2.5% per minute averaged over 5 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 182,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled Water Supply Temperature Reset (DP Controlled Loops)\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Reset DP setpoint from CHW-DPmin to CHW-DPmax from 0-50% loop output, then reset CHWST setpoint from CHWSTmax to CHWSTmin from 50-100% loop output. Trim & Respond with parameters.\",\n      \"trigger_condition\": \"Plant enabled.\",\n      \"required_behavior\": \"Reset CHW Plant Reset variable using Trim & Respond logic with given parameters.\",\n      \"configurable_values\": [\"CHW-DPmin\", \"CHW-DPmax\", \"CHWSTmin\", \"CHWSTmax\", \"Td=15 min\", \"T=5 min\", \"I=2\", \"SPtrim=-2%\", \"SPres=+3%\", \"SPres-max=+7%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to CHWSTmin.\",\n      \"page_hint\": 199,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary CHW Pump Speed Control (Variable Primary-Variable Secondary with Decoupler Flow Meter)\",\n      \"section_id\": \"5.20.6.17\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW pumps\",\n      \"summary\": \"Reset primary pump speed by reverse acting PID maintaining decoupler flow at 5% of PCHWFdesign. Map loop output from CH-MinPriPumpSpdStage to 100% speed.\",\n      \"trigger_condition\": \"Plant enabled and primary pumps proven on.\",\n      \"required_behavior\": \"Maintain decoupler flow at 5% of PCHWFdesign via PID loop.\",\n      \"configurable_values\": [\"CH-MinPriPumpSpdStage\", \"PCHWFdesign\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler flow meter at 5% of PCHWFdesign\",\n      \"page_hint\": 204,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling Tower Fan Control – CWRT Control (Dynamic Load)\",\n      \"section_id\": \"5.20.12.2\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling tower fans\",\n      \"summary\": \"Reset CWRT setpoint based on PLR_plant and lift target. Maintain CWRT at setpoint via PID loop. Limit tower speed by HpTowerMaxSpd and PlrTowerMaxSpd.\",\n      \"trigger_condition\": \"Any condenser water pump proven on.\",\n      \"required_behavior\": \"Maintain CWRT at setpoint; limit speed per head pressure and PLR.\",\n      \"configurable_values\": [\"LIFTmin\", \"LIFTmax\", \"PlrTowerMaxSpd mapping\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CWRT setpoint, CWRTsp, shall be the output of the following equation. CWRTsp = CHWSTsp + LIFTtarget\",\n      \"page_hint\": 214,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD – Chilled Water Supply Temperature Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Fault condition FC#6: CHWST_AVG - ƐCHWT ≥ CHWSTSP. Applies to OS #2-#5.\",\n      \"trigger_condition\": \"CHWST_AVG - ƐCHWT ≥ CHWSTSP\",\n      \"required_behavior\": \"Report alarm with possible diagnosis: mechanical problem with chillers or primary flow too high.\",\n      \"configurable_values\": [\"ƐCHWT (default 2°F)\"],\n      \"fault_condition\": \"Chilled water supply temperature too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation CHWST AVG - ƐCHWT ≥ CHWSTSP Applies to OS #2 – #5 Description Chilled water supply temperature is too high\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD – Condenser Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chillers (water-cooled)\",\n      \"summary\": \"Fault condition FC#8: Approach_COND ≥ RefrigCondTemp_CH-x,AVG - CWRT_CH-x,AVG. Applies to OS #2, #3, #5.\",\n      \"trigger_condition\": \"Approach_COND ≥ RefrigCondTemp_CH-x,AVG - CWRT_CH-x,AVG\",\n      \"required_behavior\": \"Report alarm with possible diagnosis: condenser fouling, low CW temperature or flow.\",\n      \"configurable_values\": [\"Approach_COND (default 4°F)\"],\n      \"fault_condition\": \"Condenser approach too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#8 Equation Approach COND ≥ RefrigCondTemp CH-x, AVG - CWRT CH-x, AVG Applies to OS #2, #3, #5 Description Condenser approach is too high\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD – Evaporator Approach Too High\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Fault condition FC#9: Approach_EVAP ≥ CHWST_CH-x,AVG - RefrigEvapTemp_CH-x,AVG. Applies to OS #2, #3, #5.\",\n      \"trigger_condition\": \"Approach_EVAP ≥ CHWST_CH-x,AVG - RefrigEvapTemp_CH-x,AVG\",\n      \"required_behavior\": \"Report alarm with possible diagnosis: evaporator fouling, low refrigerant charge, or contaminated charge.\",\n      \"configurable_values\": [\"Approach_EVAP (default 3°F)\"],\n      \"fault_condition\": \"Evaporator approach too high\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#9 Equation Approach EVAP ≥ CHWST CH-x, AVG - RefrigEvapTemp CH-x, AVG Applies to OS #2, #3, #5 Description Evaporator approach is too high\",\n      \"page_hint\": 230,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD – Too Many Chiller Starts\",\n      \"section_id\": \"5.20.18.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Fault condition FC#19: ΔStarts_CH-x > ΔCHStart_MAX. Applies to OS #2, #3, #5.\",\n      \"trigger_condition\": \"ΔStarts_CH-x > ΔCHStart_MAX (default 2 starts per 60 min)\",\n      \"required_behavior\": \"Report alarm with possible diagnosis: chiller cycling due to low load, oversized chiller, or stage-up threshold too low.\",\n      \"configurable_values\": [\"ΔCHStart_MAX (default 2)\"],\n      \"fault_condition\": \"Too many chiller starts\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#19 Equation ΔStartsCH-x > ΔCHStart MAX Applies to OS #2, #3, #5 Description Too many chiller starts\",\n      \"page_hint\": 232,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"PHXLWT Tuning for Waterside Economizer\",\n      \"section_id\": \"5.20.3.3\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"Waterside economizer\",\n      \"summary\": \"Tune 'm' parameter: decrease by 0.02 if economizer enabled >60 min; increase by 0.02 if enabled <30 min and WseTower-MaxSpeed did not decrease below 100%. Limit m to -0.2 to 0.5. Initialize at 0.\",\n      \"trigger_condition\": \"Economizer disabled.\",\n      \"required_behavior\": \"Adjust 'm' per rules; hold value when plant disabled.\",\n      \"configurable_values\": [\"m (initial 0, range -0.2 to 0.5)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify m initial value and tuning logic.\",\n      \"evidence_quote\": \"Decrease “m” by 0.02 when the economizer is disabled if the economizer remained enabled for greater than 60 minutes.\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for CHW Plant Reset\",\n      \"section_id\": \"5.20.5.2\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Trim & Respond parameters: Device = Any CHW Pump Distribution Loop, SP0=100%, SPmin=0%, SPmax=100%, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+7%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"SP0=100%\", \"SPmin=0%\", \"SPmax=100%\", \"Td=15 min\", \"T=5 min\", \"I=2\", \"SPtrim=-2%\", \"SPres=+3%\", \"SPres-max=+7%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CHW Plant Reset variable shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump Distribution Loop SP0 100% SPmin 0% SPmax 100% Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim -2% SPres +3% SPres-max +7%\",\n      \"page_hint\": 200,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for WSE HX Pump Speed\",\n      \"section_id\": \"5.20.3.9\",\n      \"section_title\": \"Waterside Economizer Control\",\n      \"equipment_scope\": \"WSE HX pump\",\n      \"summary\": \"Trim & Respond parameters: Device = WSE HX pump proven on, SP0=HxPumpDesSpd, SPmin=Minimum Speed, SPmax=HxPumpDesSpd, Td=15 min, T=2 min, I=0, R=WSE HX Pump Speed Reset Requests, SPtrim=+2%, SPres=-3%, SPres-max=-6%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"SP0=HxPumpDesSpd\", \"SPmin=Minimum Speed\", \"SPmax=HxPumpDesSpd\", \"Td=15 min\", \"T=2 min\", \"I=0\", \"SPtrim=+2%\", \"SPres=-3%\", \"SPres-max=-6%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"WSE HX pump speed shall be reset using Trim & Respond logic with the following parameters: Variable Value Device WSE HX pump proven on SP0 HxPumpDesSpd SPmin Minimum Speed SPmax HxPumpDesSpd Td 15 minutes T 2 minutes I 0 R WSE HX Pump Speed Reset Requests SPtrim +2% SPres -3% SPres-max -6%\",\n      \"page_hint\": 176,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for Primary Pump Speed (Variable Primary-Variable Secondary)\",\n      \"section_id\": \"5.20.6.19\",\n      \"section_title\": \"Primary Chilled Water Pumps\",\n      \"equipment_scope\": \"Primary CHW pumps\",\n      \"summary\": \"Trim & Respond parameters: Device = Any primary pump proven on, SP0=100%, SPmin=CH-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"SP0=100%\", \"SPmin=CH-MinPriPumpSpdStage\", \"SPmax=100%\", \"Td=15 min\", \"T=2 min\", \"I=0\", \"SPtrim=-2%\", \"SPres=+3%\", \"SPres-max=+6%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pump speed of all primary CHW pumps proven on shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any primary pump proven on SP0 100% SPmin CH-MinPriPumpSpdStage SPmax 100% Td 15 minutes T 2 minutes I 0 R Primary Pump Speed Reset Requests SPtrim -2% SPres +3% SPres-max +6%\",\n      \"page_hint\": 205,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Trim & Respond Parameters for CHWST Reset (Coil Pumped Loops)\",\n      \"section_id\": \"5.20.5.4\",\n      \"section_title\": \"Chilled Water Plant Reset\",\n      \"equipment_scope\": \"Chilled water plant (coil pumped loops)\",\n      \"summary\": \"Trim & Respond parameters: Device = Any CHW Pump, SP0=CHWSTmin, SPmin=CHWSTmin, SPmax=60°F, Td=15 min, T=5 min, I=2, R=Cooling CHWST Reset Requests, SPtrim=+0.75°F, SPres=-1°F, SPres-max=-2.5°F.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"SP0=CHWSTmin\", \"SPmin=CHWSTmin\", \"SPmax=60°F\", \"Td=15 min\", \"T=5 min\", \"I=2\", \"SPtrim=+0.75°F\", \"SPres=-1°F\", \"SPres-max=-2.5°F\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F\",\n      \"page_hint\": 201,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Staging Hierarchy for Chiller Types\",\n      \"section_id\": \"5.20.4.14\",\n      \"section_title\": \"Chiller Staging\",\n      \"equipment_scope\": \"Chillers\",\n      \"summary\": \"Staging hierarchy: (1) positive displacement staged on first, (2) variable speed centrifugal next, (3) constant speed centrifugal last. Rules for SPLR_UP and SPLR_DN follow this precedence.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"These rules assume the following staging hierarchy applies globally across chiller plants based on current industry best practice: (1) If the plant has any positive displacement machines, those are staged on first... (2) Variable speed centrifugal machines are staged on next. (3) Constant speed centrifugal machines are staged on last.\",\n      \"page_hint\": 179,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Minimum Flow Bypass Valve Setpoint Calculation\",\n      \"section_id\": \"5.20.8.1\",\n      \"section_title\": \"Chilled Water Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only plants with parallel chillers\",\n      \"summary\": \"Identify chiller with highest MinFlowRatio (CHW-MinFlowX / CHW-DesFlowX). Set minimum flow setpoint = MinFlowRatio × sum of CHW-DesFlowX for operating chillers.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"CHW-MinFlowX\", \"CHW-DesFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify chillers balanced to distribute flow proportional to design flow.\",\n      \"evidence_quote\": \"For the chillers operating in the stage, identify the chiller with the highest ratio, MinFlowRatio, of CHW-MinFlowX to CHW-DesFlowX. Calculate the minimum flow setpoint as MinFlowRatio multiplied by the sum of CHW-DesFlowX for the operating chillers.\",\n      \"page_hint\": 208,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Head Pressure Control Mapping for Variable Speed CW Pumps without WSE\",\n      \"section_id\": \"5.20.10.4\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chillers with variable speed CW pumps\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets HpTowerMaxSpd from 100% to min speed; 50-100% resets CW pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"HpTowerMaxSpd\", \"Cw-DesPumpSpdStage\", \"MinCWPspeed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. From 50-100%, the loop output shall reset condenser water pump speed from Cw-DesPumpSpdStage to MinCWPspeed.\",\n      \"page_hint\": 211,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Head Pressure Control Mapping for Fixed Speed CW Pumps\",\n      \"section_id\": \"5.20.10.3\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chillers with fixed speed CW pumps\",\n      \"summary\": \"Map head pressure control loop output: 0-50% resets HpTowerMaxSpd from 100% to min speed; 50-100% resets head pressure control valve from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"HpTowerMaxSpd\", \"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"From 0-50%, the loop output shall reset maximum cooling tower speed point, HpTowerMaxSpd, from 100% to minimum speed. From 50-100%, the loop output shall reset head pressure control valve position from 100% open to MinCWVlvPos.\",\n      \"page_hint\": 210,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Head Pressure Control Mapping with Waterside Economizer Enabled\",\n      \"section_id\": \"5.20.10.6\",\n      \"section_title\": \"Head Pressure Control\",\n      \"equipment_scope\": \"Water-cooled chillers with WSE\",\n      \"summary\": \"When WSE enabled: HpTowerMaxSpeed = 100%, CW pump speed = design speed for stage, head pressure control valve reset from 100% open to MinCWVlvPos.\",\n      \"trigger_condition\": \"WSE enabled.\",\n      \"required_behavior\": \"Override tower max speed and pump speed; modulate head pressure control valve.\",\n      \"configurable_values\": [\"MinCWVlvPos\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the WSE is enabled, map loop outputs as follows: a. Maximum cooling tower speed point, HpTowerMaxSpeed, shall be 100% irrespective of loop output. b. Condenser water pump speed shall be equal to the design speed for the stage irrespective of loop output. c. Each enabled chiller’s head pressure control loop output shall reset head pressure control valve position from 100% open at 0% loop output to MinCWVlvPos at 100% loop output.\",\n      \"page_hint\": 212,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Cooling Tower Staging Table Example\",\n      \"section_id\": \"5.20.12.1\",\n      \"section_title\": \"Cooling Towers\",\n      \"equipment_scope\": \"Cooling towers\",\n      \"summary\": \"Quantity of enabled tower cells maps to plant stage. Example: Stage 0: 0 cells, Stage 0+WSE: 2, Stage 1: 2, Stage 1+WSE: 4, Stage 2: 4, Stage 2+WSE: 4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Number of tower cells per stage (project specific)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify minimum tower flow per cell is maintained.\",\n      \"evidence_quote\": \"Quantity of enabled cooling tower cells shall map to Plant Stage. Plant Stage Enabled Tower Cells 0 0 0 + WSE 2 1 2 1 + WSE 4 2 4 2 + WSE 4\",\n      \"page_hint\": 213,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"AFDD Operating State Definitions\",\n      \"section_id\": \"5.20.18.2\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Define OS#1 Disabled, OS#2 One Chiller Enabled, OS#3 More than one Chiller Enabled, OS#4 WSE-only, OS#5 Integrated WSE, based on valve positions and pump statuses.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Operating State (OS) of the plant shall be defined by the commanded positions of the valves and status feedback from the pumps in accordance with the following table.\",\n      \"page_hint\": 223,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"AFDD Internal Variable Defaults\",\n      \"section_id\": \"5.20.18.5\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"Default values for AFDD thresholds: ƐCHWT=2°F, ƐCWT=2°F, ƐDP=2 psi, ƐFM=20 gpm, ƐVFDSPD=5%, Approach_COND=4°F, Approach_EVAP=3°F, CHStarts_MAX=2, ΔOS_MAX=2, ΔStage_MAX=2, StageDelay=30 min, AlarmDelay=30 min, TestModeDelay=120 min.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"ƐCHWT=2°F\", \"ƐCWT=2°F\", \"ƐDP=2 psi\", \"ƐFM=20 gpm\", \"ƐVFDSPD=5%\", \"Approach_COND=4°F\", \"Approach_EVAP=3°F\", \"CHStarts_MAX=2\", \"ΔOS_MAX=2\", \"ΔStage_MAX=2\", \"StageDelay=30 min\", \"AlarmDelay=30 min\", \"TestModeDelay=120 min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Variable Name Description Default Value ƐCHWT Temperature error threshold for chilled water temperature sensors 2°F\",\n      \"page_hint\": 227,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"AFDD Fault Condition Evaluation by Operating State\",\n      \"section_id\": \"5.20.18.7\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Chilled water plant\",\n      \"summary\": \"List of fault conditions evaluated per OS: OS#1: FC#1,2,3,7,18,20; OS#2: FC#4,5,6,7,8,9,10,11,12,13,14,18,19,20; OS#3: FC#4,5,6,7,8,9,14,18,19,20; OS#4: FC#4,6,7,15,16,17,18,20; OS#5: FC#4,5,6,7,8,9,10,11,16,17,18,19,20.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In OS #1 (Disabled), the following Fault Conditions shall be evaluated: 1. FC#1: Differential pressure is too high with the chilled water pumps off 2. FC#2: Primary chilled water flow is too high with the primary chilled water pumps off 3. FC#3: Secondary chilled water flow is too high with the secondary chilled water pumps off 4. FC#7: Chilled water system gauge pressure is too low 5. FC#18: Too many changes in operating state 6. FC#20: Too many stage changes\",\n      \"page_hint\": 233,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 45197, "completion_tokens": 8112, "total_tokens": 53309, "prompt_tokens_details": {"cached_tokens": 45184}, "prompt_cache_hit_tokens": 45184, "prompt_cache_miss_tokens": 13}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.21", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "0dd20374bae91204fd5f9f78d51af9b3da061fed", "content_chars": 75433}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "d4b8977f-5a1e-456b-b6f4-ecd895fe69dc", "object": "chat.completion", "created": 1778062008, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Enable/Disable\",\n      \"section_id\": \"5.21.2.2\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Enable plant when disabled for ≥15 min, number of Heating Hot-Water Plant Requests > I (default 0), OAT < HW-LOT, and schedule active.\",\n      \"trigger_condition\": \"Plant disabled for ≥15 min AND Number of Heating Hot-Water Plant Requests > I (adjustable, default 0) AND OAT < HW-LOT AND Boiler plant enable schedule active.\",\n      \"required_behavior\": \"Enable plant in lowest stage.\",\n      \"configurable_values\": [\"I (ignore count, default 0)\", \"HW-LOT (lockout temperature)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Enable the plant in the lowest stage when the plant has been disabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests > I (I = Ignores shall default to 0, adjustable), and b. OAT<HW-LOT, and c. The Boiler plant enable schedule is active.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Plant Disable Logic\",\n      \"section_id\": \"5.21.2.3\",\n      \"section_title\": \"Plant Enable/Disable\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Disable plant when enabled for ≥15 min and either number of requests ≤ I for 3 min, OAT > HW-LOT+1°F, or schedule inactive.\",\n      \"trigger_condition\": \"Plant enabled for ≥15 min AND (Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes OR OAT > HW-LOT + 1°F OR Boiler plant enable schedule inactive).\",\n      \"required_behavior\": \"Disable the plant.\",\n      \"configurable_values\": [\"I (ignore count)\", \"HW-LOT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Disable the plant when it has been enabled for at least 15 minutes and: a. Number of Heating Hot-Water Plant Requests ≤ I for 3 minutes, or b. OAT>HW-LOT + 1°F, or c. The Boiler plant enable schedule is inactive.\",\n      \"page_hint\": 235,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Boiler Staging - General Requirements\",\n      \"section_id\": \"5.21.3.9\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant\",\n      \"summary\": \"Each stage must have minimum runtime of 10 minutes; timers reset at each stage change; unavailable stages are skipped.\",\n      \"trigger_condition\": \"Staging event occurs.\",\n      \"required_behavior\": \"a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage shall be skipped during staging events.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Each stage shall have a minimum runtime of 10 minutes. b. Timers shall reset to zero at the completion of every stage change. c. Any unavailable stage (see Section 5.21.3.8) shall be skipped during staging events\",\n      \"page_hint\": 237,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Only Condensing Boiler Staging Up\",\n      \"section_id\": \"5.21.3.9.f\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary only condensing boiler plants\",\n      \"summary\": \"Stage up if availability condition, or efficiency condition (Qrequired > 200% of B-STAGE MIN of next stage for 10 min and flow > min flow setpoint), or failsafe (HW supply 10°F < setpoint for 15 min).\",\n      \"trigger_condition\": \"Any of: 1) Equipment unavailable; 2) Qrequired > 200% of B-STAGE MIN of next available stage for 10 minutes AND hot water flowrate > minimum flow setpoint of next stage; 3) HW supply temperature 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up to next available stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"minimum flow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 200% of B-STAGE MIN of the next available stage for 10 minutes ii. Hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Only Condensing Boiler Staging Down\",\n      \"section_id\": \"5.21.3.9.g\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Primary only condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired < 110% of B-STAGE MIN of current stage for 5 min or bypass valve >0% for 5 min, failsafe not true, and Qrequired < 80% of design capacity of next lower stage for 5 min.\",\n      \"trigger_condition\": \"All of: 1) (Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR minimum flow bypass valve >0% open for 5 minutes); 2) failsafe stage up condition not true; 3) Qrequired < 80% of design capacity of boilers in next lower stage for 5 minutes.\",\n      \"required_behavior\": \"Stage down to next available lower stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"QbX (design capacity)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. The minimum flow bypass valve, if provided, is greater than 0% open for 5 minutes. 2. The fail safe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 238,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary/Variable Secondary Condensing Boiler Staging Up\",\n      \"section_id\": \"5.21.3.9.h\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage up if availability condition, or efficiency condition (Qrequired > 150% of B-STAGE MIN of next stage for 10 min and primary flow > min flow setpoint), or failsafe (HW supply 10°F < setpoint for 15 min).\",\n      \"trigger_condition\": \"Any of: 1) Equipment unavailable; 2) Qrequired > 150% of B-STAGE MIN of next available stage for 10 minutes AND primary hot water flowrate > minimum flow setpoint of next stage; 3) HW supply temperature 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up to next available stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"minimum flow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Variable Primary/Variable Secondary Condensing Boiler Staging Down\",\n      \"section_id\": \"5.21.3.9.i\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Variable primary/variable secondary condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired < 110% of B-STAGE MIN of current stage for 5 min or (primary pumps at min speed and primary HWRT > secondary HWRT by 3°F for 5 min), failsafe not true, and Qrequired < 80% of design capacity of next lower stage for 5 min.\",\n      \"trigger_condition\": \"All of: 1) (Qrequired < 110% of B-STAGE MIN of current stage for 5 minutes OR Primary HW pumps at B-MinPriPumpSpdStage and primary HWRT > secondary HWRT by 3°F for 5 minutes); 2) failsafe stage up condition not true; 3) Qrequired < 80% of design capacity of boilers in next lower stage for 5 minutes.\",\n      \"required_behavior\": \"Stage down to next available lower stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"B-MinPriPumpSpdStage\", \"QbX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Staging Up\",\n      \"section_id\": \"5.21.3.9.j\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage up if availability condition, or efficiency condition (Qrequired > 90% of design capacity of current stage for 10 min), or failsafe (HW supply 10°F < setpoint for 15 min).\",\n      \"trigger_condition\": \"Any of: 1) Equipment unavailable; 2) Qrequired > 90% of design capacity of boilers in current stage for 10 minutes; 3) HW supply temperature 10°F < setpoint for 15 minutes.\",\n      \"required_behavior\": \"Stage up to next available stage.\",\n      \"configurable_values\": [\"QbX (design capacity)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 239,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Staging Down\",\n      \"section_id\": \"5.21.3.9.k\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Non-condensing boiler plants\",\n      \"summary\": \"Stage down if Qrequired < 80% of design capacity of next lower stage for 10 min and failsafe not true.\",\n      \"trigger_condition\": \"Both: 1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; 2) failsafe stage up condition not true.\",\n      \"required_behavior\": \"Stage down to next available lower stage.\",\n      \"configurable_values\": [\"QbX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage down if both of the following are true: 1. Qrequired is less than 80% of the design capacity of the next lower available stage for 10 minutes; and 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Boiler Staging Up (Condensing Next Stage)\",\n      \"section_id\": \"5.21.3.9.l\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (condensing next stage)\",\n      \"summary\": \"If all boilers in next higher stage are condensing, stage up using same conditions as variable primary/variable secondary condensing: availability, efficiency (Qrequired > 150% of B-STAGE MIN for 10 min and flow > min flow setpoint), or failsafe.\",\n      \"trigger_condition\": \"Same as 5.21.3.9.h: availability, or (Qrequired > 150% of B-STAGE MIN of next stage for 10 min AND primary flow > min flow setpoint), or HW supply 10°F < setpoint for 15 min.\",\n      \"required_behavior\": \"Stage up to next available stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"minimum flow setpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the next higher stage are condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Both of the following are true: i. Qrequired exceeds 150% of B-STAGE MIN of the next available stage for 10 minutes ii. Primary hot water flowrate exceeds the minimum flow setpoint of the next available stage (see Section 5.21.8). 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Boiler Staging Down (Condensing Current Stage)\",\n      \"section_id\": \"5.21.3.9.m\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (condensing current stage)\",\n      \"summary\": \"If all boilers in current stage are condensing, stage down using same conditions as variable primary/variable secondary condensing: Qrequired < 110% of B-STAGE MIN for 5 min or (primary pumps at min speed and primary HWRT > secondary HWRT by 3°F for 5 min), failsafe not true, and Qrequired < 80% of design capacity of next lower stage for 5 min.\",\n      \"trigger_condition\": \"Same as 5.21.3.9.i.\",\n      \"required_behavior\": \"Stage down to next available lower stage.\",\n      \"configurable_values\": [\"B-STAGE MIN\", \"B-MinPriPumpSpdStage\", \"QbX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If all boilers enabled in the current stage are condensing, stage down if all of the following are true: 1. Either: i. Qrequired falls below 110% of B-STAGE MIN of the current stage for 5 minutes; or ii. For 5 minutes, Primary HW pumps are at B-MinPriPumpSpdStage and primary HWRT exceeds secondary HWRT by 3°F. 2. The failsafe stage up condition is not true. 3. Qrequired is less than 80% of the design capacity, QbX, of the boilers in the next available lower stage for 5 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Boiler Staging Up (Non-Condensing Next Stage)\",\n      \"section_id\": \"5.21.3.9.n\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (non-condensing next stage)\",\n      \"summary\": \"If any boiler in next higher stage is non-condensing, stage up using same conditions as non-condensing: availability, efficiency (Qrequired > 90% of design capacity of current stage for 10 min), or failsafe.\",\n      \"trigger_condition\": \"Same as 5.21.3.9.j.\",\n      \"required_behavior\": \"Stage up to next available stage.\",\n      \"configurable_values\": [\"QbX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the next higher stage is non-condensing, stage up if any of the following is true: 1. Availability Condition: ... 2. Efficiency Condition: Qrequired exceeds 90% of the design capacity, QbX, of the boilers in the current stage for 10 minutes; or 3. Failsafe Condition: HW supply temperature is 10°F < setpoint for 15 minutes.\",\n      \"page_hint\": 240,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hybrid Boiler Staging Down (Non-Condensing Current Stage)\",\n      \"section_id\": \"5.21.3.9.o\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Hybrid boiler plants (non-condensing current stage)\",\n      \"summary\": \"If any boiler in current stage is non-condensing, stage down if Qrequired < 80% of design capacity of next lower stage for 10 min and failsafe not true.\",\n      \"trigger_condition\": \"Both: 1) Qrequired < 80% of design capacity of next lower available stage for 10 minutes; 2) failsafe stage up condition not true.\",\n      \"required_behavior\": \"Stage down to next available lower stage.\",\n      \"configurable_values\": [\"QbX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If any boiler enabled in the current stage is non-condensing, stage down if all of the following are true: 1. Qrequired is less than 80% of the design capacity of the next available lower stage for 10 minutes. 2. The failsafe stage up condition is not true.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Enable Sequence\",\n      \"section_id\": \"5.21.3.10\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered or dedicated primary pumps\",\n      \"summary\": \"When enabling a lag boiler: start pump/open isolation valve, then after 30 seconds enable the boiler. For pony boiler transitions, adjust bypass setpoint and wait 5 min before disabling smaller boiler.\",\n      \"trigger_condition\": \"Stage up event requiring a lag boiler to be enabled.\",\n      \"required_behavior\": \"For headered: open isolation valve and start pump simultaneously; for dedicated: start pump. After 30 seconds, enable the lag boiler. For pony boiler transitions: adjust bypass setpoint, wait 1 min, then after 5 min disable smaller boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"After 30 seconds, enable the lag boiler.\",\n      \"page_hint\": 241,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Lag Boiler Disable Sequence\",\n      \"section_id\": \"5.21.3.11\",\n      \"section_title\": \"Boiler Staging\",\n      \"equipment_scope\": \"Boiler plant with headered or dedicated primary pumps\",\n      \"summary\": \"When disabling a lag boiler: disable boiler, after 3 minutes turn off pump/close isolation valve. For pony boiler transitions, enable smaller boiler first, wait 5 min, then disable larger boiler.\",\n      \"trigger_condition\": \"Stage down event requiring a lag boiler to be disabled.\",\n      \"required_behavior\": \"Disable the boiler. After 3 minutes, turn off its primary pump (dedicated) or close isolation valve (headered). For pony boiler transitions: enable smaller boiler, wait 5 min, then disable larger boiler.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"After 3 minutes, turn off the disabled boiler's primary pump.\",\n      \"page_hint\": 242,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot Water Supply Temperature Reset (Trim & Respond)\",\n      \"section_id\": \"5.21.4.1\",\n      \"section_title\": \"Hot Water Supply Temperature Reset\",\n      \"equipment_scope\": \"Any HW pump distribution loop\",\n      \"summary\": \"Reset HWST setpoint using Trim & Respond logic with SPmin 90°F (condensing/hybrid) or 155°F (non-condensing), SPmax = HWSTmax, Td=10 min, T=5 min, I=2, R=Hot-Water Reset Requests, SPtrim=-2°F, SPres=+3°F, SPres-max=+7°F.\",\n      \"trigger_condition\": \"Continuous reset based on Hot-Water Reset Requests.\",\n      \"required_behavior\": \"Apply Trim & Respond logic with specified parameters to reset HWST setpoint downward under low load.\",\n      \"configurable_values\": [\"SPmin (90°F condensing/hybrid, 155°F non-condensing)\", \"SPmax (HWSTmax)\", \"Td (10 min)\", \"T (5 min)\", \"I (2)\", \"SPtrim (-2°F)\", \"SPres (+3°F)\", \"SPres-max (+7°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: ... SPmin 90ºF for condensing and hybrid boiler plants; 155° F for non-condensing plants ... SPtrim -2ºF ... SPres +3ºF ... SPres-max +7ºF\",\n      \"page_hint\": 244,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control (Primary-Only)\",\n      \"section_id\": \"5.21.5.1\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-only plants with non-condensing boilers\",\n      \"summary\": \"Reverse acting P-only loop resets minimum flow bypass valve position from 0% at 140°F to 100% at 135°F boiler entering temperature.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled.\",\n      \"required_behavior\": \"Enable condensation control loop; reset MinCondVlvPos from 0% at 140°F to 100% at 135°F boiler entering temperature.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall reset a required minimum flow bypass valve position variable, MinCondVlvPos, from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature.\",\n      \"page_hint\": 245,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control (Primary-Secondary with Constant Speed Primary Pumps)\",\n      \"section_id\": \"5.21.5.3\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with constant speed primary pumps and variable speed secondary pumps\",\n      \"summary\": \"Reverse acting P-only loop resets maximum secondary pump speed from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.\",\n      \"trigger_condition\": \"Any secondary pump enabled and any non-condensing boiler enabled.\",\n      \"required_behavior\": \"Enable condensation control loop; reset MaxSecCondSpd from 100% at 140°F to minimum pump speed at 135°F boiler entering temperature.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% at 140°F boiler entering temperature to minimum pump speed at 135°F boiler entering temperature.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Non-Condensing Boiler Condensation Control (Primary-Secondary with Variable Speed Primary Pumps)\",\n      \"section_id\": \"5.21.5.5\",\n      \"section_title\": \"Non-Condensing Boiler Condensation Control\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps\",\n      \"summary\": \"Reverse acting P-only loop maintains boiler entering temperature at 140°F; output 0-50% resets MinPriCondSpd from B-MinPriPumpSpdStage to 100%; output 50-100% resets MaxSecCondSpd from 100% to minimum pump speed.\",\n      \"trigger_condition\": \"Any non-condensing boiler enabled.\",\n      \"required_behavior\": \"Enable condensation control loop; map loop output: 0-50% -> MinPriCondSpd from B-MinPriPumpSpdStage to 100%; 50-100% -> MaxSecCondSpd from 100% to minimum pump speed.\",\n      \"configurable_values\": [\"B-MinPriPumpSpdStage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A reverse acting condensation control P-only loop shall maintain boiler entering temperature at 140°F. Loop output shall vary from 0% at 140°F boiler entering temperature to 100% at 135°F boiler entering temperature. ... a. From 0% to 50% loop output, reset an allowable minimum primary pump speed variable, MinPriCondSpd, from B-MinPriPumpSpdStage to 100%. b. From 50% to 100% loop output, reset an allowable maximum secondary pump speed variable, MaxSecCondSpd, from 100% to minimum pump speed.\",\n      \"page_hint\": 246,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Hot Water Pump Staging (Headered Variable Speed, Primary-Only)\",\n      \"section_id\": \"5.21.6.4\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with headered variable speed pumps\",\n      \"summary\": \"Stage pumps based on flow ratio HWFR = FLOW_P / PHWFdesign. Start next lag pump when HWFR > (number operating pumps)/(N-0.03) for 10 min. Shut off last lag pump when HWFR < (number operating pumps -1)/(N-0.03) for 10 min.\",\n      \"trigger_condition\": \"HWFR > (NumOp)/(N-0.03) for 10 min (stage up) or HWFR < (NumOp-1)/(N-0.03) for 10 min (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [\"N (number of pumps at design)\", \"PHWFdesign\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: HWFR > Number of Operating Pumps / N-0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: HWFR < (Number of Operating Pumps -1) / N-0.03\",\n      \"page_hint\": 247,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Speed Control (DP, Hardwired Sensor)\",\n      \"section_id\": \"5.21.6.5\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-only plants with variable speed primary pumps and hardwired DP sensor\",\n      \"summary\": \"Reverse acting PID loop maintains differential pressure at HW-DPmax. All pumps receive same speed signal. Output mapped from min speed at 0% to max speed at 100%.\",\n      \"trigger_condition\": \"Any pump proven on.\",\n      \"required_behavior\": \"Control pump speed to maintain DP at HW-DPmax using reverse acting PID.\",\n      \"configurable_values\": [\"HW-DPmax\", \"minimum pump speed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When any pump is proven on, pump speed shall be controlled by a reverse acting PID loop maintaining differential pressure at HW-DPmax. All pumps receive the same speed signal. PID loop output shall be mapped from minimum pump speed at 0% to maximum pump speed at 100%.\",\n      \"page_hint\": 248,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Speed Control (Decoupler Flow, Primary-Secondary)\",\n      \"section_id\": \"5.21.6.12\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary-secondary plants with variable speed primary pumps and flow meters\",\n      \"summary\": \"Reverse acting PID loop maintains decoupler flow at 0 gpm (primary flow minus secondary flow). Output mapped from B-MinPriPumpSpdStage to 100% speed.\",\n      \"trigger_condition\": \"Plant enabled with primary and secondary flow meters.\",\n      \"required_behavior\": \"Reset primary pump speed to maintain decoupler flow at 0 gpm.\",\n      \"configurable_values\": [\"B-MinPriPumpSpdStage\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary pump speed shall be reset by a reverse acting PID loop maintaining flow through the decoupler as measured by the primary flowrate less secondary flowrate at 0 gpm. Loop output shall be mapped from B-MinPriPumpSpdStage to 100% speed in proportion to loop output from 0% to 100%.\",\n      \"page_hint\": 249,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Pump Speed Reset Using Trim & Respond\",\n      \"section_id\": \"5.21.6.16\",\n      \"section_title\": \"Primary Hot Water Pumps\",\n      \"equipment_scope\": \"Primary HW pumps proven on\",\n      \"summary\": \"Reset primary pump speed using Trim & Respond with SP0=100%, SPmin=B-MinPriPumpSpdStage, SPmax=100%, Td=15 min, T=2 min, I=0, R=Primary Pump Speed Reset Requests, SPtrim=-2%, SPres=+3%, SPres-max=+6%.\",\n      \"trigger_condition\": \"Primary pump proven on.\",\n      \"required_behavior\": \"Apply Trim & Respond logic to reset pump speed setpoint.\",\n      \"configurable_values\": [\"B-MinPriPumpSpdStage\", \"Td (15 min)\", \"T (2 min)\", \"SPtrim (-2%)\", \"SPres (+3%)\", \"SPres-max (+6%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Primary HW pump speed of all Primary HW pumps proven on shall be reset using Trim & Respond logic with the following parameters: ... SPmin B-MinPriPumpSpdStage ... Td 15 minutes ... T 2 minutes ... I 0 ... SPtrim -2% ... SPres +3% ... SPres-max +6%\",\n      \"page_hint\": 249,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pump Staging (Flow-Based)\",\n      \"section_id\": \"5.21.7.3\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps with flow meter\",\n      \"summary\": \"Stage pumps based on SHWFR = FLOW_S / SHWFdesign. Start next lag pump when SHWFR > (number operating pumps)/(N-0.03) for 10 min. Shut off last lag pump when SHWFR < (number operating pumps -1)/(N-0.03) for 10 min.\",\n      \"trigger_condition\": \"SHWFR > (NumOp)/(N-0.03) for 10 min (stage up) or SHWFR < (NumOp-1)/(N-0.03) for 10 min (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [\"N (number of pumps at design)\", \"SHWFdesign\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Start the next lag pump whenever the following is true for 10 minutes: SHWFR > Number of Operating Pumps / N-0.03 b. Shut off the last lag pump whenever the following is true for 10 minutes: SHWFR < (Number of Operating Pumps -1) / N-0.03\",\n      \"page_hint\": 250,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Secondary Hot Water Pump Staging (Speed-Based)\",\n      \"section_id\": \"5.21.7.4\",\n      \"section_title\": \"Secondary Hot Water Pumps\",\n      \"equipment_scope\": \"Variable speed secondary pumps without flow meter\",\n      \"summary\": \"Stage up when speed > 90% for 5 min or > 99% for 1 min. Stage down when speed < 40% for 10 min.\",\n      \"trigger_condition\": \"Speed > 90% for 5 min or > 99% for 1 min (stage up); speed < 40% for 10 min (stage down).\",\n      \"required_behavior\": \"Start next lag pump or shut off last lag pump accordingly.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Stage up when speed exceeds 90% for 5 minutes or 99% for 1 minutes. b. Stage down when speed falls below 40% for 10 minutes.\",\n      \"page_hint\": 250,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Flow Bypass Valve Control\",\n      \"section_id\": \"5.21.8.1\",\n      \"section_title\": \"Minimum Flow Bypass Valve\",\n      \"equipment_scope\": \"Primary-only hot water plants with minimum flow bypass valve\",\n      \"summary\": \"Modulate bypass valve to maintain minimum flow setpoint = MinFlowRatio * sum of HW-DesFlowX for operating boilers, where MinFlowRatio is the highest HW-MinFlowX/HW-DesFlowX among operating boilers.\",\n      \"trigger_condition\": \"Any HW pump proven on.\",\n      \"required_behavior\": \"Enable bypass valve control loop, bias to 100% open on start. Modulate to maintain HW-MinFlowSP.\",\n      \"configurable_values\": [\"HW-MinFlowX\", \"HW-DesFlowX\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Bypass valve shall modulate to maintain minimum flow as measured by the hot water flow meter at a setpoint that provides minimum flow through all operating boilers, determined as follows: a. For the boilers operating in the stage, identify the boiler with the highest ratio, MinFlowRatio, of HW-MinFlowX to HW-DesFlowX. b. Calculate the minimum flow setpoint, HW-MinFlowSP as MinFlowRatio multiplied by the sum of HW-DesFlowX for the operating boilers.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Conditions for Hot Water Plant\",\n      \"section_id\": \"5.21.11.6\",\n      \"section_title\": \"Automatic Fault Detection and Diagnostics\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"Defines 14 fault conditions (FC#1 to FC#14) with equations, applicable operating states, descriptions, and possible diagnoses. Examples: FC#1: DP too high with pumps off; FC#4: DP too low with pumps at full speed; FC#6: HW supply temp too low; FC#8: return temp too high for condensing; FC#9: return temp too low for non-condensing; FC#13: too many boiler starts.\",\n      \"trigger_condition\": \"Varies per fault condition; evaluated based on operating state.\",\n      \"required_behavior\": \"Evaluate applicable fault conditions per operating state; report alarm if condition persists longer than AlarmDelay (default 30 min).\",\n      \"configurable_values\": [\"ƐHWT (5°F)\", \"ƐDP (2 psi)\", \"ƐFM (20 gpm)\", \"ƐVFDSPD (5%)\", \"CondTemp (135°F)\", \"BStarts MAX (2)\", \"ΔOS MAX (2)\", \"ΔStage MAX (2)\", \"StageDelay (30 min)\", \"AlarmDelay (30 min)\"],\n      \"fault_condition\": \"FC#1: DP_AVG > ƐDP and Status HWP = Off (OS#1); FC#4: DP_AVG < DPSP - ƐDP and Speed HWP ≥ 99% - ƐVFDSPD (OS#2,#3); FC#6: HWST_AVG + ƐHWT < HWSTSP (OS#2,#3); FC#8: HWRT_AVG - ƐHWT > CondTemp (OS#2,#3); FC#9: HWRT_AVG + ƐHWT < CondTemp (OS#2,#3); FC#13: ΔStarts B-x > ΔBStart MAX (OS#2,#3).\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation: DP_AVG > ƐDSP and Status HWP = Off ... FC#4 Equation: DP_AVG < DPSP – ƐDP and Speed HWP ≥ 99% - ƐVFDSPD ... FC#6 Equation: HWST_AVG + ƐHWT < HWSTSP ... FC#8 Equation: HWRT_AVG - ƐHWT > CondTemp ... FC#9 Equation: HWRT_AVG + ƐHWT < CondTemp ... FC#13 Equation: ΔStarts B-x > ΔBStart MAX\",\n      \"page_hint\": 256,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Performance Monitoring Parameters\",\n      \"section_id\": \"5.21.9\",\n      \"section_title\": \"Performance Monitoring\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"Calculate plant load, boiler load, thermal efficiency, and summary statistics. Calculations performed every 30 seconds; time-averaged values recorded every 5 minutes.\",\n      \"trigger_condition\": \"Continuous monitoring.\",\n      \"required_behavior\": \"Calculate Qactual = 0.49 * FLOW * (supply temp - return temp) for plant and each boiler. Calculate efficiency = plant load / gas consumption. Track runtime, cumulative load, average/peak demand per boiler and plant.\",\n      \"configurable_values\": [\"Gas conversion factor (default 1000 Btu/h per ft³)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All calculations listed below shall be performed at least once every 30 seconds. Time averaged values shall be recorded at least once every 5 minutes.\",\n      \"page_hint\": 252,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Alarm Thresholds\",\n      \"section_id\": \"5.21.10\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Hot water plant\",\n      \"summary\": \"Maintenance alarms: pump >3000 hours (Level 4), boiler >2000 hours (Level 4). Boiler alarm: Level 2. Low leaving temp (>15°F below setpoint for >15 min when enabled >15 min): Level 3. Pump status mismatch: commanded on/off vs status for 15/60 sec: Level 2/4. Valve end switch mismatch for 90 sec: Level 2/4. Sensor failure: outside range (e.g., <2 mA or <0°F): Level 3 (monitoring) or Level 2 (control).\",\n      \"trigger_condition\": \"As described.\",\n      \"required_behavior\": \"Generate alarm at specified level.\",\n      \"configurable_values\": [\"Pump runtime threshold (3000 hours)\", \"Boiler runtime threshold (2000 hours)\", \"Low temp deviation (15°F)\", \"Low temp duration (15 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maintenance interval alarm when pump has operated for more than 3000 hours ... Maintenance interval alarm when boiler has operated for more than 2000 hours ... Low boiler leaving hot water temperature (more than 15°F below setpoint) for more than 15 minutes when boiler has been enabled for longer than 15 minutes: Level 3\",\n      \"page_hint\": 254,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 18616, "completion_tokens": 9859, "total_tokens": 28475, "prompt_tokens_details": {"cached_tokens": 18560}, "prompt_cache_hit_tokens": 18560, "prompt_cache_miss_tokens": 56}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
