{"candidate_id": "cand_bee9fa183976bd21", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_1_1:supply_fan_start_stop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Supply Fan Start/Stop", "section_id": "5.16.1.1", "section_title": "Supply Fan Start/Stop", "equipment_scope": "Supply Fan", "summary": "Supply fan runs in Cooldown, Setup, or Occupied modes. Also runs in Setback or Warmup if any VAV-reheat boxes on perimeter zones.", "trigger_condition": "System mode changes.", "required_behavior": "Run fan in Cooldown, Setup, Occupied modes. Also in Setback or Warmup if perimeter VAV-reheat boxes exist.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode", "page_hint": 111}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.1.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_88a7740caf604130"], "chunk_id": "chunk_88a7740caf604130", "page_no": 21, "source_page_nos": [21], "evidence_text": "5.16.11 .) a. S-R-DIFF. The  airflow differential between supply air and return air fans required to maintain", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence does not support the summary; it discusses S-R-DIFF airflow differential, not fan start/stop modes.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_97a4b3cb3bf7bb2d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_16_9_7:relief_fan_control_staging", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Relief Fan Control - Staging", "section_id": "5.16.9.7", "section_title": "Relief fan staging", "equipment_scope": "Relief Fans", "summary": "Stage up: when control loop > min speed+15% for 7 min, start next fan. Stage down: when loop < min speed for 5 min, stop lag fan. Stage 0: barometric relief when loop output >5% open dampers, close when 0% for 5 min.", "trigger_condition": "Control loop output relative to thresholds.", "required_behavior": "Stage up timer 7 min, stage down timer 5 min. All fans in pressure zone run at same speed.", "configurable_values": ["Stage up timer: 7 minutes", "Stage down timer: 5 minutes", "Minimum speed", "Stage 0 threshold: 5%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan... Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan...", "page_hint": 129}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.16.9.7.  Fan speed signal to all operating fans in the relief system group shall be the same and shall be equal", "evidence_citation": "ASHRAE Guideline 36-2021 §5.16.9.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_0e6a81283158403d"], "chunk_id": "chunk_0e6a81283158403d", "page_no": 129, "source_page_nos": [129], "evidence_text": "5.16.9.7.  Fan speed signal to all operating fans in the relief system group shall be the same and shall be equal", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence does not support the staging thresholds and timers described in the summary.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
