{"section": "5.4", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "7fd5bad4e6ef4006278a4eb2d31126b272d86858", "content_chars": 3824}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "a6490bcc-6646-4790-8624-ac7b0f3a28b0", "object": "chat.completion", "created": 1778071671, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Definition and Mode Synchronization\",\n      \"section_id\": \"5.4.1\",\n      \"section_title\": \"5.4 Zone Groups\",\n      \"equipment_scope\": \"Air handler and terminal units\",\n      \"summary\": \"Each system is divided into Zone Groups (collections of zones served by a single air handler). All zones in a Zone Group must be in the same zone-group operating mode; if one zone enters a mode other than Unoccupied (due to override, sequence logic, or scheduled occupancy), all zones in that group enter that mode. Occupied-standby is a zonal subset of Occupied Mode and is not a zone-group mode.\",\n      \"trigger_condition\": \"Any zone in a Zone Group is placed in a zone-group operating mode other than Unoccupied Mode.\",\n      \"required_behavior\": \"All zones in that Zone Group shall enter that mode.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 5.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Zone Group Testing/Commissioning Override Switches\",\n      \"section_id\": \"5.4.5\",\n      \"section_title\": \"5.4 Zone Groups\",\n      \"equipment_scope\": \"Zone Group and terminal units\",\n      \"summary\": \"For each Zone Group, provide a set of testing/commissioning software switches that override all zones in the group. When a Zone Group override switch is changed, the corresponding override switch for every zone in the group changes to the same value. Subsequently, zone-level switches may be changed independently; zone-group switch changes only affect zone-level switches when the group switch is changed.\",\n      \"trigger_condition\": \"Commissioning agent changes a Zone Group override switch.\",\n      \"required_behavior\": \"All zone-level override switches in that group shall change to the same value. Zone-level switches may then be changed independently without affecting the group switch.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify that changing a Zone Group override switch updates all zone-level switches accordingly, and that subsequent zone-level changes do not revert the group switch.\",\n      \"evidence_quote\": \"When the value of a Zone Group’s override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Group Occupied Mode Conditions\",\n      \"section_id\": \"5.4.6.1\",\n      \"section_title\": \"5.4.6 Zone-Group Operating Modes\",\n      \"equipment_scope\": \"Zone Group\",\n      \"summary\": \"A Zone Group is in Occupied Mode when either (a) the time is between the scheduled occupied start and stop times, or (b) the schedules have been overridden by the occupant override system.\",\n      \"trigger_condition\": \"Time between scheduled occupied start and stop, or occupant override active.\",\n      \"required_behavior\": \"Zone Group enters Occupied Mode.\",\n      \"configurable_values\": [\"Scheduled occupied start time\", \"Scheduled occupied stop time\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system.\",\n      \"page_hint\": 71,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 1185, "completion_tokens": 928, "total_tokens": 2113, "prompt_tokens_details": {"cached_tokens": 1152}, "prompt_cache_hit_tokens": 1152, "prompt_cache_miss_tokens": 33}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.5", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "945f6214357ae6b9db70bcbf34f157f69f475ded", "content_chars": 5428}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "f720d51f-0d5b-4f60-9f7d-4efb770e72e1", "object": "chat.completion", "created": 1778071685, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling-Only VAV Zone Control Logic\",\n      \"section_id\": \"5.5.5\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Active airflow setpoint is determined by zone state: cooling maps cooling loop output from minimum to cooling maximum; deadband sets to minimum; heating maps heating loop output from minimum to heating maximum. Damper modulates to maintain measured airflow at setpoint.\",\n      \"trigger_condition\": \"Zone state changes (cooling, deadband, heating)\",\n      \"required_behavior\": \"When cooling: map cooling-loop output to active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature > room temperature, setpoint ≤ minimum endpoint. When deadband: setpoint = minimum endpoint. When heating: map heating-loop output to active airflow setpoint from minimum endpoint to heating maximum endpoint. If supply air temperature < room temperature + 3°C (5°F), setpoint ≤ minimum endpoint. Modulate damper to maintain measured airflow at setpoint.\",\n      \"configurable_values\": [\"Vmin*\", \"Vcool-max\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Active Airflow Setpoint Endpoints by Zone Group Mode\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Endpoints for active airflow setpoint vary by zone group mode: Occupied uses Vcool-max for cooling max, Vmin* for min, Vheat-max for heating max; Cooldown and Setup use Vcool-max for cooling max, 0 for min and heating max; Warmup uses 0 for cooling max and min, Vcool-max for heating max; Setback uses 0 for cooling max and min, Vcool-max for heating max; Unoccupied uses 0 for all.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Vcool-max\", \"Vmin*\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.5.4 Endpoints as a Function of Zone Group Mode\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with importance multiplier 0 for static pressure reset T&R.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm for <70%, Level 3 for <50%. Suppress if zone importance multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes\", \"importance multiplier\"],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.5.6.2\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading > max(10% Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven on, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes while fan proven on\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Testing/Commissioning Overrides for Cooling-Only VAV\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"Cooling-only VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to system-level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; and reset request-hours accumulator. All hardware points can be overridden through BAS at zone-group level.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Provide software switches for forcing setpoints and damper positions, and resetting accumulators. Overrides interlocked at zone-group level.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"CxA can check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 1777, "completion_tokens": 1856, "total_tokens": 3633, "prompt_tokens_details": {"cached_tokens": 1664}, "prompt_cache_hit_tokens": 1664, "prompt_cache_miss_tokens": 113}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.6", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "cd5770855182aeeee856c9d4b25bc82138487270", "content_chars": 9762}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "5a6fb798-0a5e-41d3-94ee-9ebebf357708", "object": "chat.completion", "created": 1778071712, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Reheat Zone Control Logic\",\n      \"section_id\": \"5.6.5\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat coil\",\n      \"summary\": \"When Zone State is cooling, map cooling-loop output to active airflow setpoint from cooling minimum to cooling maximum endpoint; heating coil disabled unless DAT below minimum setpoint. When deadband, active airflow setpoint = minimum endpoint; heating coil disabled unless DAT below minimum setpoint. When heating, from 0-50% heating-loop output resets DAT setpoint from AHU SAT to MaxΔT above space temp, airflow at heating minimum endpoint; from 51-100%, if DAT > room temp + 3°C (5°F), reset airflow from heating minimum to heating maximum endpoint. Heating coil modulated to maintain DAT setpoint.\",\n      \"trigger_condition\": \"Zone State changes (cooling, deadband, heating)\",\n      \"required_behavior\": \"Cooling: map loop output to airflow setpoint between cooling min and max endpoints. Deadband: set airflow to minimum endpoint. Heating: first 50% output resets DAT setpoint, airflow at heating min; above 50% if DAT > room+5°F, reset airflow to heating max. Modulate heating coil to maintain DAT setpoint.\",\n      \"configurable_values\": [\"Vmin\", \"Vcool-max\", \"Vheat-min\", \"Vheat-max\", \"MaxΔT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint\",\n      \"page_hint\": 76,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Sequence for VAV Reheat Zone\",\n      \"section_id\": \"5.6.5.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"From 0% to 50% heating-loop output, reset discharge temperature setpoint from current AHU SAT to a maximum of MaxΔT above space temperature setpoint; active airflow setpoint = heating minimum endpoint. From 51% to 100%, if DAT > room temperature plus 3°C (5°F), reset active airflow setpoint from heating minimum to heating maximum endpoint. Heating coil modulated to maintain DAT setpoint.\",\n      \"trigger_condition\": \"Zone State is heating\",\n      \"required_behavior\": \"0-50%: reset DAT setpoint up to MaxΔT above space temp, airflow at heating min. 51-100%: if DAT > room+5°F, increase airflow from heating min to heating max. Modulate heating coil to maintain DAT setpoint.\",\n      \"configurable_values\": [\"MaxΔT\", \"heating minimum endpoint\", \"heating maximum endpoint\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Endpoints as Function of Zone Group Mode\",\n      \"section_id\": \"5.6.4\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"Table 5.6.4 defines cooling maximum, cooling minimum, minimum, heating minimum, and heating maximum endpoints for each Zone Group mode: Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Use endpoints from Table 5.6.4 based on Zone Group mode.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-min\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.6.4 Endpoints as a Function of Zone Group Mode\",\n      \"page_hint\": 75,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm\",\n      \"section_id\": \"5.6.6.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm for <70%, Level 3 for <50%. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.6.6.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes, generate Level 4 alarm. If < setpoint by 17°C (30°F) for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for hot-water reset T&R loop.\",\n      \"trigger_condition\": \"Heating plant ON and DAT below setpoint by 15°F or 30°F for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm for 15°F deviation, Level 3 for 30°F deviation. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"8.3°C (15°F)\", \"17°C (30°F)\", \"10 minutes\"],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.6.6.3\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.6.6.4\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If damper position = 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper at 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes with fan ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 77,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.6.6.5\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit with reheat\",\n      \"summary\": \"If valve position = 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Valve at 0% for 15 minutes, DAT > AHU SAT by 5°F, fan ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 minutes\", \"3°C (5°F)\"],\n      \"fault_condition\": \"Leaking valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Testing/Commissioning Overrides for VAV Zone\",\n      \"section_id\": \"5.6.7\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force damper full closed/open; force heating OFF/closed; reset request-hours accumulator. Interlocked at zone-group level per Section 5.4.5.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide overrides as listed, interlocked at zone-group level.\",\n      \"configurable_values\": [\"zero\", \"Vcool-max\", \"Vmin\", \"Vheat-max\", \"damper closed/open\", \"heating OFF/closed\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force zone airflow setpoint to Vheat-max, e. force damper full closed/open, f. force heating to OFF/closed, and g. reset request-hours accumulator point to zero\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"System Requests for Cooling SAT Reset\",\n      \"section_id\": \"5.6.8.1\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature relative to cooling setpoint and Cooling Loop output\",\n      \"required_behavior\": \"Send requests as per conditions.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"System Requests for Static Pressure Reset\",\n      \"section_id\": \"5.6.8.2\",\n      \"section_title\": \"5.6 VAV Terminal Unit with Reheat\",\n      \"equipment_scope\": \"VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Measured airflow relative to setpoint and damper position\",\n      \"required_behavior\": \"Send requests as per conditions.\",\n      \"configurable_values\": [\"50%\", \"70%\", \"95%\", \"85%\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 78,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2988, "completion_tokens": 3500, "total_tokens": 6488, "prompt_tokens_details": {"cached_tokens": 2944}, "prompt_cache_hit_tokens": 2944, "prompt_cache_miss_tokens": 44}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.15", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "1c8b0673b99e2244261b31b6ffc0aa2a3c3c32c1", "content_chars": 87656}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "70880c51-64f4-4fa0-b410-b0885dca10cd", "object": "chat.completion", "created": 1778071764, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"AHU System Mode Hierarchy\",\n      \"section_id\": \"5.15.1\",\n      \"section_title\": \"AHU System Modes\",\n      \"equipment_scope\": \"Air-Handling Unit (AHU)\",\n      \"summary\": \"AHU mode is determined by the highest priority mode among zones served: Occupied > Cooldown > Setup > Warmup > Setback > Unoccupied.\",\n      \"trigger_condition\": \"Zone Group modes differ.\",\n      \"required_behavior\": \"Set AHU mode to the highest priority mode from the list.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When Zone Group served by an air-handling system are in different modes, the following hierarchy applies (highest one sets AHU mode): a. Occupied Mode b. Cooldown Mode c. Setup Mode d. Warmup Mode e. Setback Mode f. Unoccupied Mode\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Supply fan runs in Cooldown, Setup, or Occupied modes. Also runs in Setback or Warmup if any VAV-reheat boxes on perimeter zones.\",\n      \"trigger_condition\": \"System mode changes.\",\n      \"required_behavior\": \"Run fan in Cooldown, Setup, Occupied modes. Also in Setback or Warmup if perimeter VAV-reheat boxes exist.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset using Trim & Respond\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Supply Fan\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.\",\n      \"trigger_condition\": \"Continuous operation.\",\n      \"required_behavior\": \"Apply T&R logic per Section 5.1.14 using specified parameters.\",\n      \"configurable_values\": [\"SP0: 120 Pa (0.5 in. w.g.)\", \"SPmin: 25 Pa (0.1 in. w.g.)\", \"SPmax: Max_DSP\", \"Td: 10 minutes\", \"T: 2 minutes\", \"I: 2\", \"R: Zone static pressure reset requests\", \"SPtrim: -12 Pa (-0.05 in. w.g.)\", \"SPres: 15 Pa (+0.06 in. w.g.)\", \"SPres-max: 32 Pa (+0.13 in. w.g.)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Parameters will most likely require adjustment during commissioning/tuning phase.\",\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Control Loop Enable/Disable\",\n      \"section_id\": \"5.16.2.1\",\n      \"section_title\": \"Control loop enable/disable\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"SAT control loop enabled when supply fan proven ON; disabled and output set to deadband otherwise.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Enable loop when fan ON; disable and set output to deadband (no heating, minimum economizer) when fan OFF.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise.\",\n      \"page_hint\": 112,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Reset (Occupied/Setup)\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"During Occupied and Setup modes, SAT setpoint is reset from Min_ClgSAT at OAT_Max to T-max at OAT_Min. T-max is reset via T&R between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"Occupied or Setup mode.\",\n      \"required_behavior\": \"Reset SAT setpoint proportionally based on OAT; T-max reset via T&R per Table 5.16.2.2.\",\n      \"configurable_values\": [\"Min_ClgSAT\", \"Max_ClgSAT\", \"OAT_Min\", \"OAT_Max\", \"T&R parameters: SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, R=Zone cooling SAT requests, SPtrim=+0.1°C (+0.2°F), SPres=-0.2°C (-0.3°F), SPres-max=-0.6°C (-1.0°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Parameters will require adjustment during commissioning/tuning phase.\",\n      \"evidence_quote\": \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint for Cooldown, Warmup, Setback\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Supply Air Temperature Control\",\n      \"summary\": \"Cooldown: setpoint = Min_ClgSAT. Warmup and Setback: setpoint = 35°C (95°F).\",\n      \"trigger_condition\": \"System mode.\",\n      \"required_behavior\": \"Set SAT setpoint to Min_ClgSAT during Cooldown; to 35°C (95°F) during Warmup and Setback.\",\n      \"configurable_values\": [\"Min_ClgSAT\", \"35°C (95°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Cooldown Mode, setpoint shall be Min_ClgSAT. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F).\",\n      \"page_hint\": 114,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Damper Open/Close\",\n      \"section_id\": \"5.16.4.3\",\n      \"section_title\": \"Minimum outdoor air damper\",\n      \"equipment_scope\": \"Minimum Outdoor Air Damper (separate)\",\n      \"summary\": \"Open minimum OA damper when supply fan proven ON, system in Occupied Mode, and MinDPsp > 0; close otherwise.\",\n      \"trigger_condition\": \"Supply fan status, system mode, MinDPsp.\",\n      \"required_behavior\": \"Open damper when fan ON, Occupied Mode, MinDPsp > 0; close otherwise.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Open minimum outdoor air damper when the supply air fan is proven ON and the system is in Occupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable (Separate Damper, DP Control, Return Fan)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Minimum Outdoor Air Control (separate damper, DP, return fan)\",\n      \"summary\": \"Enable min OA control when Occupied Mode and (economizer high limit exceeded OR return damper > MRA-P) for 10 min. Disable when not Occupied OR (economizer high limit not exceeded AND (min OA damper closed OR return damper < MRA-P-10%)) for 10 min.\",\n      \"trigger_condition\": \"Occupied Mode and conditions.\",\n      \"required_behavior\": \"Enable after 10 min of conditions; disable after 10 min of opposite conditions. When enabled, suspend normal sequencing: fully open return damper, wait 15s, close economizer damper, wait 3 min, then modulate MaxRA-P to maintain DP setpoint.\",\n      \"configurable_values\": [\"MRA-P scaling: 95% at 100% fan speed to 20% at min speed\", \"Thresholds adjustable during TAB\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Thresholds can be determined empirically during TAB work.\",\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Damper Control (without fan)\",\n      \"section_id\": \"5.16.8.1\",\n      \"section_title\": \"Relief dampers\",\n      \"equipment_scope\": \"Actuated Relief Dampers (no fan)\",\n      \"summary\": \"Enable relief dampers when supply fan proven ON; modulate with P-only loop to maintain 12 Pa building static pressure.\",\n      \"trigger_condition\": \"Supply fan status.\",\n      \"required_behavior\": \"Enable dampers when fan ON; modulate to maintain 12 Pa (0.05 in. w.g.) building static pressure; close when disabled.\",\n      \"configurable_values\": [\"Setpoint: 12 Pa (0.05 in. w.g.)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Relief dampers shall be enabled when the associated supply fan is proven ON, and disabled otherwise. When enabled, use a P-only control loop to modulate relief dampers to maintain 12 Pa (0.05 in. of water) building static pressure.\",\n      \"page_hint\": 128,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Relief Fan Control - Staging\",\n      \"section_id\": \"5.16.9.7\",\n      \"section_title\": \"Relief fan staging\",\n      \"equipment_scope\": \"Relief Fans\",\n      \"summary\": \"Stage up: when control loop > min speed+15% for 7 min, start next fan. Stage down: when loop < min speed for 5 min, stop lag fan. Stage 0: barometric relief when loop output >5% open dampers, close when 0% for 5 min.\",\n      \"trigger_condition\": \"Control loop output relative to thresholds.\",\n      \"required_behavior\": \"Stage up timer 7 min, stage down timer 5 min. All fans in pressure zone run at same speed.\",\n      \"configurable_values\": [\"Stage up timer: 7 minutes\", \"Stage down timer: 5 minutes\", \"Minimum speed\", \"Stage 0 threshold: 5%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Stage Up. When control loop is above minimum speed plus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next relief fan... Stage Down. When PID loop is below minimum speed, start stage-down timer. Each time the timer reaches 5 minutes, shut off lag fan...\",\n      \"page_hint\": 129,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Return Fan Control - Direct Building Pressure\",\n      \"section_id\": \"5.16.10.5\",\n      \"section_title\": \"Return-fan control - direct building pressure\",\n      \"equipment_scope\": \"Return Fan (direct building pressure)\",\n      \"summary\": \"P-only loop maintains building pressure at 12 Pa. Output 0-50% modulates exhaust dampers 0-100%; 51-100% resets return fan discharge static pressure setpoint from RFDSPmin to RFDSPmax.\",\n      \"trigger_condition\": \"Supply and return fans ON and min OA damper open.\",\n      \"required_behavior\": \"Enable loop when fans ON and min OA damper open; modulate exhaust dampers and reset RF DP setpoint per mapping.\",\n      \"configurable_values\": [\"Setpoint: 12 Pa (0.05 in. w.g.)\", \"RFDSPmin\", \"RFDSPmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"A single P-only control loop for each pressure zone shall modulate to maintain the building pressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%.\",\n      \"page_hint\": 130,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If SAT < 4.4°C (40°F) for 5 min, send HHW plant requests, override OA damper to minimum, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 min.\",\n      \"trigger_condition\": \"SAT < 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send HHW requests, close economizer, modulate heating coil to maintain SAT ≥ 6°C (42°F).\",\n      \"configurable_values\": [\"Threshold: 4.4°C (40°F)\", \"Duration: 5 minutes\", \"Target SAT: 6°C (42°F)\", \"Reset: 7°C (45°F) for 5 min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 2\",\n      \"section_id\": \"5.16.12.2\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If SAT < 3.3°C (38°F) for 5 min, fully close both economizer and min OA dampers for 1 hour, set Level 3 alarm. After 1 hour, resume Stage 1.\",\n      \"trigger_condition\": \"SAT < 3.3°C (38°F) for 5 minutes.\",\n      \"required_behavior\": \"Close all OA dampers for 1 hour, set alarm, then resume Stage 1.\",\n      \"configurable_values\": [\"Threshold: 3.3°C (38°F)\", \"Duration: 5 minutes\", \"Lockout timer: 1 hour\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 3.3°C (38°F) for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 3\",\n      \"section_id\": \"5.16.12.3\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If freeze-stat or SAT < 3.3°C (38°F) for 15 min or SAT < 1°C (34°F) for 5 min, shut down fans, close OA damper, open cooling coil valve 100%, energize CHW pump, send HHW requests, modulate heating coil to maintain 27°C (80°F), set Level 2 alarm. Requires manual reset.\",\n      \"trigger_condition\": \"Freeze-stat or SAT < 3.3°C (38°F) for 15 min or SAT < 1°C (34°F) for 5 min.\",\n      \"required_behavior\": \"Shutdown fans, close OA, open cooling valve, energize CHW pump, modulate heating to 27°C (80°F), set Level 2 alarm, manual reset.\",\n      \"configurable_values\": [\"Thresholds: 3.3°C (38°F) for 15 min, 1°C (34°F) for 5 min\", \"Target temperature: 27°C (80°F)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Upon signal from the freeze-stat (if installed), or if supply air temperature drops below 3.3°C (38°F) for 15 minutes or below 1°C (34°F) for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system.\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Operating State Definition (Return Fan)\",\n      \"section_id\": \"5.16.14.2\",\n      \"section_title\": \"AFDD Operating States\",\n      \"equipment_scope\": \"AHU with return fan\",\n      \"summary\": \"Operating State defined by heating valve, cooling valve, and return air damper positions per Table 5.16.14.2.\",\n      \"trigger_condition\": \"Continuous evaluation.\",\n      \"required_behavior\": \"Determine OS per table: #1 Heating (HC>0, CC=0, RA=MaxRA-P), #2 Free cooling (HC=0, CC=0, RA between 0 and MaxRA-P), #3 Mech+econ (HC=0, CC>0, RA=0), #4 Mech cooling min OA (HC=0, CC>0, RA=MaxRA-P), #5 Other.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The OS of each Ahu shall be defined by the commanded positions of the heating coil control valve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2.\",\n      \"page_hint\": 135,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#1: Duct Static Pressure Too Low\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Fault Conditions\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"DSP avg < DSPSP - ƐDSP AND VFD speed ≥ 99% - ƐVFDSPD. Possible causes: VFD problem, mechanical fan problem, fan undersized, SAT setpoint too high.\",\n      \"trigger_condition\": \"Applies to all OS #1-#5.\",\n      \"required_behavior\": \"Evaluate equation; if true, report fault with possible diagnoses.\",\n      \"configurable_values\": [\"ƐDSP: 25 Pa (0.1 in. w.g.)\", \"ƐVFDSPD: 5%\"],\n      \"fault_condition\": \"DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#1 Equation: DSP AVG < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD. Applies to OS #1 – #5. Description: Duct static pressure is too low with fan at full speed.\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#6: OA Fraction Error\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Fault Conditions\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If |RAT avg - OAT avg| ≥ ΔTMIN and |%OA - %OAmin| > ƐF, then OA fraction is too low or too high. Applies to OS #1 and #4.\",\n      \"trigger_condition\": \"OS #1 or #4.\",\n      \"required_behavior\": \"Evaluate equation; if true, report fault with possible diagnoses.\",\n      \"configurable_values\": [\"ΔTMIN: 6°C (10°F)\", \"ƐF: 30%\"],\n      \"fault_condition\": \"| RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#6 Equation: | RAT AVG - OAT AVG | ≥ ΔTMIN and | %OA - %OA MIN | > ƐF. Applies to OS #1, #4. Description: OA fraction is too low or too high; should equal %OA MIN.\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#7: SAT Too Low in Full Heating\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Fault Conditions\",\n      \"equipment_scope\": \"AHU with heating coil\",\n      \"summary\": \"If SAT avg < SATSP - ƐSAT AND heating valve ≥ 99%, then SAT too low in full heating. Applies to OS #1.\",\n      \"trigger_condition\": \"OS #1.\",\n      \"required_behavior\": \"Evaluate equation; if true, report fault with possible diagnoses.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#7 Equation: SAT AVG < SATSP - ƐSAT and HC ≥ 99%. Applies to OS #1. Description: SAT too low in full heating.\",\n      \"page_hint\": 141,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Condition FC#13: SAT Too High in Full Cooling\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"Fault Conditions\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"If SAT avg > SATSP + ƐSAT AND cooling valve ≥ 99%, then SAT too high in full cooling. Applies to OS #3 and #4.\",\n      \"trigger_condition\": \"OS #3 or #4.\",\n      \"required_behavior\": \"Evaluate equation; if true, report fault with possible diagnoses.\",\n      \"configurable_values\": [\"ƐSAT: 1°C (2°F)\"],\n      \"fault_condition\": \"SAT AVG > SATSP + ƐSAT and CC ≥ 99%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"FC#13 Equation: SAT AVG > SATSP + ƐSAT and CC ≥ 99%. Applies to OS #3, #4. Description: SAT too high in full cooling.\",\n      \"page_hint\": 143,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"AFDD Test Mode\",\n      \"section_id\": \"5.16.14.14\",\n      \"section_title\": \"Test mode\",\n      \"equipment_scope\": \"AHU AFDD\",\n      \"summary\": \"Test mode sets ModeDelay and AlarmDelay to 0 for TestModeDelay minutes to allow instant testing of AFDD.\",\n      \"trigger_condition\": \"Operator command.\",\n      \"required_behavior\": \"Temporarily set delays to 0 for TestModeDelay minutes, then revert to normal.\",\n      \"configurable_values\": [\"TestModeDelay: 120 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Allows instant testing of AFDD system.\",\n      \"evidence_quote\": \"Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of TestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault detection occurs after testing is complete.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.16.15\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Provide software switches to force HW valve full open/closed, CHW valve full open/closed, interlocked to plant level.\",\n      \"trigger_condition\": \"Commissioning need.\",\n      \"required_behavior\": \"Provide overrides for HW and CHW valves.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Used by CxA to check for leaking dampers, etc.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Chilled-Water Reset Requests\",\n      \"section_id\": \"5.16.16.1\",\n      \"section_title\": \"Chilled-Water Reset Requests\",\n      \"equipment_scope\": \"AHU\",\n      \"summary\": \"Send 3 requests if SAT > SATSP+3°C (5°F) for 2 min; else 2 requests if SAT > SATSP+2°C (3°F) for 2 min; else 1 request if CHW valve >95% until <85%; else 0 requests.\",\n      \"trigger_condition\": \"SAT or valve position thresholds.\",\n      \"required_behavior\": \"Send requests based on conditions.\",\n      \"configurable_values\": [\"Thresholds: 3°C (5°F), 2°C (3°F), 95% valve\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if ... by 2°C (3°F) for 2 minutes, send 2 requests. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. Else ... send 0 requests.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 24027, "completion_tokens": 6679, "total_tokens": 30706, "prompt_tokens_details": {"cached_tokens": 23936}, "prompt_cache_hit_tokens": 23936, "prompt_cache_miss_tokens": 91}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.16", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_procedure, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "51a63410b4f54016397ce1dbc6a7d52acf100223", "content_chars": 1262}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "572f5ab18f0cee4b9d18ec41c1dd207d13c0c19b", "content_chars": 87047}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "2f5b27f7-a6db-4544-b97d-006d924fa345", "object": "chat.completion", "created": 1778071858, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Fan Start/Stop\",\n      \"section_id\": \"5.16.1.1\",\n      \"section_title\": \"Supply Fan Start/Stop\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit\",\n      \"summary\": \"Supply fan runs when system is in Cooldown, Setup, or Occupied Mode. If perimeter VAV-reheat boxes exist, fan also runs in Setback or Warmup Mode.\",\n      \"trigger_condition\": \"System mode is Cooldown, Setup, or Occupied Mode; or if perimeter VAV-reheat boxes exist, also Setback or Warmup Mode.\",\n      \"required_behavior\": \"Supply fan shall run when system is in the specified modes.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Setpoint Reset using Trim & Respond\",\n      \"section_id\": \"5.16.1.2\",\n      \"section_title\": \"Static Pressure Set-Point Reset\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit\",\n      \"summary\": \"Static pressure setpoint is reset using Trim & Respond logic with parameters in Table 5.16.1.2.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Reset static pressure setpoint using T&R logic per Section 5.1.14 with parameters: SP0=120 Pa, SPmin=25 Pa, SPmax=Max_DSP, Td=10 min, T=2 min, I=2, SPtrim=-12 Pa, SPres=15 Pa, SPres-max=32 Pa.\",\n      \"configurable_values\": [\"SP0: 120 Pa (0.5 in. water)\", \"SPmin: 25 Pa (0.1 in. water)\", \"SPmax: Max_DSP\", \"Td: 10 minutes\", \"T: 2 minutes\", \"I: 2\", \"SPtrim: -12 Pa (-0.05 in. water)\", \"SPres: 15 Pa (+0.06 in. water)\", \"SPres-max: 32 Pa (+0.13 in. water)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Parameters will most likely require adjustment during commissioning/tuning phase.\",\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2.\",\n      \"page_hint\": 111,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Supply Air Temperature Setpoint Reset\",\n      \"section_id\": \"5.16.2.2\",\n      \"section_title\": \"Supply Air Temperature Setpoint\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit\",\n      \"summary\": \"During Occupied and Setup Modes, SAT setpoint is reset from Min_ClgSAT when OAT is OAT_Max and above, proportionally up to T-max when OAT is OAT_Min and below. T-max is reset using T&R logic between Min_ClgSAT and Max_ClgSAT.\",\n      \"trigger_condition\": \"Occupied Mode or Setup Mode.\",\n      \"required_behavior\": \"Reset SAT setpoint from Min_ClgSAT at OAT_Max to T-max at OAT_Min. T-max is reset using T&R logic with parameters in Table 5.16.2.2.\",\n      \"configurable_values\": [\"Min_ClgSAT\", \"Max_ClgSAT\", \"OAT_Min\", \"OAT_Max\", \"T&R parameters: SP0=SPmax, SPmin=Min_ClgSAT, SPmax=Max_ClgSAT, Td=10 min, T=2 min, I=2, SPtrim=+0.1°C, SPres=-0.2°C, SPres-max=-0.6°C\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Parameters will require adjustment during commissioning/tuning phase.\",\n      \"evidence_quote\": \"During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.\",\n      \"page_hint\": 113,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control with Separate Damper and DP (ASHRAE 62.1)\",\n      \"section_id\": \"5.16.4.1\",\n      \"section_title\": \"DP Setpoint for ASHRAE Standard 62.1 Ventilation\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with separate minimum OA damper and DP measurement\",\n      \"summary\": \"Minimum OA DP setpoint MinDPsp is calculated as DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"trigger_condition\": \"System in Occupied Mode, supply fan proven ON, MinDPsp > 0.\",\n      \"required_behavior\": \"Calculate MinDPsp = DesMinDP * (MinOAsp / DesVot)^2.\",\n      \"configurable_values\": [\"DesMinDP\", \"DesVot\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The minimum outdoor air DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP [MinOAsp / DesVot]^2\",\n      \"page_hint\": 119,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Minimum Outdoor Air Control Enable/Disable (Separate Damper, DP, Return Fan)\",\n      \"section_id\": \"5.16.4.4\",\n      \"section_title\": \"Outdoor Air and Return Air Dampers\",\n      \"equipment_scope\": \"Multiple-zone VAV AHU with separate minimum OA damper, DP measurement, and return fan\",\n      \"summary\": \"Minimum OA control enabled when Occupied Mode and (economizer high limit exceeded OR return damper > MRA-P) for 10 min. When enabled, fully open return damper, close economizer damper after 15 sec, then modulate MaxRA-P to maintain MinDPsp. Disabled when not Occupied or (economizer high limit not exceeded AND (min OA damper closed OR return damper < MRA-P - 10%)) for 10 min.\",\n      \"trigger_condition\": \"Occupied Mode and (economizer high limit conditions exceeded OR min OA damper open and return damper > MRA-P) for 10 minutes.\",\n      \"required_behavior\": \"Enable: fully open return damper, wait 15 sec, close economizer damper, wait 3 min, then modulate MaxRA-P to maintain MinDPsp. Disable: fully open economizer damper, set MaxRA-P=100%, return to SAT loop control.\",\n      \"configurable_values\": [\"MRA-P scales from 95% at 100% fan speed to 20% at min speed\", \"Thresholds (20%, 10%) may be adjusted during TAB\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Thresholds could be determined empirically during TAB work.\",\n      \"evidence_quote\": \"Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either of the following conditions are true for 10 minutes: i. The economizer high limit conditions in Section 5.1.17 are exceeded. ii. When the minimum outdoor air damper is open and the return air damper position is greater than MRA-P.\",\n      \"page_hint\": 120,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Freeze Protection Stage 1\",\n      \"section_id\": \"5.16.12.1\",\n      \"section_title\": \"Freeze Protection\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit\",\n      \"summary\": \"If SAT drops below 4.4°C for 5 minutes, send HHW plant requests, override OA damper to minimum, and modulate heating coil to maintain SAT ≥ 6°C. Disable when SAT > 7°C for 5 minutes.\",\n      \"trigger_condition\": \"Supply air temperature drops below 4.4°C (40°F) for 5 minutes.\",\n      \"required_behavior\": \"Send two or more HHW plant requests, override OA damper to minimum position, modulate heating coil to maintain SAT ≥ 6°C (42°F). Disable when SAT > 7°C (45°F) for 5 minutes.\",\n      \"configurable_values\": [\"Temperature thresholds: 4.4°C, 6°C, 7°C\", \"Time delay: 5 minutes\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4.4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).\",\n      \"page_hint\": 133,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"AFDD Fault Conditions for VAV AHU\",\n      \"section_id\": \"5.16.14.8\",\n      \"section_title\": \"VAV AHU Fault Conditions\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit with hydronic coils and economizer\",\n      \"summary\": \"Table 5.16.14.8 defines 15 fault conditions (FC#1 to FC#15) with equations, applicable operating states, descriptions, and possible diagnoses. Faults include low duct static pressure, MAT out of range, SAT too low in heating, OA fraction error, etc.\",\n      \"trigger_condition\": \"Continuous evaluation; fault condition equation is TRUE for AlarmDelay minutes.\",\n      \"required_behavior\": \"Evaluate applicable fault conditions per OS. Report Level 3 alarm with description and possible diagnoses if condition persists for AlarmDelay minutes.\",\n      \"configurable_values\": [\"AlarmDelay: 30 minutes (default)\", \"ModeDelay: 30 minutes\", \"Various thresholds (ƐSAT, ƐRAT, etc.)\"],\n      \"fault_condition\": \"Multiple fault conditions as per Table 5.16.14.8\",\n      \"commissioning_check\": \"Test mode sets ModeDelay and AlarmDelay to 0 for TestModeDelay (120 min) to allow instant testing.\",\n      \"evidence_quote\": \"Table 5.16.14.8 shows potential fault conditions that can be evaluated by the AFDD routines. If the equation statement is TRUE, then the specified fault condition exists.\",\n      \"page_hint\": 140,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_procedure\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.16.15\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Multiple-zone VAV air-handling unit\",\n      \"summary\": \"Provide software switches to force HW valve full open/closed, CHW valve full open/closed, interlocked to plant level.\",\n      \"trigger_condition\": \"During commissioning/testing.\",\n      \"required_behavior\": \"Provide software switches that interlock to CHW and HW plant level to force valves open/closed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"CxA can check for leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a CHW and hot-water plant level to a. force HW valve full open if there is a hot-water coil, b. force HW valve full closed if there is a hot-water coil, c. force CHW valve full open, and d. force CHW valve full closed.\",\n      \"page_hint\": 145,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 23865, "completion_tokens": 2836, "total_tokens": 26701, "prompt_tokens_details": {"cached_tokens": 23808}, "prompt_cache_hit_tokens": 23808, "prompt_cache_miss_tokens": 57}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
