{"candidate_id": "cand_da55964761d4f74d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_3:zone_state_heating_discharge_temperature_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Heating - Discharge Temperature Reset", "section_id": "5.7.5.3", "section_title": "When Zone State Is Heating", "equipment_scope": "Parallel fan-powered terminal unit with constant-volume fan", "summary": "During heating, primary airflow setpoint is minimum endpoint. Heating loop output (0-100%) resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature setpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Active primary airflow setpoint = minimum endpoint. As heating-loop output increases from 0% to 100%, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Modulate heating coil to maintain discharge temperature at setpoint.", "configurable_values": ["MaxΔT (maximum DAT rise above heating setpoint)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.3"}
{"candidate_id": "cand_ac2eb9f264ce7304", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:fan_control_logic_for_parallel_fan_powered_terminal_unit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Control Logic for Parallel Fan-Powered Terminal Unit", "section_id": "5.7.5.5", "section_title": "Fan Control", "equipment_scope": "Parallel fan-powered terminal unit with constant-volume fan", "summary": "Fan runs during heating. For ASHRAE 62.1 ventilation, fan runs in Deadband and Cooling when primary air volume < Voz for 1 minute, shuts off when primary air volume > Voz by 10% for 3 minutes. For California Title 24, similar logic with Zone-Abs-OA-min.", "trigger_condition": "Zone State is heating, or (in Deadband/Cooling) primary air volume < Voz (or Zone-Abs-OA-min) for 1 minute", "required_behavior": "Fan runs when Zone State is heating. In Deadband and Cooling: if ventilation per ASHRAE 62.1, fan runs when primary air volume < Voz for 1 minute, shuts off when primary air volume > Voz by 10% for 3 minutes. If per Title 24, use Zone-Abs-OA-min instead of Voz.", "configurable_values": ["Voz", "Zone-Abs-OA-min", "1 minute on delay", "3 minutes off delay", "10% hysteresis"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever Zone State is heating. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan shall run whenever Zone State is heating. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5"}
{"candidate_id": "cand_401c968550ac27de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.7.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Generates Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generates Level 3 alarm if < 50% for 10 minutes. Suppressed for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 (Level 4); < 50% for 10 minutes (Level 3)", "required_behavior": "Generate Level 4 alarm if airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes. Suppress alarms for zones with Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes delay"], "fault_condition": "Low primary airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 81}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.1"}
{"candidate_id": "cand_502eaa9be8b3b505", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm", "section_id": "5.7.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered terminal unit with heating coil", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppressed for zones with Importance-Multiplier = 0 for hot-water reset T&R loop.", "trigger_condition": "Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes (Level 4) or by 17°C (30°F) for 10 minutes (Level 3)", "required_behavior": "Generate Level 4 alarm if DAT is 8.3°C (15°F) less than setpoint for 10 minutes. Generate Level 3 alarm if 17°C (30°F) less for 10 minutes. Suppress for zones with Importance-Multiplier = 0.", "configurable_values": ["8.3°C (15°F) threshold", "17°C (30°F) threshold", "10 minutes delay"], "fault_condition": "Low discharge air temperature", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.2"}
{"candidate_id": "cand_2f912419588a7fa6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm", "section_id": "5.7.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Fan alarm if status input differs from output command after 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.", "trigger_condition": "Status input different from output command after 15 seconds after a change in output status", "required_behavior": "If commanded on and status off: Level 2 alarm. If commanded off and status on: Level 4 alarm.", "configurable_values": ["15 seconds delay"], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3"}
{"candidate_id": "cand_3b922178b404cb26", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.7.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If fan is OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes delay"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.4"}
{"candidate_id": "cand_996affa4c99f9e5e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.7.6.5", "section_title": "Leaking Damper", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "If damper position is 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven on, generate Level 4 alarm.", "trigger_condition": "Damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven on", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes delay"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.5"}
{"candidate_id": "cand_2b27f10874050ce1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.7.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered terminal unit with heating coil", "summary": "If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.", "trigger_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes delay", "3°C (5°F) threshold"], "fault_condition": "Leaking valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.6"}
{"candidate_id": "cand_fa1de0e130e6438e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.7.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator.", "trigger_condition": "Commissioning or testing", "required_behavior": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating to OFF/closed; turn fan ON/OFF; reset request-hours accumulator.", "configurable_values": ["Zero", "Vcool-max", "Vmin", "Damper closed/open", "Heating OFF/closed", "Fan ON/OFF"], "fault_condition": null, "commissioning_check": "Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at the AHU.", "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "page_hint": 82}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7"}
{"candidate_id": "cand_2dbfdb04ae7df074", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5:parallel_fan_powered_terminal_unit_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Fan-Powered Terminal Unit Control Logic", "section_id": "5.8.5", "section_title": "Control Logic for Variable-Volume Parallel Fan-Powered VAV Zone", "equipment_scope": "Parallel fan-powered VAV terminal unit with variable-volume fan", "summary": "In cooling mode, cooling loop output maps to active airflow setpoint from minimum to cooling maximum; if AHU SAT > room temp, setpoint ≤ minimum. Heating coil off. Parallel fan starts when primary airflow drops below Voz minus half Pfan-z (ASHRAE 62.1) or Zone-Abs-OA-min minus half Pfan-z (Title 24), shuts off when above Voz or Zone-Abs-OA-min. Fan airflow setpoint equals Voz or Zone-Abs-OA-min minus current primary airflow setpoint. In deadband, active primary airflow setpoint = minimum endpoint; heating coil off; fan runs if setpoint below Voz or Zone-Abs-OA-min. In heating, active primary airflow setpoint = minimum; fan runs; heating loop 0-50% resets discharge temp from AHU SAT to MaxΔT above space temp; 50-100% resets fan airflow from deadband value to Pfan-htgmax.", "trigger_condition": "Zone state changes (cooling, deadband, heating) based on temperature control loop.", "required_behavior": "Follow the sequence for each zone state as described.", "configurable_values": ["Vcool-max", "Vmin", "Pfan-htgmax", "MaxΔT", "Pfan-z", "Voz (or Zone-Abs-OA-min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5. Control logic is depicted schematically in Figure 5.8.5 and described in the following subsections.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.8.5. Control logic is depicted schematically in Figure 5.8.5 and described in the following subsections.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5"}
{"candidate_id": "cand_ccd7f97620210b02", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1_c:parallel_fan_start_stop_for_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Fan Start/Stop for Ventilation (ASHRAE 62.1)", "section_id": "5.8.5.1.c", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "In occupied cooling mode with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow drops below Voz minus half Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.", "trigger_condition": "Primary airflow < Voz - 0.5*Pfan-z (start); primary airflow > Voz (stop).", "required_behavior": "Start fan when primary airflow drops below threshold; stop when above; set fan airflow to Voz minus primary airflow setpoint.", "configurable_values": ["Voz", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1.c"}
{"candidate_id": "cand_fd45ad46d5727a13", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1_d:parallel_fan_start_stop_for_ventilation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Fan Start/Stop for Ventilation (Title 24)", "section_id": "5.8.5.1.d", "section_title": "When the Zone State Is Cooling", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "In occupied cooling mode with California Title 24 ventilation, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus half Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus current primary airflow setpoint.", "trigger_condition": "Primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z (start); primary airflow > Zone-Abs-OA-min (stop).", "required_behavior": "Start fan when primary airflow drops below threshold; stop when above; set fan airflow to Zone-Abs-OA-min minus primary airflow setpoint.", "configurable_values": ["Zone-Abs-OA-min", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1.d"}
{"candidate_id": "cand_31e4dd270fafad66", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_mode_sequence_for_parallel_fan_powered_terminal_unit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Mode Sequence for Parallel Fan-Powered Terminal Unit", "section_id": "5.8.5.3", "section_title": "When Zone State is Heating", "equipment_scope": "Parallel fan-powered VAV terminal unit with electric or hot-water reheat", "summary": "Active primary airflow setpoint = minimum endpoint. Parallel fan runs. Heating loop output 0-50% resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating loop output 50-100% resets parallel fan airflow setpoint from deadband value (Pfan-z if less) up to Pfan-htgmax. Heating coil modulates to maintain discharge temperature setpoint.", "trigger_condition": "Zone state = heating.", "required_behavior": "Set primary airflow to minimum; run fan; reset discharge temp and fan airflow as per heating loop output.", "configurable_values": ["MaxΔT", "Pfan-htgmax", "Pfan-z", "AHU SAT", "Space temperature setpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "From 0 % to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "From 0 % to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_e1f7aafa3a84d189", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.8.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0.", "required_behavior": "Generate Level 4 or Level 3 alarm accordingly; suppress for zones with Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes"], "fault_condition": "Low primary airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1"}
{"candidate_id": "cand_944aa358f4648634", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarm", "section_id": "5.8.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Parallel fan-powered VAV terminal unit with hot-water coil", "summary": "If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for hot-water reset T&R loop.", "trigger_condition": "Heating plant ON and DAT < setpoint by 8.3°C or 17°C for 10 minutes.", "required_behavior": "Generate Level 4 or Level 3 alarm accordingly; suppress for zones with Importance-Multiplier = 0.", "configurable_values": ["8.3°C (15°F)", "17°C (30°F)", "10 minutes"], "fault_condition": "Low discharge air temperature", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2"}
{"candidate_id": "cand_2a764adfa3a0a044", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_3:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.8.6.3", "section_title": "Fan alarm", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If fan status input differs from output command after 15 seconds, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.", "trigger_condition": "Status ≠ command for 15 seconds after change.", "required_behavior": "Generate Level 2 or Level 4 alarm based on mismatch direction.", "configurable_values": ["15 seconds"], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.3"}
{"candidate_id": "cand_1ddf93a139ce95ce", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If fan is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow > threshold for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4"}
{"candidate_id": "cand_b1e2ad4f568847d6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.8.6.5", "section_title": "Leaking Damper", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If damper position is 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": "Damper 0% and airflow > threshold for 10 minutes with fan ON.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.5"}
{"candidate_id": "cand_24aa0e5c75674802", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "Leaking Valve", "equipment_scope": "Parallel fan-powered VAV terminal unit with hot-water coil", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.", "trigger_condition": "Valve 0% for 15 minutes and DAT > AHU SAT by 3°C.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Leaking valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6"}
{"candidate_id": "cand_19148999c5482425", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.8.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating off/closed; turn fan on/off; reset request-hours accumulator to zero.", "trigger_condition": "Commissioning or testing mode.", "required_behavior": "Implement overrides as listed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify each override function works correctly.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7"}
{"candidate_id": "cand_47f1f21da5c650ad", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.8.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If zone temp exceeds cooling setpoint by 3°C for 2 minutes, send 3 requests. Else if exceeds by 2°C for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature or cooling loop output thresholds.", "required_behavior": "Send integer requests (0-3) based on conditions.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes ... send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes ... send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1"}
{"candidate_id": "cand_0fcaef8458b44a92", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.8.8.2", "section_title": "Static Pressure Reset Requests", "equipment_scope": "Parallel fan-powered VAV terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Airflow and damper position thresholds.", "required_behavior": "Send integer requests (0-3) based on conditions.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2"}
{"candidate_id": "cand_bf8defb82b309a4d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests", "section_id": "5.8.8.3", "section_title": "If There Is a Hot-Water Coil, Hot-Water Reset Requests", "equipment_scope": "Parallel fan-powered VAV terminal unit with hot-water coil", "summary": "If DAT is 17°C less than setpoint for 5 minutes, send 3 requests. Else if 8.3°C less for 5 minutes, send 2 requests. Else if HW valve > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "DAT deviation or valve position thresholds.", "required_behavior": "Send integer requests (0-3) based on conditions.", "configurable_values": ["17°C (30°F)", "8.3°C (15°F)", "5 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3"}
{"candidate_id": "cand_b474a3731b3ca022", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Hot-Water Plant Requests", "section_id": "5.8.8.4", "section_title": "If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests", "equipment_scope": "Parallel fan-powered VAV terminal unit with hot-water coil", "summary": "If HW valve position > 95%, send 1 request until < 10%. Else send 0 requests.", "trigger_condition": "HW valve position > 95%.", "required_behavior": "Send 1 request until valve < 10%, else 0.", "configurable_values": ["95%", "10%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4"}
{"candidate_id": "cand_19d85353f77fdc2b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5:series_fan_powered_terminal_unit_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan-Powered Terminal Unit Control Logic", "section_id": "5.9.5", "section_title": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "equipment_scope": "Constant-volume series fan-powered VAV terminal unit", "summary": "Control logic for cooling, deadband, and heating modes. In cooling, cooling loop output maps to primary airflow setpoint between minimum and cooling maximum. In deadband, setpoint is minimum. In heating, setpoint is minimum and heating loop resets discharge temperature from AHU SAT to MaxΔT above space setpoint. VAV damper modulates to maintain measured airflow at setpoint. Fan runs when zone is in heating/cooling or zone group is occupied; prior to start, damper closes fully for 15 seconds then releases.", "trigger_condition": "Zone state changes (cooling, deadband, heating) or occupancy mode changes.", "required_behavior": "Map cooling loop output to active primary airflow setpoint between minimum and cooling maximum endpoints; in deadband set to minimum; in heating set to minimum and reset discharge temperature; modulate damper to maintain airflow setpoint; run fan per mode; close damper before fan start for 15 seconds.", "configurable_values": ["Vcool-max", "Vmin", "MaxΔT", "15 seconds delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.9.5. Control logic is depicted schematically in Figure 5.9.5 and described in the following subsections.", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.9.5. Control logic is depicted schematically in Figure 5.9.5 and described in the following subsections.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5"}
{"candidate_id": "cand_3967f9fb1816e198", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_5:fan_start_sequence", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Start Sequence", "section_id": "5.9.5.5", "section_title": "Fan Control", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "Fan runs whenever zone is in heating or cooling Zone State, or if associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is driven fully closed to ensure fan is not rotating backward. Once fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trigger_condition": "Zone state is heating or cooling, or zone group mode is Occupied.", "required_behavior": "Close damper fully before fan start; wait 15 seconds after fan proven ON; then release damper override.", "configurable_values": ["15 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.5"}
{"candidate_id": "cand_5be693fba056961d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.9.6.1", "section_title": "Low Primary Airflow", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0.", "required_behavior": "Generate Level 4 alarm for <70%, Level 3 for <50%. Suppress if Importance-Multiplier = 0.", "configurable_values": ["70%", "50%", "10 minutes"], "fault_condition": "Low primary airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.1"}
{"candidate_id": "cand_f211584ebe2b4a20", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm", "section_id": "5.9.6.2", "section_title": "Low-Discharge Air Temperature", "equipment_scope": "Constant-volume series fan-powered terminal unit with heating coil", "summary": "If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for hot-water reset T&R loop.", "trigger_condition": "Heating plant ON and DAT < setpoint by 8.3°C or 17°C for 10 minutes.", "required_behavior": "Generate Level 4 for 8.3°C deviation, Level 3 for 17°C deviation. Suppress if Importance-Multiplier = 0.", "configurable_values": ["8.3°C (15°F)", "17°C (30°F)", "10 minutes"], "fault_condition": "Low discharge air temperature", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.2"}
{"candidate_id": "cand_660ed7cfc7a44ce5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_3:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.9.6.3", "section_title": "Fan alarm", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "If status input differs from output command after 15 seconds from change, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.", "trigger_condition": "Status ≠ command for 15 seconds after command change.", "required_behavior": "Generate Level 2 if commanded ON but OFF; Level 4 if commanded OFF but ON.", "configurable_values": ["15 seconds"], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.3"}
{"candidate_id": "cand_6e2abf4fedeff996", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.9.6.4", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10%", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.4"}
{"candidate_id": "cand_ba51c6287b2be144", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.9.6.5", "section_title": "Leaking Damper", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "If damper position is 0% and airflow reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": "Damper at 0%, fan ON, airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10%", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.5"}
{"candidate_id": "cand_a6001a60db6d8bde", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.9.6.6", "section_title": "Leaking Valve", "equipment_scope": "Constant-volume series fan-powered terminal unit with heating coil", "summary": "If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.", "trigger_condition": "Valve at 0% for 15 minutes and DAT > AHU SAT by 3°C.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Leaking heating valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.6"}
{"candidate_id": "cand_dacd43934923d14b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_9_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.9.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at zone-group level.", "trigger_condition": "Commissioning or testing mode.", "required_behavior": "Implement software switches for each override function; interlock to system level point; allow zone-group level override.", "configurable_values": ["Vcool-max", "Vmin", "zero"], "fault_condition": null, "commissioning_check": "Check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.7"}
{"candidate_id": "cand_6a40dc582085b3a3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.9.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Constant-volume series fan-powered terminal unit", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until loop < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature deviation or cooling loop output.", "required_behavior": "Send integer requests (0-3) based on conditions.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.8.1"}
{"candidate_id": "cand_0a4dd210be4e1d17", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_5:series_fan_powered_terminal_unit_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan-Powered Terminal Unit Control Logic", "section_id": "5.10.5", "section_title": "Series Fan-Powered Terminal Unit − Variable-Volume Fan", "equipment_scope": "Series fan-powered VAV zone with variable-volume fan", "summary": "In cooling mode, cooling loop output maps to primary airflow setpoint from minimum to cooling maximum, and to series fan airflow setpoint from max(OA-min, minimum endpoint) to cooling maximum; heating coil OFF. In deadband, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min, heating coil OFF. In heating, from 0-50% heating loop output resets discharge temperature setpoint from AHU SAT to max MaxΔT above space temp, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min; from 50-100% heating loop output resets series fan airflow setpoint from OA-min to Sfan-htgmax, primary airflow setpoint = minimum endpoint; heating coil modulates to maintain discharge temperature setpoint.", "trigger_condition": "Zone state changes (cooling, deadband, heating) based on zone temperature relative to setpoints.", "required_behavior": "Follow mapping of loop outputs to setpoints as described; modulate VAV damper to maintain measured airflow at setpoint; fan runs when zone in heating/cooling or Zone Group occupied; prior to fan start, drive damper fully closed, then release after 15s fan proven ON.", "configurable_values": ["Vmin", "Vcool-max", "Sfan-htgmax", "MaxΔT", "OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage.", "page_hint": 92}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.5"}
{"candidate_id": "cand_2b51a0f113102e7e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_1:low_primary_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm", "section_id": "5.10.6.1", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.", "trigger_condition": "Measured airflow below threshold for 10 minutes while setpoint > 0.", "required_behavior": "Generate alarm at specified level; suppress if Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes delay"], "fault_condition": "Low primary airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.1"}
{"candidate_id": "cand_40cba40e213ea210", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_2:low_discharge_air_temperature_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm", "section_id": "5.10.6.2", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit with heating coil", "summary": "If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.", "trigger_condition": "Heating plant ON and DAT below threshold for 10 minutes.", "required_behavior": "Generate alarm at specified level; suppress if Importance-Multiplier = 0.", "configurable_values": ["8.3°C (15°F) threshold", "17°C (30°F) threshold", "10 minutes delay"], "fault_condition": "Low discharge air temperature", "commissioning_check": null, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.2"}
{"candidate_id": "cand_0409d9a0cc9b5b4b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_3:fan_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm", "section_id": "5.10.6.3", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit fan", "summary": "If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.", "trigger_condition": "Status mismatch 15 seconds after command change.", "required_behavior": "Generate alarm at specified level.", "configurable_values": ["15 seconds delay"], "fault_condition": "Fan status mismatch", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.3"}
{"candidate_id": "cand_95e6fff367d93d4a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.10.6.4", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit", "summary": "If fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading above threshold for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "30 minutes delay"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 93}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.4"}
{"candidate_id": "cand_a023a5357a07efb8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.10.6.5", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit", "summary": "If damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON, generate Level 4 alarm.", "trigger_condition": "Damper closed, fan ON, airflow above threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of Vcool-max", "50 cfm", "10 minutes delay"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.5"}
{"candidate_id": "cand_5faf06498096dc36", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_10_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.10.6.6", "section_title": "Alarms", "equipment_scope": "Series fan-powered terminal unit heating coil valve", "summary": "If valve position 0% for 15 minutes and DAT > AHU SAT by 3°C (5°F), generate Level 4 alarm.", "trigger_condition": "Valve closed for 15 minutes and DAT significantly above AHU SAT.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["3°C (5°F) threshold", "15 minutes delay"], "fault_condition": "Leaking heating valve", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.6.6"}
{"candidate_id": "cand_9ff4ddb6d1dd25d5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_10_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.10.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Series fan-powered terminal unit", "summary": "Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at Zone Group level.", "trigger_condition": "Commissioning or testing mode.", "required_behavior": "Provide overrides as listed; interlock to system level point; allow Zone Group level override.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.7"}
{"candidate_id": "cand_c85e6c0ce6bfab16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.10.8.1", "section_title": "System Requests", "equipment_scope": "Series fan-powered terminal unit", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression per 5.1.20), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature or cooling loop output thresholds.", "required_behavior": "Send specified number of requests based on conditions.", "configurable_values": ["3°C (5°F) threshold", "2°C (3°F) threshold", "2 minutes delay", "95% and 85% loop thresholds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.1"}
{"candidate_id": "cand_b9a2c98e3d1a7d75", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_10_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.10.8.2", "section_title": "System Requests", "equipment_scope": "Series fan-powered terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.", "trigger_condition": "Low airflow relative to setpoint with damper nearly open for 1 minute.", "required_behavior": "Send 3 requests.", "configurable_values": ["50% threshold", "95% damper position", "1 minute delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 94}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.10.8.2"}
{"candidate_id": "cand_9944f070b021e368", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_1:snap_acting_dual_duct_vav_terminal_unit_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Snap-Acting Dual-Duct VAV Terminal Unit Control Logic", "section_id": "5.11.5.1", "section_title": "Temperature and Damper Control with Dual Inlet Airflow Sensors", "equipment_scope": "Dual-duct VAV terminal unit with dual inlet airflow sensors", "summary": "When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. When deadband, active setpoints hold last values (snap-action). When heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot damper modulates; cold damper closed.", "trigger_condition": "Zone State changes between cooling, deadband, and heating", "required_behavior": "Cooling mode: cold duct setpoint = min to Vcool-max, cold damper modulates, hot damper closed. Deadband: maintain last setpoints (snap-action). Heating mode: hot duct setpoint = min to Vheat-max, hot damper modulates, cold damper closed. If cold-deck SAT > room temp, cold setpoint ≤ min. If hot-deck SAT < room temp, hot setpoint ≤ min.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "page_hint": 97}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.1"}
{"candidate_id": "cand_8103edbca16f8995", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_2:snap_acting_dual_duct_vav_terminal_unit_control_logic_single_discharge_sensor", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Snap-Acting Dual-Duct VAV Terminal Unit Control Logic (Single Discharge Sensor)", "section_id": "5.11.5.2", "section_title": "Temperature and Damper Control with a Single Discharge Airflow Sensor", "equipment_scope": "Dual-duct VAV terminal unit with single discharge airflow sensor", "summary": "When cooling, cooling-loop output resets active discharge airflow setpoint from min to cooling max; cold damper modulates; hot damper closed. When deadband, active discharge setpoint = min, maintained by damper from previous mode (snap-action). When heating, heating-loop output resets active discharge setpoint from min to heating max; hot damper modulates; cold damper closed.", "trigger_condition": "Zone State changes between cooling, deadband, and heating", "required_behavior": "Cooling: discharge setpoint = min to Vcool-max, cold damper modulates, hot damper closed. Deadband: discharge setpoint = min, maintained by damper from previous mode (snap-action). Heating: discharge setpoint = min to Vheat-max, hot damper modulates, cold damper closed.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.2"}
{"candidate_id": "cand_72ec00b2f9757ef4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_5_3:overriding_logic_to_avoid_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Overriding Logic to Avoid Backflow", "section_id": "5.11.5.3", "section_title": "Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.", "trigger_condition": "Air handler not proven ON", "required_behavior": "Close respective damper when air handler is off.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.5.3"}
{"candidate_id": "cand_07c3ef26808c40ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_1:low_airflow_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarms", "section_id": "5.11.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R.", "trigger_condition": "Measured airflow below threshold for 10 minutes", "required_behavior": "Generate Level 4 alarm at 70% threshold, Level 3 at 50% threshold. Suppress for zones with Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes"], "fault_condition": "Low airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 98}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.1"}
{"candidate_id": "cand_0a616f4395ffacb4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.11.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan off and sensor reading above threshold for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of max airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.2"}
{"candidate_id": "cand_a7ceea338cfd2b5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_11_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.11.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is ON, generate Level 4 alarm.", "trigger_condition": "Damper closed but airflow detected for 10 minutes", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of cooling max airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.6.3"}
{"candidate_id": "cand_e387d0d220840b1b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_11_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.11.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS. Overrides can be applied at Zone Group level.", "trigger_condition": "Commissioning or testing", "required_behavior": "Provide software switches for forced setpoints and damper positions. Allow group-level override.", "configurable_values": ["zero", "Vcool-max", "Vmin", "Vheat-max", "full closed", "full open"], "fault_condition": null, "commissioning_check": "CxA can check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.", "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.7"}
{"candidate_id": "cand_d34efed4c2f7fade", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.11.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature or cooling loop signal", "required_behavior": "Send integer requests (0-3) based on temperature deviation or loop signal.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.1"}
{"candidate_id": "cand_62c36a05b67fedcc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_11_8_2:cold_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cold-Duct Static Pressure Reset Requests", "section_id": "5.11.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Low airflow with damper near fully open", "required_behavior": "Send integer requests (0-3) based on airflow fraction and damper position.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 99}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.11.8.2"}
{"candidate_id": "cand_abdf90a0c28cd82c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_1:dual_duct_vav_terminal_unit_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit Temperature Control", "section_id": "5.12.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit with inlet airflow sensors", "summary": "In cooling mode, cooling loop output resets cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint. If cold deck SAT > room temp, setpoint capped at minimum. In deadband, cold duct setpoint = minimum, cold damper maintains airflow, hot damper closed. In heating mode, heating loop output resets hot duct airflow setpoint from zero to heating maximum; hot damper modulates to maintain setpoint; cold damper maintains sum of inlet airflows at minimum. If hot deck SAT < room temp, hot duct setpoint capped at minimum.", "trigger_condition": "Zone state changes (cooling, deadband, heating)", "required_behavior": "Modulate dampers to maintain respective airflow setpoints as per zone state; apply temperature override caps.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.", "page_hint": 101}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.1"}
{"candidate_id": "cand_85a7e9ee97ea38a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_5_2:dual_duct_vav_terminal_unit_override_logic_to_avoid_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit Override Logic to Avoid Backflow", "section_id": "5.12.5.2", "section_title": "Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.", "trigger_condition": "Air handler not proven ON", "required_behavior": "Close respective damper to prevent backflow.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.5.2"}
{"candidate_id": "cand_86414057d7665620", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_1:dual_duct_vav_terminal_unit_low_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Terminal Unit Low Airflow Alarm", "section_id": "5.12.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Also generate Level 4 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow < 70% or < 50% of setpoint for 10 minutes while setpoint > 0", "required_behavior": "Generate Level 4 alarm; suppress if Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes"], "fault_condition": "Low airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.1"}
{"candidate_id": "cand_aaeff929d3a87c85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_2:dual_duct_vav_terminal_unit_airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Terminal Unit Airflow Sensor Calibration Alarm", "section_id": "5.12.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If fan serving zone is OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading > threshold for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of max airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.2"}
{"candidate_id": "cand_0d0fa40b62901da0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_12_6_3:dual_duct_vav_terminal_unit_leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Terminal Unit Leaking Damper Alarm", "section_id": "5.12.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position is 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.", "trigger_condition": "Damper at 0%, airflow > threshold for 10 minutes, fan ON", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of cooling max airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.6.3"}
{"candidate_id": "cand_7070218ca7818acd", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_12_7:dual_duct_vav_terminal_unit_testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Dual-Duct VAV Terminal Unit Testing/Commissioning Overrides", "section_id": "5.12.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. Overrides can be applied at zone-group level per Section 5.4.5.", "trigger_condition": "Commissioning or testing", "required_behavior": "Provide override switches as listed.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.", "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "page_hint": 102}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.7"}
{"candidate_id": "cand_1c179c162c26fe38", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_1:dual_duct_vav_terminal_unit_system_requests_cooling_sat_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit System Requests - Cooling SAT Reset", "section_id": "5.12.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if exceeds by 2°C (3°F) for 2 minutes; else send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.", "trigger_condition": "Zone temperature deviation or Cooling Loop output", "required_behavior": "Send integer request count (0-3) to cooling SAT reset.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.1"}
{"candidate_id": "cand_1ac923470388a6ae", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_2:dual_duct_vav_terminal_unit_system_requests_cold_duct_static_pressure_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit System Requests - Cold-Duct Static Pressure Reset", "section_id": "5.12.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.", "trigger_condition": "Low airflow with damper near full open", "required_behavior": "Send integer request count (0-3) to cold-duct static pressure reset.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.2"}
{"candidate_id": "cand_de3731c412787054", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_3:dual_duct_vav_terminal_unit_system_requests_heating_sat_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit System Requests - Heating SAT Reset", "section_id": "5.12.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if zone temp below heating setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if below by 2°C (3°F) for 2 minutes; else send 1 request if Heating Loop > 95% until < 85%; else send 0 requests.", "trigger_condition": "Zone temperature deviation or Heating Loop output", "required_behavior": "Send integer request count (0-3) to heating SAT reset.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95%", "85%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.3"}
{"candidate_id": "cand_bedd7b57716d7f00", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_12_8_4:dual_duct_vav_terminal_unit_system_requests_hot_duct_static_pressure_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit System Requests - Hot-Duct Static Pressure Reset", "section_id": "5.12.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.", "trigger_condition": "Low airflow with damper near full open", "required_behavior": "Send integer request count (0-3) to hot-duct static pressure reset.", "configurable_values": ["50%", "70%", "95%", "85%", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 103}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.12.8.4"}
{"candidate_id": "cand_17333db64f9353aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1:dual_duct_vav_terminal_unit_temperature_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Terminal Unit Temperature Control", "section_id": "5.13.5.1", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit with discharge airflow sensor", "summary": "Cooling damper uses pressure-independent control; heating damper uses pressure-dependent control. In cooling mode, cooling loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint. In deadband, cold duct setpoint is minimum, hot duct closed. In heating, heating loop maps to hot duct damper position; cold duct damper maintains discharge at minimum setpoint.", "trigger_condition": "Zone state changes between cooling, deadband, and heating.", "required_behavior": "Cooling mode: modulate cold duct damper to maintain active cold duct airflow setpoint. Deadband: maintain minimum airflow via cold duct damper, close hot duct. Heating: map heating loop signal to hot duct damper position; modulate cold duct damper to maintain discharge at minimum setpoint.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.", "page_hint": 105}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1"}
{"candidate_id": "cand_3deca41161aff299", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_1_c_2:hot_duct_damper_position_limiting", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot Duct Damper Position Limiting", "section_id": "5.13.5.1.c.2", "section_title": "Temperature Control", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Maximum hot duct airflow is limited by a reverse-acting P-only loop with setpoint equal to heating maximum endpoint; output is maximum hot duct damper position (0-100%).", "trigger_condition": "Heating mode active.", "required_behavior": "Limit hot duct damper position to prevent airflow exceeding Vheat-max using reverse-acting P-only loop.", "configurable_values": ["Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.1.c.2"}
{"candidate_id": "cand_462f465a97a867ba", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_13_5_2:backflow_prevention_overrides", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Backflow Prevention Overrides", "section_id": "5.13.5.2", "section_title": "Overriding Section 5.13.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.", "trigger_condition": "Air handler status not proven ON.", "required_behavior": "Close respective damper when its air handler is not proven ON.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.5.2"}
{"candidate_id": "cand_fda5b0808f913860", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_1:low_airflow_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Airflow Alarms", "section_id": "5.13.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 in static pressure reset T&R loop.", "trigger_condition": "Measured airflow below threshold for 10 minutes with setpoint > 0.", "required_behavior": "Generate Level 4 alarm at 70% threshold, Level 3 at 50% threshold. Suppress if Importance-Multiplier = 0.", "configurable_values": ["70%", "50%", "10 minutes"], "fault_condition": "Low airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.1"}
{"candidate_id": "cand_3a33d3ecd71f8522", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_2:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.13.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If fan serving zone is OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading above threshold for 30 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of max airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.2"}
{"candidate_id": "cand_23fd4288afdf358e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_13_6_3:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.13.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position is 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.", "trigger_condition": "Damper at 0%, fan ON, airflow above threshold for 10 minutes.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of cooling max airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.6.3"}
{"candidate_id": "cand_187f889e9cd31dd4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_13_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.13.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. Interlocked at Zone Group level per Section 5.4.5.", "trigger_condition": "Commissioning or testing mode.", "required_behavior": "Provide overrides as listed, interlocked at Zone Group level.", "configurable_values": ["zero", "Vcool-max", "Vmin", "Vheat-max", "damper closed/open"], "fault_condition": null, "commissioning_check": "Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.", "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "page_hint": 106}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.13.7"}
{"candidate_id": "cand_5e5a6017b808a867", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_1:dual_duct_vav_zone_temperature_and_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Temperature and Damper Control", "section_id": "5.14.5.1", "section_title": "Temperature and Damper Control", "equipment_scope": "Dual-duct VAV terminal unit with cold-duct minimum control", "summary": "When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. If cold duct SAT > room temp, active cold duct setpoint limited to minimum. In deadband, active cold duct setpoint = minimum; cold damper modulates; hot damper closed. In heating, Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum; hot damper modulates; cold duct setpoint = minimum; cold damper modulates. If hot duct SAT < room temp, hot damper closed.", "trigger_condition": "Zone State changes (cooling, deadband, heating)", "required_behavior": "Modulate dampers to maintain active airflow setpoints as per zone state; apply temperature override conditions.", "configurable_values": ["Vcool-max", "Vmin", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "page_hint": 107}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.1"}
{"candidate_id": "cand_d791f6d0b2f3627a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_4:dual_duct_vav_zone_endpoints_as_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Endpoints as Function of Zone Group Mode", "section_id": "5.14.4", "section_title": "Endpoints as a Function of Zone Group Mode", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Active endpoints vary by Zone Group mode: Occupied mode uses cooling maximum (Vcool-max), minimum (Vmin*), heating maximum (Vheat-max). Cooldown and Setup use cooling maximum only. Warmup and Setback use heating maximum only. Unoccupied mode sets all endpoints to zero.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Select active endpoints per Table 5.14.4 based on Zone Group mode.", "configurable_values": ["Vcool-max", "Vmin*", "Vheat-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.14.4 Endpoints as a Function of Zone Group Mode", "page_hint": 107}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.14.4 Endpoints as a Function of Zone Group Mode", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.4"}
{"candidate_id": "cand_a6e120a3f20b2d19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_5_2:dual_duct_vav_zone_override_logic_to_avoid_backflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Zone Override Logic to Avoid Backflow", "section_id": "5.14.5.2", "section_title": "Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.", "trigger_condition": "Air handler status not proven ON", "required_behavior": "Close respective damper when air handler is off.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If heating air handler is not proven ON, the heating damper shall be closed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.5.2"}
{"candidate_id": "cand_39909064ce07135a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_1:dual_duct_vav_low_airflow_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Low Airflow Alarm", "section_id": "5.14.6.1", "section_title": "Low Airflow", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 4 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": "Measured airflow below threshold for 10 minutes", "required_behavior": "Generate Level 4 alarm; suppress if Importance-Multiplier = 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes"], "fault_condition": "Low airflow", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.1"}
{"candidate_id": "cand_3c638adc5a6f7e7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_2:dual_duct_vav_airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Airflow Sensor Calibration Alarm", "section_id": "5.14.6.2", "section_title": "Airflow Sensor Calibration", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.", "trigger_condition": "Fan off and sensor reading above threshold for 30 minutes", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10% of max airflow setpoint", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor calibration error", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.2"}
{"candidate_id": "cand_3918bbcfaa22c084", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_14_6_3:dual_duct_vav_leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Duct VAV Leaking Damper Alarm", "section_id": "5.14.6.3", "section_title": "Leaking Damper", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.", "trigger_condition": "Damper closed but airflow detected", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10% of cooling max airflow setpoint", "50 cfm", "10 minutes"], "fault_condition": "Leaking damper", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.6.3"}
{"candidate_id": "cand_988e43aa23ca7492", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_14_7:dual_duct_vav_testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Dual-Duct VAV Testing/Commissioning Overrides", "section_id": "5.14.7", "section_title": "Testing/Commissioning Overrides", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS; interlocked at zone-group level.", "trigger_condition": "Commissioning or testing", "required_behavior": "Implement software switches for forced setpoints and damper positions.", "configurable_values": [], "fault_condition": null, "commissioning_check": "CxA can check for leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.", "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "page_hint": 109}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.7"}
{"candidate_id": "cand_f927c09f58394e8e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_1:dual_duct_vav_cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Cooling SAT Reset Requests", "section_id": "5.14.8.1", "section_title": "Cooling SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature deviation or loop output high", "required_behavior": "Send integer request count to system level for SAT reset.", "configurable_values": ["3°C (5°F) threshold", "2°C (3°F) threshold", "2 minutes", "95% loop threshold", "85% loop threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.1"}
{"candidate_id": "cand_720011e8d9a0bd47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_2:dual_duct_vav_cold_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Cold-Duct Static Pressure Reset Requests", "section_id": "5.14.8.2", "section_title": "Cold-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Low airflow with damper near full open", "required_behavior": "Send integer request count for static pressure reset.", "configurable_values": ["50% threshold", "70% threshold", "95% damper position", "85% damper position", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.2"}
{"candidate_id": "cand_07a8430c66293607", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_3:dual_duct_vav_heating_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Heating SAT Reset Requests", "section_id": "5.14.8.3", "section_title": "Heating SAT Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If zone temp below heating setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if below by 2°C (3°F) for 2 minutes, send 2 requests. Else if Heating Loop > 95%, send 1 request until < 85%. Else send 0 requests.", "trigger_condition": "Zone temperature deviation or loop output high", "required_behavior": "Send integer request count for SAT reset.", "configurable_values": ["3°C (5°F) threshold", "2°C (3°F) threshold", "2 minutes", "95% loop threshold", "85% loop threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.3"}
{"candidate_id": "cand_b164ecb7a92f7ec2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_14_8_4:dual_duct_vav_hot_duct_static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Duct VAV Hot-Duct Static Pressure Reset Requests", "section_id": "5.14.8.4", "section_title": "Hot-Duct Static Pressure Reset Requests", "equipment_scope": "Dual-duct VAV terminal unit", "summary": "If measured airflow < 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests. Else if < 70% for 1 minute, send 2 requests. (No damper position condition specified.)", "trigger_condition": "Low airflow", "required_behavior": "Send integer request count for static pressure reset.", "configurable_values": ["50% threshold", "70% threshold", "1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "page_hint": 110}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.14.8.4"}
