{"section": "5.7", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "bb2886d058702f8f59da476dfdcf9d40eb97cbed", "content_chars": 7818}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "2bdfbe3e-e5f1-42cf-acf2-e8d9265bdb75", "object": "chat.completion", "created": 1778079589, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone State Heating - Discharge Temperature Reset\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"When Zone State Is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit with constant-volume fan\",\n      \"summary\": \"During heating, primary airflow setpoint is minimum endpoint. Heating loop output (0-100%) resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Active primary airflow setpoint = minimum endpoint. As heating-loop output increases from 0% to 100%, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. Modulate heating coil to maintain discharge temperature at setpoint.\",\n      \"configurable_values\": [\"MaxΔT (maximum DAT rise above heating setpoint)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"As the heating-loop output increases from 0% to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Control Logic for Parallel Fan-Powered Terminal Unit\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit with constant-volume fan\",\n      \"summary\": \"Fan runs during heating. For ASHRAE 62.1 ventilation, fan runs in Deadband and Cooling when primary air volume < Voz for 1 minute, shuts off when primary air volume > Voz by 10% for 3 minutes. For California Title 24, similar logic with Zone-Abs-OA-min.\",\n      \"trigger_condition\": \"Zone State is heating, or (in Deadband/Cooling) primary air volume < Voz (or Zone-Abs-OA-min) for 1 minute\",\n      \"required_behavior\": \"Fan runs when Zone State is heating. In Deadband and Cooling: if ventilation per ASHRAE 62.1, fan runs when primary air volume < Voz for 1 minute, shuts off when primary air volume > Voz by 10% for 3 minutes. If per Title 24, use Zone-Abs-OA-min instead of Voz.\",\n      \"configurable_values\": [\"Voz\", \"Zone-Abs-OA-min\", \"1 minute on delay\", \"3 minutes off delay\", \"10% hysteresis\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run whenever Zone State is heating. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"Generates Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generates Level 3 alarm if < 50% for 10 minutes. Suppressed for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 (Level 4); < 50% for 10 minutes (Level 3)\",\n      \"required_behavior\": \"Generate Level 4 alarm if airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes. Suppress alarms for zones with Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Low primary airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 81,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit with heating coil\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppressed for zones with Importance-Multiplier = 0 for hot-water reset T&R loop.\",\n      \"trigger_condition\": \"Heating hot-water plant proven ON and DAT < setpoint by 8.3°C (15°F) for 10 minutes (Level 4) or by 17°C (30°F) for 10 minutes (Level 3)\",\n      \"required_behavior\": \"Generate Level 4 alarm if DAT is 8.3°C (15°F) less than setpoint for 10 minutes. Generate Level 3 alarm if 17°C (30°F) less for 10 minutes. Suppress for zones with Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"8.3°C (15°F) threshold\", \"17°C (30°F) threshold\", \"10 minutes delay\"],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"Fan alarm if status input differs from output command after 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.\",\n      \"trigger_condition\": \"Status input different from output command after 15 seconds after a change in output status\",\n      \"required_behavior\": \"If commanded on and status off: Level 2 alarm. If commanded off and status on: Level 4 alarm.\",\n      \"configurable_values\": [\"15 seconds delay\"],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.7.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If fan is OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"30 minutes delay\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.7.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven on, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven on\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of Vcool-max\", \"50 cfm\", \"10 minutes delay\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.7.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit with heating coil\",\n      \"summary\": \"If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Valve position 0% for 15 minutes, DAT > AHU SAT by 3°C (5°F), and fan proven ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 minutes delay\", \"3°C (5°F) threshold\"],\n      \"fault_condition\": \"Leaking valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating to OFF/closed; turn fan ON/OFF; reset request-hours accumulator.\",\n      \"configurable_values\": [\"Zero\", \"Vcool-max\", \"Vmin\", \"Damper closed/open\", \"Heating OFF/closed\", \"Fan ON/OFF\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at the AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.\",\n      \"page_hint\": 82,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2512, "completion_tokens": 2942, "total_tokens": 5454, "prompt_tokens_details": {"cached_tokens": 2432}, "prompt_cache_hit_tokens": 2432, "prompt_cache_miss_tokens": 80}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.8", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "aa6b572069e8d0696201573556ffd5f2969c90ed", "content_chars": 11903}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "50fbd0f7-8fdc-4bbe-a541-8cba12a092ea", "object": "chat.completion", "created": 1778079627, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Parallel Fan-Powered Terminal Unit Control Logic\",\n      \"section_id\": \"5.8.5\",\n      \"section_title\": \"Control Logic for Variable-Volume Parallel Fan-Powered VAV Zone\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with variable-volume fan\",\n      \"summary\": \"In cooling mode, cooling loop output maps to active airflow setpoint from minimum to cooling maximum; if AHU SAT > room temp, setpoint ≤ minimum. Heating coil off. Parallel fan starts when primary airflow drops below Voz minus half Pfan-z (ASHRAE 62.1) or Zone-Abs-OA-min minus half Pfan-z (Title 24), shuts off when above Voz or Zone-Abs-OA-min. Fan airflow setpoint equals Voz or Zone-Abs-OA-min minus current primary airflow setpoint. In deadband, active primary airflow setpoint = minimum endpoint; heating coil off; fan runs if setpoint below Voz or Zone-Abs-OA-min. In heating, active primary airflow setpoint = minimum; fan runs; heating loop 0-50% resets discharge temp from AHU SAT to MaxΔT above space temp; 50-100% resets fan airflow from deadband value to Pfan-htgmax.\",\n      \"trigger_condition\": \"Zone state changes (cooling, deadband, heating) based on temperature control loop.\",\n      \"required_behavior\": \"Follow the sequence for each zone state as described.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Pfan-htgmax\",\n        \"MaxΔT\",\n        \"Pfan-z\",\n        \"Voz (or Zone-Abs-OA-min)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5. Control logic is depicted schematically in Figure 5.8.5 and described in the following subsections.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Parallel Fan Start/Stop for Ventilation (ASHRAE 62.1)\",\n      \"section_id\": \"5.8.5.1.c\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In occupied cooling mode with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow drops below Voz minus half Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.\",\n      \"trigger_condition\": \"Primary airflow < Voz - 0.5*Pfan-z (start); primary airflow > Voz (stop).\",\n      \"required_behavior\": \"Start fan when primary airflow drops below threshold; stop when above; set fan airflow to Voz minus primary airflow setpoint.\",\n      \"configurable_values\": [\n        \"Voz\",\n        \"Pfan-z\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Parallel Fan Start/Stop for Ventilation (Title 24)\",\n      \"section_id\": \"5.8.5.1.d\",\n      \"section_title\": \"When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In occupied cooling mode with California Title 24 ventilation, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus half Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus current primary airflow setpoint.\",\n      \"trigger_condition\": \"Primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z (start); primary airflow > Zone-Abs-OA-min (stop).\",\n      \"required_behavior\": \"Start fan when primary airflow drops below threshold; stop when above; set fan airflow to Zone-Abs-OA-min minus primary airflow setpoint.\",\n      \"configurable_values\": [\n        \"Zone-Abs-OA-min\",\n        \"Pfan-z\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Mode Sequence for Parallel Fan-Powered Terminal Unit\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"When Zone State is Heating\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with electric or hot-water reheat\",\n      \"summary\": \"Active primary airflow setpoint = minimum endpoint. Parallel fan runs. Heating loop output 0-50% resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating loop output 50-100% resets parallel fan airflow setpoint from deadband value (Pfan-z if less) up to Pfan-htgmax. Heating coil modulates to maintain discharge temperature setpoint.\",\n      \"trigger_condition\": \"Zone state = heating.\",\n      \"required_behavior\": \"Set primary airflow to minimum; run fan; reset discharge temp and fan airflow as per heating loop output.\",\n      \"configurable_values\": [\n        \"MaxΔT\",\n        \"Pfan-htgmax\",\n        \"Pfan-z\",\n        \"AHU SAT\",\n        \"Space temperature setpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"From 0 % to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 or Level 3 alarm accordingly; suppress for zones with Importance-Multiplier = 0.\",\n      \"configurable_values\": [\n        \"70% threshold\",\n        \"50% threshold\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Low primary airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for hot-water reset T&R loop.\",\n      \"trigger_condition\": \"Heating plant ON and DAT < setpoint by 8.3°C or 17°C for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 or Level 3 alarm accordingly; suppress for zones with Importance-Multiplier = 0.\",\n      \"configurable_values\": [\n        \"8.3°C (15°F)\",\n        \"17°C (30°F)\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If fan status input differs from output command after 15 seconds, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.\",\n      \"trigger_condition\": \"Status ≠ command for 15 seconds after change.\",\n      \"required_behavior\": \"Generate Level 2 or Level 4 alarm based on mismatch direction.\",\n      \"configurable_values\": [\n        \"15 seconds\"\n      ],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.8.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If fan is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow > threshold for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"30 minutes\"\n      ],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.8.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper 0% and airflow > threshold for 10 minutes with fan ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.8.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.\",\n      \"trigger_condition\": \"Valve 0% for 15 minutes and DAT > AHU SAT by 3°C.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"15 minutes\",\n        \"3°C (5°F)\"\n      ],\n      \"fault_condition\": \"Leaking valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating off/closed; turn fan on/off; reset request-hours accumulator to zero.\",\n      \"trigger_condition\": \"Commissioning or testing mode.\",\n      \"required_behavior\": \"Implement overrides as listed.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify each override function works correctly.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to off/closed, f. turn fan on/off, and g. reset request-hours accumulator point to zero.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If zone temp exceeds cooling setpoint by 3°C for 2 minutes, send 3 requests. Else if exceeds by 2°C for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature or cooling loop output thresholds.\",\n      \"required_behavior\": \"Send integer requests (0-3) based on conditions.\",\n      \"configurable_values\": [\n        \"3°C (5°F)\",\n        \"2°C (3°F)\",\n        \"2 minutes\",\n        \"95%\",\n        \"85%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes ... send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Airflow and damper position thresholds.\",\n      \"required_behavior\": \"Send integer requests (0-3) based on conditions.\",\n      \"configurable_values\": [\n        \"50%\",\n        \"70%\",\n        \"95%\",\n        \"85%\",\n        \"1 minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"If There Is a Hot-Water Coil, Hot-Water Reset Requests\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"If DAT is 17°C less than setpoint for 5 minutes, send 3 requests. Else if 8.3°C less for 5 minutes, send 2 requests. Else if HW valve > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"DAT deviation or valve position thresholds.\",\n      \"required_behavior\": \"Send integer requests (0-3) based on conditions.\",\n      \"configurable_values\": [\n        \"17°C (30°F)\",\n        \"8.3°C (15°F)\",\n        \"5 minutes\",\n        \"95%\",\n        \"85%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Hot-Water Plant Requests\",\n      \"section_id\": \"5.8.8.4\",\n      \"section_title\": \"If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests\",\n      \"equipment_scope\": \"Parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"If HW valve position > 95%, send 1 request until < 10%. Else send 0 requests.\",\n      \"trigger_condition\": \"HW valve position > 95%.\",\n      \"required_behavior\": \"Send 1 request until valve < 10%, else 0.\",\n      \"configurable_values\": [\n        \"95%\",\n        \"10%\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 3550, "completion_tokens": 4543, "total_tokens": 8093, "prompt_tokens_details": {"cached_tokens": 3456}, "prompt_cache_hit_tokens": 3456, "prompt_cache_miss_tokens": 94}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.9", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "475477a8c0b98bc6f4db97094903fd4fb59bb170", "content_chars": 7404}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "2049f62d-d854-400b-ba58-3e774bcdcbc6", "object": "chat.completion", "created": 1778079691, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Series Fan-Powered Terminal Unit Control Logic\",\n      \"section_id\": \"5.9.5\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"equipment_scope\": \"Constant-volume series fan-powered VAV terminal unit\",\n      \"summary\": \"Control logic for cooling, deadband, and heating modes. In cooling, cooling loop output maps to primary airflow setpoint between minimum and cooling maximum. In deadband, setpoint is minimum. In heating, setpoint is minimum and heating loop resets discharge temperature from AHU SAT to MaxΔT above space setpoint. VAV damper modulates to maintain measured airflow at setpoint. Fan runs when zone is in heating/cooling or zone group is occupied; prior to start, damper closes fully for 15 seconds then releases.\",\n      \"trigger_condition\": \"Zone state changes (cooling, deadband, heating) or occupancy mode changes.\",\n      \"required_behavior\": \"Map cooling loop output to active primary airflow setpoint between minimum and cooling maximum endpoints; in deadband set to minimum; in heating set to minimum and reset discharge temperature; modulate damper to maintain airflow setpoint; run fan per mode; close damper before fan start for 15 seconds.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"MaxΔT\", \"15 seconds delay\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.9.5. Control logic is depicted schematically in Figure 5.9.5 and described in the following subsections.\",\n      \"page_hint\": 88,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Start Sequence\",\n      \"section_id\": \"5.9.5.5\",\n      \"section_title\": \"Fan Control\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"Fan runs whenever zone is in heating or cooling Zone State, or if associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is driven fully closed to ensure fan is not rotating backward. Once fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"trigger_condition\": \"Zone state is heating or cooling, or zone group mode is Occupied.\",\n      \"required_behavior\": \"Close damper fully before fan start; wait 15 seconds after fan proven ON; then release damper override.\",\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm\",\n      \"section_id\": \"5.9.6.1\",\n      \"section_title\": \"Low Primary Airflow\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes with setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 alarm for <70%, Level 3 for <50%. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70%\", \"50%\", \"10 minutes\"],\n      \"fault_condition\": \"Low primary airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.9.6.2\",\n      \"section_title\": \"Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit with heating coil\",\n      \"summary\": \"If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for hot-water reset T&R loop.\",\n      \"trigger_condition\": \"Heating plant ON and DAT < setpoint by 8.3°C or 17°C for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 for 8.3°C deviation, Level 3 for 17°C deviation. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"8.3°C (15°F)\", \"17°C (30°F)\", \"10 minutes\"],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.9.6.3\",\n      \"section_title\": \"Fan alarm\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"If status input differs from output command after 15 seconds from change, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.\",\n      \"trigger_condition\": \"Status ≠ command for 15 seconds after command change.\",\n      \"required_behavior\": \"Generate Level 2 if commanded ON but OFF; Level 4 if commanded OFF but ON.\",\n      \"configurable_values\": [\"15 seconds\"],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.9.6.4\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10%\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.9.6.5\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper at 0%, fan ON, airflow > max(10% of Vcool-max, 50 cfm) for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10%\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.9.6.6\",\n      \"section_title\": \"Leaking Valve\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit with heating coil\",\n      \"summary\": \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.\",\n      \"trigger_condition\": \"Valve at 0% for 15 minutes and DAT > AHU SAT by 3°C.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"15 minutes\", \"3°C (5°F)\"],\n      \"fault_condition\": \"Leaking heating valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.9.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at zone-group level.\",\n      \"trigger_condition\": \"Commissioning or testing mode.\",\n      \"required_behavior\": \"Implement software switches for each override function; interlock to system level point; allow zone-group level override.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"zero\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.9.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Constant-volume series fan-powered terminal unit\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until loop < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature deviation or cooling loop output.\",\n      \"required_behavior\": \"Send integer requests (0-3) based on conditions.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2372, "completion_tokens": 3042, "total_tokens": 5414, "prompt_tokens_details": {"cached_tokens": 2304}, "prompt_cache_hit_tokens": 2304, "prompt_cache_miss_tokens": 68}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.10", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "bd43df841f2c1d03aeae89abe59f201fb5ff4145", "content_chars": 9400}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "5c9b683f-6b5a-40fe-84aa-24ce1dd113cf", "object": "chat.completion", "created": 1778079734, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Series Fan-Powered Terminal Unit Control Logic\",\n      \"section_id\": \"5.10.5\",\n      \"section_title\": \"Series Fan-Powered Terminal Unit − Variable-Volume Fan\",\n      \"equipment_scope\": \"Series fan-powered VAV zone with variable-volume fan\",\n      \"summary\": \"In cooling mode, cooling loop output maps to primary airflow setpoint from minimum to cooling maximum, and to series fan airflow setpoint from max(OA-min, minimum endpoint) to cooling maximum; heating coil OFF. In deadband, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min, heating coil OFF. In heating, from 0-50% heating loop output resets discharge temperature setpoint from AHU SAT to max MaxΔT above space temp, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min; from 50-100% heating loop output resets series fan airflow setpoint from OA-min to Sfan-htgmax, primary airflow setpoint = minimum endpoint; heating coil modulates to maintain discharge temperature setpoint.\",\n      \"trigger_condition\": \"Zone state changes (cooling, deadband, heating) based on zone temperature relative to setpoints.\",\n      \"required_behavior\": \"Follow mapping of loop outputs to setpoints as described; modulate VAV damper to maintain measured airflow at setpoint; fan runs when zone in heating/cooling or Zone Group occupied; prior to fan start, drive damper fully closed, then release after 15s fan proven ON.\",\n      \"configurable_values\": [\n        \"Vmin\",\n        \"Vcool-max\",\n        \"Sfan-htgmax\",\n        \"MaxΔT\",\n        \"OA-min\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage.\",\n      \"page_hint\": 92,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm\",\n      \"section_id\": \"5.10.6.1\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\",\n      \"trigger_condition\": \"Measured airflow below threshold for 10 minutes while setpoint > 0.\",\n      \"required_behavior\": \"Generate alarm at specified level; suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\n        \"70% threshold\",\n        \"50% threshold\",\n        \"10 minutes delay\"\n      ],\n      \"fault_condition\": \"Low primary airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm\",\n      \"section_id\": \"5.10.6.2\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit with heating coil\",\n      \"summary\": \"If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\",\n      \"trigger_condition\": \"Heating plant ON and DAT below threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate alarm at specified level; suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\n        \"8.3°C (15°F) threshold\",\n        \"17°C (30°F) threshold\",\n        \"10 minutes delay\"\n      ],\n      \"fault_condition\": \"Low discharge air temperature\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm\",\n      \"section_id\": \"5.10.6.3\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit fan\",\n      \"summary\": \"If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.\",\n      \"trigger_condition\": \"Status mismatch 15 seconds after command change.\",\n      \"required_behavior\": \"Generate alarm at specified level.\",\n      \"configurable_values\": [\n        \"15 seconds delay\"\n      ],\n      \"fault_condition\": \"Fan status mismatch\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.10.6.4\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"If fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading above threshold for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"30 minutes delay\"\n      ],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 93,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.10.6.5\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"If damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper closed, fan ON, airflow above threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\",\n        \"10 minutes delay\"\n      ],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.10.6.6\",\n      \"section_title\": \"Alarms\",\n      \"equipment_scope\": \"Series fan-powered terminal unit heating coil valve\",\n      \"summary\": \"If valve position 0% for 15 minutes and DAT > AHU SAT by 3°C (5°F), generate Level 4 alarm.\",\n      \"trigger_condition\": \"Valve closed for 15 minutes and DAT significantly above AHU SAT.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"3°C (5°F) threshold\",\n        \"15 minutes delay\"\n      ],\n      \"fault_condition\": \"Leaking heating valve\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.10.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at Zone Group level.\",\n      \"trigger_condition\": \"Commissioning or testing mode.\",\n      \"required_behavior\": \"Provide overrides as listed; interlock to system level point; allow Zone Group level override.\",\n      \"configurable_values\": null,\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to OFF/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.10.8.1\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression per 5.1.20), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature or cooling loop output thresholds.\",\n      \"required_behavior\": \"Send specified number of requests based on conditions.\",\n      \"configurable_values\": [\n        \"3°C (5°F) threshold\",\n        \"2°C (3°F) threshold\",\n        \"2 minutes delay\",\n        \"95% and 85% loop thresholds\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.10.8.2\",\n      \"section_title\": \"System Requests\",\n      \"equipment_scope\": \"Series fan-powered terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\",\n      \"trigger_condition\": \"Low airflow relative to setpoint with damper nearly open for 1 minute.\",\n      \"required_behavior\": \"Send 3 requests.\",\n      \"configurable_values\": [\n        \"50% threshold\",\n        \"95% damper position\",\n        \"1 minute delay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 94,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2870, "completion_tokens": 2992, "total_tokens": 5862, "prompt_tokens_details": {"cached_tokens": 2816}, "prompt_cache_hit_tokens": 2816, "prompt_cache_miss_tokens": 54}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.11", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "e002c835a687c330c74834a87b1aa70d96a80c31", "content_chars": 10167}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "28f25916-76d1-4fa6-bc22-37f81e31c802", "object": "chat.completion", "created": 1778079772, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Snap-Acting Dual-Duct VAV Terminal Unit Control Logic\",\n      \"section_id\": \"5.11.5.1\",\n      \"section_title\": \"Temperature and Damper Control with Dual Inlet Airflow Sensors\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with dual inlet airflow sensors\",\n      \"summary\": \"When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. When deadband, active setpoints hold last values (snap-action). When heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot damper modulates; cold damper closed.\",\n      \"trigger_condition\": \"Zone State changes between cooling, deadband, and heating\",\n      \"required_behavior\": \"Cooling mode: cold duct setpoint = min to Vcool-max, cold damper modulates, hot damper closed. Deadband: maintain last setpoints (snap-action). Heating mode: hot duct setpoint = min to Vheat-max, hot damper modulates, cold damper closed. If cold-deck SAT > room temp, cold setpoint ≤ min. If hot-deck SAT < room temp, hot setpoint ≤ min.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\",\n      \"page_hint\": 97,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Snap-Acting Dual-Duct VAV Terminal Unit Control Logic (Single Discharge Sensor)\",\n      \"section_id\": \"5.11.5.2\",\n      \"section_title\": \"Temperature and Damper Control with a Single Discharge Airflow Sensor\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with single discharge airflow sensor\",\n      \"summary\": \"When cooling, cooling-loop output resets active discharge airflow setpoint from min to cooling max; cold damper modulates; hot damper closed. When deadband, active discharge setpoint = min, maintained by damper from previous mode (snap-action). When heating, heating-loop output resets active discharge setpoint from min to heating max; hot damper modulates; cold damper closed.\",\n      \"trigger_condition\": \"Zone State changes between cooling, deadband, and heating\",\n      \"required_behavior\": \"Cooling: discharge setpoint = min to Vcool-max, cold damper modulates, hot damper closed. Deadband: discharge setpoint = min, maintained by damper from previous mode (snap-action). Heating: discharge setpoint = min to Vheat-max, hot damper modulates, cold damper closed.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall reset the active discharge airflow setpoint from the minimum endpoint to cooling maximum endpoint.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Overriding Logic to Avoid Backflow\",\n      \"section_id\": \"5.11.5.3\",\n      \"section_title\": \"Overriding Sections 5.11.5.1 and 5.11.5.2 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\",\n      \"trigger_condition\": \"Air handler not proven ON\",\n      \"required_behavior\": \"Close respective damper when air handler is off.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarms\",\n      \"section_id\": \"5.11.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R.\",\n      \"trigger_condition\": \"Measured airflow below threshold for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm at 70% threshold, Level 3 at 50% threshold. Suppress for zones with Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 98,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.11.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan off and sensor reading above threshold for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of max airflow setpoint\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.11.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper closed but airflow detected for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of cooling max airflow setpoint\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.11.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS. Overrides can be applied at Zone Group level.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide software switches for forced setpoints and damper positions. Allow group-level override.\",\n      \"configurable_values\": [\"zero\", \"Vcool-max\", \"Vmin\", \"Vheat-max\", \"full closed\", \"full open\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"CxA can check for leaking dampers by forcing all VAV boxes closed and recording AHU airflow.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.11.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature or cooling loop signal\",\n      \"required_behavior\": \"Send integer requests (0-3) based on temperature deviation or loop signal.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.11.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Low airflow with damper near fully open\",\n      \"required_behavior\": \"Send integer requests (0-3) based on airflow fraction and damper position.\",\n      \"configurable_values\": [\"50%\", \"70%\", \"95%\", \"85%\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 99,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 3032, "completion_tokens": 2782, "total_tokens": 5814, "prompt_tokens_details": {"cached_tokens": 2944}, "prompt_cache_hit_tokens": 2944, "prompt_cache_miss_tokens": 88}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.12", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "1cfe86b3bf06a763f1b7b047212fecdb40566a0c", "content_chars": 8459}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "a1f30ec5-73f9-48b5-b208-15ce525e49b2", "object": "chat.completion", "created": 1778079811, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Temperature Control\",\n      \"section_id\": \"5.12.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with inlet airflow sensors\",\n      \"summary\": \"In cooling mode, cooling loop output resets cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint. If cold deck SAT > room temp, setpoint capped at minimum. In deadband, cold duct setpoint = minimum, cold damper maintains airflow, hot damper closed. In heating mode, heating loop output resets hot duct airflow setpoint from zero to heating maximum; hot damper modulates to maintain setpoint; cold damper maintains sum of inlet airflows at minimum. If hot deck SAT < room temp, hot duct setpoint capped at minimum.\",\n      \"trigger_condition\": \"Zone state changes (cooling, deadband, heating)\",\n      \"required_behavior\": \"Modulate dampers to maintain respective airflow setpoints as per zone state; apply temperature override caps.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 101,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Override Logic to Avoid Backflow\",\n      \"section_id\": \"5.12.5.2\",\n      \"section_title\": \"Overriding Section 5.12.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.\",\n      \"trigger_condition\": \"Air handler not proven ON\",\n      \"required_behavior\": \"Close respective damper to prevent backflow.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Low Airflow Alarm\",\n      \"section_id\": \"5.12.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Also generate Level 4 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow < 70% or < 50% of setpoint for 10 minutes while setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm; suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70% threshold\", \"50% threshold\", \"10 minutes\"],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.12.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading > threshold for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of max airflow setpoint\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Leaking Damper Alarm\",\n      \"section_id\": \"5.12.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper at 0%, airflow > threshold for 10 minutes, fan ON\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of cooling max airflow setpoint\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Testing/Commissioning Overrides\",\n      \"section_id\": \"5.12.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. Overrides can be applied at zone-group level per Section 5.4.5.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Provide override switches as listed.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"page_hint\": 102,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit System Requests - Cooling SAT Reset\",\n      \"section_id\": \"5.12.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if exceeds by 2°C (3°F) for 2 minutes; else send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature deviation or Cooling Loop output\",\n      \"required_behavior\": \"Send integer request count (0-3) to cooling SAT reset.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit System Requests - Cold-Duct Static Pressure Reset\",\n      \"section_id\": \"5.12.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Low airflow with damper near full open\",\n      \"required_behavior\": \"Send integer request count (0-3) to cold-duct static pressure reset.\",\n      \"configurable_values\": [\"50%\", \"70%\", \"95%\", \"85%\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit System Requests - Heating SAT Reset\",\n      \"section_id\": \"5.12.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if zone temp below heating setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if below by 2°C (3°F) for 2 minutes; else send 1 request if Heating Loop > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature deviation or Heating Loop output\",\n      \"required_behavior\": \"Send integer request count (0-3) to heating SAT reset.\",\n      \"configurable_values\": [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95%\", \"85%\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit System Requests - Hot-Duct Static Pressure Reset\",\n      \"section_id\": \"5.12.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.\",\n      \"trigger_condition\": \"Low airflow with damper near full open\",\n      \"required_behavior\": \"Send integer request count (0-3) to hot-duct static pressure reset.\",\n      \"configurable_values\": [\"50%\", \"70%\", \"95%\", \"85%\", \"1 minute\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 103,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2610, "completion_tokens": 3034, "total_tokens": 5644, "prompt_tokens_details": {"cached_tokens": 2560}, "prompt_cache_hit_tokens": 2560, "prompt_cache_miss_tokens": 50}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.13", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "b12b6af1e77bea4431455f1b1994b5de063e1222", "content_chars": 6490}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "c2d93cbb-7bd7-4b1f-ac7a-521c3b13ed0f", "object": "chat.completion", "created": 1778079854, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Terminal Unit Temperature Control\",\n      \"section_id\": \"5.13.5.1\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with discharge airflow sensor\",\n      \"summary\": \"Cooling damper uses pressure-independent control; heating damper uses pressure-dependent control. In cooling mode, cooling loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint. In deadband, cold duct setpoint is minimum, hot duct closed. In heating, heating loop maps to hot duct damper position; cold duct damper maintains discharge at minimum setpoint.\",\n      \"trigger_condition\": \"Zone state changes between cooling, deadband, and heating.\",\n      \"required_behavior\": \"Cooling mode: modulate cold duct damper to maintain active cold duct airflow setpoint. Deadband: maintain minimum airflow via cold duct damper, close hot duct. Heating: map heating loop signal to hot duct damper position; modulate cold duct damper to maintain discharge at minimum setpoint.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin\", \"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 105,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot Duct Damper Position Limiting\",\n      \"section_id\": \"5.13.5.1.c.2\",\n      \"section_title\": \"Temperature Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Maximum hot duct airflow is limited by a reverse-acting P-only loop with setpoint equal to heating maximum endpoint; output is maximum hot duct damper position (0-100%).\",\n      \"trigger_condition\": \"Heating mode active.\",\n      \"required_behavior\": \"Limit hot duct damper position to prevent airflow exceeding Vheat-max using reverse-acting P-only loop.\",\n      \"configurable_values\": [\"Vheat-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Backflow Prevention Overrides\",\n      \"section_id\": \"5.13.5.2\",\n      \"section_title\": \"Overriding Section 5.13.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.\",\n      \"trigger_condition\": \"Air handler status not proven ON.\",\n      \"required_behavior\": \"Close respective damper when its air handler is not proven ON.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarms\",\n      \"section_id\": \"5.13.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 in static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow below threshold for 10 minutes with setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 alarm at 70% threshold, Level 3 at 50% threshold. Suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\"70%\", \"50%\", \"10 minutes\"],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.13.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If fan serving zone is OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF and airflow reading above threshold for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\"10% of max airflow setpoint\", \"50 cfm\", \"30 minutes\"],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.13.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper at 0%, fan ON, airflow above threshold for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\"10% of cooling max airflow setpoint\", \"50 cfm\", \"10 minutes\"],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.13.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. Interlocked at Zone Group level per Section 5.4.5.\",\n      \"trigger_condition\": \"Commissioning or testing mode.\",\n      \"required_behavior\": \"Provide overrides as listed, interlocked at Zone Group level.\",\n      \"configurable_values\": [\"zero\", \"Vcool-max\", \"Vmin\", \"Vheat-max\", \"damper closed/open\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check for leaking dampers by forcing all VAV boxes in a Zone Group closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"page_hint\": 106,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 1988, "completion_tokens": 2005, "total_tokens": 3993, "prompt_tokens_details": {"cached_tokens": 1920}, "prompt_cache_hit_tokens": 1920, "prompt_cache_miss_tokens": 68}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
{"section": "5.14", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Extract concise, high-value structured knowledge from the provided section only. Treat this as an industry standard/guideline source, not an OEM manual. Preserve section citations and exact evidence. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract foreword/legal text, generic definitions, repeated table of contents lines, bibliography, marketing language, or ungrounded paraphrases. For long sections, return the most operationally important items instead of one item per bullet. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text, preferably the exact section heading line or one short requirement sentence. Do not use ellipses. Do not combine non-contiguous bullets into one quote. Keep evidence_quote under 35 words when possible. If you cannot quote it exactly, skip that item. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "ba0b5ecc1b15a2ace4ad5e638ee0610f42ca9d8a", "content_chars": 1257}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "9814f506c4b4b0ced485d21dbf142bb05df7df77", "content_chars": 7771}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "4348bf6c-0403-4992-a191-9d6fa2bba133", "object": "chat.completion", "created": 1778079880, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Temperature and Damper Control\",\n      \"section_id\": \"5.14.5.1\",\n      \"section_title\": \"Temperature and Damper Control\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit with cold-duct minimum control\",\n      \"summary\": \"When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. If cold duct SAT > room temp, active cold duct setpoint limited to minimum. In deadband, active cold duct setpoint = minimum; cold damper modulates; hot damper closed. In heating, Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum; hot damper modulates; cold duct setpoint = minimum; cold damper modulates. If hot duct SAT < room temp, hot damper closed.\",\n      \"trigger_condition\": \"Zone State changes (cooling, deadband, heating)\",\n      \"required_behavior\": \"Modulate dampers to maintain active airflow setpoints as per zone state; apply temperature override conditions.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\",\n      \"page_hint\": 107,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Endpoints as Function of Zone Group Mode\",\n      \"section_id\": \"5.14.4\",\n      \"section_title\": \"Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Active endpoints vary by Zone Group mode: Occupied mode uses cooling maximum (Vcool-max), minimum (Vmin*), heating maximum (Vheat-max). Cooldown and Setup use cooling maximum only. Warmup and Setback use heating maximum only. Unoccupied mode sets all endpoints to zero.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Select active endpoints per Table 5.14.4 based on Zone Group mode.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin*\",\n        \"Vheat-max\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.14.4 Endpoints as a Function of Zone Group Mode\",\n      \"page_hint\": 107,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Zone Override Logic to Avoid Backflow\",\n      \"section_id\": \"5.14.5.2\",\n      \"section_title\": \"Overriding Section 5.14.5.1 Logic (to Avoid Backflow from One Duct to the Other)\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\",\n      \"trigger_condition\": \"Air handler status not proven ON\",\n      \"required_behavior\": \"Close respective damper when air handler is off.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating air handler is not proven ON, the heating damper shall be closed.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Low Airflow Alarm\",\n      \"section_id\": \"5.14.6.1\",\n      \"section_title\": \"Low Airflow\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 4 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": \"Measured airflow below threshold for 10 minutes\",\n      \"required_behavior\": \"Generate Level 4 alarm; suppress if Importance-Multiplier = 0.\",\n      \"configurable_values\": [\n        \"70% threshold\",\n        \"50% threshold\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Low airflow\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.14.6.2\",\n      \"section_title\": \"Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\",\n      \"trigger_condition\": \"Fan off and sensor reading above threshold for 30 minutes\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"10% of max airflow setpoint\",\n        \"50 cfm\",\n        \"30 minutes\"\n      ],\n      \"fault_condition\": \"Airflow sensor calibration error\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Duct VAV Leaking Damper Alarm\",\n      \"section_id\": \"5.14.6.3\",\n      \"section_title\": \"Leaking Damper\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\",\n      \"trigger_condition\": \"Damper closed but airflow detected\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"10% of cooling max airflow setpoint\",\n        \"50 cfm\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Leaking damper\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Dual-Duct VAV Testing/Commissioning Overrides\",\n      \"section_id\": \"5.14.7\",\n      \"section_title\": \"Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS; interlocked at zone-group level.\",\n      \"trigger_condition\": \"Commissioning or testing\",\n      \"required_behavior\": \"Implement software switches for forced setpoints and damper positions.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"CxA can check for leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, force zone airflow setpoint to Vcool-max, force zone airflow setpoint to Vmin, force zone airflow setpoint to Vheat-max, force cooling damper full closed/open, force heating damper full closed/open, and reset request-hours accumulator point to zero.\",\n      \"page_hint\": 109,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Cooling SAT Reset Requests\",\n      \"section_id\": \"5.14.8.1\",\n      \"section_title\": \"Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature deviation or loop output high\",\n      \"required_behavior\": \"Send integer request count to system level for SAT reset.\",\n      \"configurable_values\": [\n        \"3°C (5°F) threshold\",\n        \"2°C (3°F) threshold\",\n        \"2 minutes\",\n        \"95% loop threshold\",\n        \"85% loop threshold\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Cold-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.14.8.2\",\n      \"section_title\": \"Cold-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Low airflow with damper near full open\",\n      \"required_behavior\": \"Send integer request count for static pressure reset.\",\n      \"configurable_values\": [\n        \"50% threshold\",\n        \"70% threshold\",\n        \"95% damper position\",\n        \"85% damper position\",\n        \"1 minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Heating SAT Reset Requests\",\n      \"section_id\": \"5.14.8.3\",\n      \"section_title\": \"Heating SAT Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If zone temp below heating setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if below by 2°C (3°F) for 2 minutes, send 2 requests. Else if Heating Loop > 95%, send 1 request until < 85%. Else send 0 requests.\",\n      \"trigger_condition\": \"Zone temperature deviation or loop output high\",\n      \"required_behavior\": \"Send integer request count for SAT reset.\",\n      \"configurable_values\": [\n        \"3°C (5°F) threshold\",\n        \"2°C (3°F) threshold\",\n        \"2 minutes\",\n        \"95% loop threshold\",\n        \"85% loop threshold\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Duct VAV Hot-Duct Static Pressure Reset Requests\",\n      \"section_id\": \"5.14.8.4\",\n      \"section_title\": \"Hot-Duct Static Pressure Reset Requests\",\n      \"equipment_scope\": \"Dual-duct VAV terminal unit\",\n      \"summary\": \"If measured airflow < 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests. Else if < 70% for 1 minute, send 2 requests. (No damper position condition specified.)\",\n      \"trigger_condition\": \"Low airflow\",\n      \"required_behavior\": \"Send integer request count for static pressure reset.\",\n      \"configurable_values\": [\n        \"50% threshold\",\n        \"70% threshold\",\n        \"1 minute\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\",\n      \"page_hint\": 110,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 2442, "completion_tokens": 3280, "total_tokens": 5722, "prompt_tokens_details": {"cached_tokens": 2432}, "prompt_cache_hit_tokens": 2432, "prompt_cache_miss_tokens": 10}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
