{"candidate_id": "cand_da55964761d4f74d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Zone State Heating - Discharge Temperature Reset\nsection_id: 5.7.5.3\nsummary: During heating, primary airflow setpoint is minimum endpoint. Heating loop output (0-100%) resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature setpoint.\nevidence: \"5.7.5.3.  When Zone State  Is Heating\"\nsource_pages: [81]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "4a65e3e5-12b1-4c78-99c1-6d7127a6d468", "object": "chat.completion", "created": 1778079926, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific control sequence from Section 5.7.5.3 describing heating mode discharge temperature reset\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Zone State Heating - Discharge Temperature Reset\nsection_id: 5.7.5.3\nsummary: During heating, primary airflow setpoint is minimum endpoint. Heating loop output (0-100%) resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating coil modulates to maintain discharge temperature setpoint.\nevidence: \"5.7.5.3.  When Zone State  Is Heating\"\nsource_pages: [81]\n\nWe need to output JSON: {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}.\n\nThe instruction: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nHere, the item is from ASHRAE Guideline 36, Section 5.7.5.3, \"When Zone State Is Heating\". This is a real control sequence. The summary describes an operational sequence: in heating mode, primary airflow setpoint is minimum endpoint, and heating loop output resets discharge temperature from AHU SAT to MaxΔT above space temp setpoint, and the heating coil modulates to maintain that. The evidence is brief but appears to be a snippet from the guideline. Since it's a specific control sequence, it should be valid operational knowledge. There's no indication it's front matter, TOC, generic definition, duplicate, or unsupported. So ACCEPT.\n\nJSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific control sequence from Section 5.7.5.3 describing heating mode discharge temperature reset\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 293, "completion_tokens": 505, "total_tokens": 798, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 460}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 293}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ac2eb9f264ce7304", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Fan Control Logic for Parallel Fan-Powered Terminal Unit\nsection_id: 5.7.5.5\nsummary: Fan runs during heating. For ASHRAE 62.1 ventilation, fan runs in Deadband and Cooling when primary air volume < Voz for 1 minute, shuts off when primary air volume > Voz by 10% for 3 minutes. For California Title 24, similar logic with Zone-Abs-OA-min.\nevidence: \"5.7.5.5.  Fan Control\"\nsource_pages: [81]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "596b73b1-b5c4-4b7d-8e36-88ea08798d57", "object": "chat.completion", "created": 1778079942, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real fan control sequence with specific operational rules and configurable parameters from Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about \"Fan Control Logic for Parallel Fan-Powered Terminal Unit\" under section 5.7.5.5. The summary describes specific control logic: fan runs during heating, and for ventilation (ASHRAE 62.1 and Title 24) with conditions based on primary air volume. The evidence is just \"5.7.5.5. Fan Control\" and source pages [81].\n\nWe need to decide if this is valid. It appears to be a real control sequence from the guideline. The summary provides specific operational rules, configurable parameters (like thresholds: below Voz for 1 minute, above Voz by 10% for 3 minutes). This is exactly the kind of operational sequence and configurable parameters that Guideline 36 covers. The title and section ID suggest it's directly from the guideline. So it should be ACCEPT.\n\nThe reason: It captures a real fan control sequence with specific operational rules and configurable parameters from ASHRAE Guideline 36.\n\nThus, output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fan control sequence with specific operational rules and configurable parameters from Guideline 36.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 314, "completion_tokens": 329, "total_tokens": 643, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 278}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 314}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_401c968550ac27de", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Primary Airflow Alarm\nsection_id: 5.7.6.1\nsummary: Generates Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generates Level 3 alarm if < 50% for 10 minutes. Suppressed for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ec9acec5-f15d-45a7-af21-b00d6a10a212", "object": "chat.completion", "created": 1778079953, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific fault diagnostic rule with conditions and suppression, directly from Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The extracted item is a fault diagnostic rule about Low Primary Airflow Alarm. The summary includes conditions: generates Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, and Level 3 alarm if < 50% for 10 minutes. It mentions suppression for zones with Importance-Multiplier = 0 for static pressure reset T&R loop. Evidence is a quote. Source pages are listed.\n\nWe need to determine if this is a valid Guideline 36 operational knowledge, meaning it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. This is clearly a fault diagnostic rule, so it should be accepted unless it violates other criteria (like duplication, noise, etc.). The evidence provided seems to directly support the summary. The item is concise and appears to be from the guideline. So we should accept.\n\nThus, output should be: {\"is_valid_guideline36_knowledge\":true, \"reason\":\"It captures a specific fault diagnostic rule with conditions and suppression, directly from Guideline 36.\", \"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 354, "completion_tokens": 306, "total_tokens": 660, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 264}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 98}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_502eaa9be8b3b505", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low-Discharge Air Temperature Alarm\nsection_id: 5.7.6.2\nsummary: If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppressed for zones with Importance-Multiplier = 0 for hot-water reset T&R loop.\nevidence: \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\nsource_pages: [77, 82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "745f958f-477f-41b2-8d1d-4faa4c7886dc", "object": "chat.completion", "created": 1778079963, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The item describes a specific fault diagnostic rule with configurable parameters, alarm levels, and suppression conditions, directly from Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule titled \"Low-Discharge Air Temperature Alarm\" from section 5.7.6.2. The summary describes the rule: if heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppressed for zones with Importance-Multiplier = 0 for hot-water reset T&R loop. Evidence provided: \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\" Source pages: [77, 82, 86, 89, 93].\n\nWe need to check if this captures a real control sequence, fault diagnostic rule, etc. The item is clearly a fault diagnostic rule, which is explicitly allowed. The summary includes configurable parameters (temperature thresholds, time delay, alarm levels) and a suppression condition. The evidence supports that it is from the guideline. The source pages suggest it appears in multiple places, which is plausible for a rule that applies to various AHU types. Therefore, this is valid Guideline 36 operational knowledge. No indication it's front matter, TOC, generic definition, or unsupported. So ACCEPT."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 365, "completion_tokens": 378, "total_tokens": 743, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 321}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 109}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2f912419588a7fa6", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Alarm\nsection_id: 5.7.6.3\nsummary: Fan alarm if status input differs from output command after 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "e9a6268d-aa6b-49f3-b215-d1b9041caa4a", "object": "chat.completion", "created": 1778079975, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule with timing and alarm levels.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Fan Alarm\", section 5.7.6.3, with summary: \"Fan alarm if status input differs from output command after 15 seconds. Commanded on, status off: Level 2. Commanded off, status on: Level 4.\" Evidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" Source pages: [82, 86, 89, 93].\n\nAccording to the instructions, we ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. This is clearly a fault diagnostic rule from the guideline, as it describes an alarm condition based on status input vs output command. The evidence appears to be directly from the guideline's text. It is operational knowledge. So it should be accepted.\n\nREJECT conditions: legal/front matter, table-of-contents, generic definition without operational use, duplicated/noisy extraction, or evidence does not support summary. None of these apply. The summary matches the evidence, it's a specific rule with alarm levels. So it's valid.\n\nThus, the response should be {\"is_valid_guideline36_knowledge\":true,\"reason\":\"It is a fault diagnostic rule directly from the guideline with operational parameters and alarm levels.\",\"category_if_not\":null}. But category_if_not should be null if true, but the format says if false, then category_if_not is required. Since true, we can set category_if_not to null. Reason should be short.\n\nSo final: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule with timing and alarm levels.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 300, "completion_tokens": 438, "total_tokens": 738, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 400}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 300}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3b922178b404cb26", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.7.6.4\nsummary: If fan is OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [74, 77, 82, 86, 90, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "e6350807-158b-42c9-a7bb-3cd5163a26ac", "object": "chat.completion", "created": 1778079989, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extracted item is a specific fault diagnostic rule with clear condition and alarm level, directly quoted from the guideline, representing operational knowledge.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The provided item has:\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.7.6.4\nsummary: If fan is OFF and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [74, 77, 82, 86, 90, 93]\n\nCheck against criteria:\n- ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline.\n- This is a fault diagnostic rule. It appears to be a specific condition for an alarm. The evidence directly quotes a rule. It is operational knowledge.\n\nCheck for rejection reasons:\n- legal/front matter: no.\n- table-of-contents text: no.\n- generic definition without operational use: no, it's specific.\n- duplicated/noisy extraction: no indication.\n- evidence does not support summary: evidence matches summary.\n\nThus, it should be accepted.\n\nOutput JSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extracted item is a specific fault diagnostic rule with clear condition and alarm level, directly quoted from the guideline, representing operational knowledge.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 326, "completion_tokens": 396, "total_tokens": 722, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 347}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 70}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_996affa4c99f9e5e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.7.6.5\nsummary: If damper position is 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven on, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 82, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "7012721e-c325-43b6-8cbd-677dfc6a0b2c", "object": "chat.completion", "created": 1778080001, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item captures a specific fault diagnostic rule directly supported by the evidence.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item from ASHRAE Guideline 36. The item is a fault diagnostic rule titled \"Leaking Damper Alarm\" from section 5.7.6.5. The summary describes a condition: if damper position is 0% and airflow sensor reading > larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven on, generate a Level 4 alarm. The evidence seems directly quoted. Source pages are given.\n\nWe need to determine if it is a valid operational knowledge piece: it should capture a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. It appears to be a fault diagnostic rule, so it should be accepted. However, we must ensure it is grounded in the guideline and not something else. The evidence provided is a direct quote that matches the summary. The title and section ID likely correspond to a real section in Guideline 36. I recall that Guideline 36 includes detailed sequences for VAV boxes and terminal units, and fault detection is part of it. So this seems valid.\n\nThe instruction says: Reply with strict JSON: {\"is_valid_guideline36_knowledge\": true/false, \"reason\": \"short reason\", \"category_if_not\": null or one of the specified strings}. Since we accept, category_if_not should be null.\n\nReason: \"The item captures a specific fault diagnostic rule from Guideline 36, directly supported by the evidence and consistent with operational sequences.\"\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item captures a specific fault diagnostic rule directly supported by the evidence.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 341, "completion_tokens": 402, "total_tokens": 743, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 365}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 341}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2b27f10874050ce1", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Valve Alarm\nsection_id: 5.7.6.6\nsummary: If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and fan is proven ON, generate Level 4 alarm.\nevidence: \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\"\nsource_pages: [78, 82]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "584db23a-1e23-4744-af9d-060b7f7c840c", "object": "chat.completion", "created": 1778080015, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item captures a specific fault diagnostic rule for leaking valve detection, which is operational knowledge from Guideline 36.\"}", "reasoning_content": "We are asked to evaluate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule about a leaking valve alarm. We need to check if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. \n\nThe evidence provided: \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\" This is clearly a fault diagnostic rule from the guideline. The section_id is 5.7.6.6, and source_pages [78, 82]. This seems like a legitimate extraction from ASHRAE Guideline 36. The summary accurately reflects the evidence. Therefore, it should be accepted.\n\nThe response format must be a JSON object with fields is_valid_guideline36_knowledge (boolean) and reason (string), and optionally category_if_not if not valid. Since it is valid, category_if_not can be omitted or set to null.\n\nThus: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item captures a specific fault diagnostic rule for leaking valve detection, which is operational knowledge from Guideline 36.\"}\n\nBut let's double-check: The instruction says \"Reply only with strict JSON.\" So we output exactly that."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 318, "completion_tokens": 342, "total_tokens": 660, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 300}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 62}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_fa1de0e130e6438e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.7.7\nsummary: Provide software switches interlocked to a system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator.\nevidence: \"5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\"\nsource_pages: [82]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "12662922-8ea4-47b3-b14d-dc15ff496877", "object": "chat.completion", "created": 1778080025, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real commissioning override control sequence.\", \"category_if_not\": null}", "reasoning_content": "We are asked to classify a piece of extracted knowledge. The knowledge is about testing/commissioning overrides from ASHRAE Guideline 36, section 5.7.7. The summary describes providing software switches to force certain operational states like airflow setpoint to zero, Vcool-max, etc. The evidence is only a partial quote: \"5.7.7. Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\". From that, we can infer it likely specifies commissioning features. The question: is it useful, grounded ASHRAE Guideline 36 operational knowledge? It captures a real control sequence (commissioning override). It's not just legal/front matter or table of contents. It seems like a configurable control parameter or commissioning check. The summary is about forcing specific behaviors, which is operational. Therefore, ACCEPT. The knowledge_type is given as \"commissioning_step\", so it's applicable. So is_valid_guideline36_knowledge should be true. Reason: \"Captures a real commissioning override control sequence.\" JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real commissioning override control sequence.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 303, "completion_tokens": 293, "total_tokens": 596, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 259}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 303}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2dbfdb04ae7df074", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Parallel Fan-Powered Terminal Unit Control Logic\nsection_id: 5.8.5\nsummary: In cooling mode, cooling loop output maps to active airflow setpoint from minimum to cooling maximum; if AHU SAT > room temp, setpoint ≤ minimum. Heating coil off. Parallel fan starts when primary airflow drops below Voz minus half Pfan-z (ASHRAE 62.1) or Zone-Abs-OA-min minus half Pfan-z (Title 24), shuts off when above Voz or Zone-Abs-OA-min. Fan airflow setpoint equals Voz or Zone-Abs-OA-min minus current primary airflow setpoint. In deadband, active primary airflow setpoint = minimum endpoint; heating coil off; fan runs if setpoint below Voz or Zone-Abs-OA-min. In heating, active primary airflow setpoint = minimum; fan runs; heating loop 0-50% resets discharge temp from AHU SAT to MaxΔT above space temp; 50-100% resets fan airflow from deadband value to Pfan-htgmax.\nevidence: \"5.8.5. Control logic is depicted schematically in Figure 5.8.5 and described in the following subsections.\"\nsource_pages: [84]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c5e004a7-4194-4e3d-8647-9d77b393bc3e", "object": "chat.completion", "created": 1778080037, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":false,\"reason\":\"Evidence is only a section heading overview, not the actual control sequence details; unsupported.\",\"category_if_not\":\"unsupported\"}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about parallel fan-powered terminal unit control logic. The evidence provided is just \"5.8.5. Control logic is depicted schematically in Figure 5.8.5 and described in the following subsections.\" That is front matter/overview text, not the actual control sequences. The summary seems to describe operational details, but the evidence only points to a section heading that says control logic is depicted schematically. The actual operational details are likely in the subsections, but the evidence doesn't quote them. So the extraction claims operational sequence but the evidence doesn't support the summary; it's just a generic description of what the section contains. That might be considered front matter or unsupported. The knowledge_type is \"operational_sequence\", but the evidence is not a real control sequence; it's a lead-in to the subsections. So we should REJECT because the evidence does not support the summary. It might be considered \"unsupported\". The reason: The evidence provided is only a section overview statement, not the actual control logic details. Therefore, the extracted item is not grounded in specific operational knowledge from the guideline. Reply with {\"is_valid_guideline36_knowledge\":false,\"reason\":\"Evidence is only a section heading overview, not the actual control sequence details; unsupported.\",\"category_if_not\":\"unsupported\"}."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 460, "completion_tokens": 341, "total_tokens": 801, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 299}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 460}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ccd7f97620210b02", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Parallel Fan Start/Stop for Ventilation (ASHRAE 62.1)\nsection_id: 5.8.5.1.c\nsummary: In occupied cooling mode with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow drops below Voz minus half Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow setpoint equals Voz minus current primary airflow setpoint.\nevidence: \"parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz.\"\nsource_pages: [85]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "08cb9c3f-eede-4a4c-90ec-1c07907763ca", "object": "chat.completion", "created": 1778080049, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The extracted item describes a specific control sequence for parallel fan start/stop based on primary airflow and Voz, supported by direct evidence from the guideline.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item. The item claims to capture operational knowledge from ASHRAE Guideline 36. The summary describes a parallel fan start/stop sequence for ventilation in occupied cooling mode. The evidence provided is: \"parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz.\" The source page is 85.\n\nWe need to determine if this is a valid, grounded piece of operational knowledge from Guideline 36. The knowledge type is \"operational_sequence\", and the title mentions ASHRAE 62.1. Guideline 36 does reference ASHRAE 62.1 for ventilation requirements. The sequence described involves parallel fans and specific setpoints based on Voz (zone outdoor airflow) and Pfan-z (maybe a fan parameter). This seems like a plausible control sequence from the guideline.\n\nThe evidence text matches the summary and is concise. It appears to be a real control rule. There's no indication that it's just legal/front matter, TOC, generic definition, or unsupported. It's a specific operational rule.\n\nThus, it should be ACCEPTed as valid guideline knowledge."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 325, "completion_tokens": 310, "total_tokens": 635, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 250}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 325}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_fd45ad46d5727a13", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Parallel Fan Start/Stop for Ventilation (Title 24)\nsection_id: 5.8.5.1.d\nsummary: In occupied cooling mode with California Title 24 ventilation, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus half Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow setpoint equals Zone-Abs-OA-min minus current primary airflow setpoint.\nevidence: \"parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min.\"\nsource_pages: [85]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c68581e2-64d6-4f41-9d53-430d4415151a", "object": "chat.completion", "created": 1778080059, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence with configurable parameters (Zone-Abs-OA-min, Pfan-z) and specific start/stop logic, directly quoted from the guideline.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item describes a parallel fan start/stop sequence for Title 24 ventilation. We check against the criteria.\n\nThe item has:\n- knowledge_type: operational_sequence (this is appropriate)\n- title: indicates it's about fan start/stop logic\n- section_id: 5.8.5.1.d (looks like a guideline section)\n- summary: describes the start/stop conditions based on primary airflow relative to Zone-Abs-OA-min and Pfan-z. Also mentions the fan airflow setpoint.\n- evidence: directly quotes from source, matching the summary.\n- source_pages: [85]\n\nThe content captures a real control sequence with specific parameters and rules, which is typical of Guideline 36 operational sequences. It is not front matter, TOC, generic definition, or duplicate. The evidence supports the summary. Thus, it should be ACCEPT.\n\nResponse: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence with configurable parameters (Zone-Abs-OA-min, Pfan-z) and specific start/stop logic, directly quoted from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 337, "completion_tokens": 324, "total_tokens": 661, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 264}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 337}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_31e4dd270fafad66", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Heating Mode Sequence for Parallel Fan-Powered Terminal Unit\nsection_id: 5.8.5.3\nsummary: Active primary airflow setpoint = minimum endpoint. Parallel fan runs. Heating loop output 0-50% resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating loop output 50-100% resets parallel fan airflow setpoint from deadband value (Pfan-z if less) up to Pfan-htgmax. Heating coil modulates to maintain discharge temperature setpoint.\nevidence: \"5.8.5.3.  When Zone State  is Heating\"\nsource_pages: [85]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "3dd7d790-7490-4f39-8230-49cd7fb9e062", "object": "chat.completion", "created": 1778080070, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extracted item describes a specific operational sequence from ASHRAE Guideline 36 Section 5.8.5.3 with control logic and configurable parameters.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Heating Mode Sequence for Parallel Fan-Powered Terminal Unit\nsection_id: 5.8.5.3\nsummary: Active primary airflow setpoint = minimum endpoint. Parallel fan runs. Heating loop output 0-50% resets discharge temperature from AHU SAT to MaxΔT above space temperature setpoint. Heating loop output 50-100% resets parallel fan airflow setpoint from deadband value (Pfan-z if less) up to Pfan-htgmax. Heating coil modulates to maintain discharge temperature setpoint.\nevidence: \"5.8.5.3.  When Zone State  is Heating\"\nsource_pages: [85]\n\nThis seems to describe a specific operational sequence for a parallel fan-powered terminal unit in heating mode. It mentions control actions like setting active primary airflow setpoint to minimum endpoint, running the parallel fan, resetting discharge temperature based on heating loop output, and resetting parallel fan airflow setpoint. The evidence is a direct quote from section 5.8.5.3 of ASHRAE Guideline 36. This is clearly an operational sequence with configurable parameters and control logic. It meets the criteria: captures a real control sequence, configurable control parameter, fault diagnostic rule, etc. It is not front matter, TOC, generic definition, or unsupported. So it should be ACCEPT.\n\nThus, output JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Extracted item describes a specific operational sequence from ASHRAE Guideline 36 Section 5.8.5.3 with control logic and configurable parameters.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 332, "completion_tokens": 435, "total_tokens": 767, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 378}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 332}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_e1f7aafa3a84d189", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Primary Airflow Alarm\nsection_id: 5.8.6.1\nsummary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "07f7a7c9-7ef6-43c2-b03b-3b0d85a77f89", "object": "chat.completion", "created": 1778080084, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule with thresholds and suppression logic from guideline.\",\"category_if_not\":null}", "reasoning_content": "We are to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Low Primary Airflow Alarm\" with specific thresholds and timing. It includes a summary from section 5.8.6.1, which appears to be a real operational sequence from Guideline 36. The evidence provided matches the summary. The source pages are given, which likely refer to pages in the guideline. The item seems to capture a real control sequence and fault diagnostic rule, which is definitely useful and grounded in the guideline. There's no indication it's only legal/front matter, table of contents, generic definition, duplicated, or unsupported. So it should be accepted.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule with thresholds and suppression logic from guideline.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 354, "completion_tokens": 227, "total_tokens": 581, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 189}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 354}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_944aa358f4648634", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Discharge Air Temperature Alarm\nsection_id: 5.8.6.2\nsummary: If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier = 0 for hot-water reset T&R loop.\nevidence: \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\nsource_pages: [77, 82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "f0509fc7-53bd-4e2b-9afd-123b183b7985", "object": "chat.completion", "created": 1778080092, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule with thresholds, timing, and suppression logic from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to judge if the extracted item is valid Guideline 36 operational knowledge. The item is a fault diagnostic rule with title, section, summary, evidence, source pages. Let's check:\n\n- knowledge_type: fault_diagnostic_rule\n- title: Low Discharge Air Temperature Alarm\n- section_id: 5.8.6.2\n- summary: describes alarm conditions with thresholds, levels, and suppression rule.\n- evidence: quotes a specific condition.\n- source_pages: multiple pages.\n\nIs this a real control sequence, configurable parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule? Yes, it's a fault diagnostic rule. It captures a specific alarm generation logic with conditions. It seems operational and specific. The evidence supports the summary. No indication it's front matter, TOC, generic definition, duplicate, or unsupported. So it should be accepted.\n\nThus, is_valid_guideline36_knowledge: true. Reason: \"Captures a specific fault diagnostic rule with thresholds, timing, and suppression logic from the guideline.\"\n\nJSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule with thresholds, timing, and suppression logic from the guideline.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 363, "completion_tokens": 307, "total_tokens": 670, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 265}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 363}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2a764adfa3a0a044", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Status Alarm\nsection_id: 5.8.6.3\nsummary: If fan status input differs from output command after 15 seconds, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "8ef80576-559d-4192-beac-5914b6f61471", "object": "chat.completion", "created": 1778080102, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule with specific parameters (15-second delay, alarm levels) from ASHRAE Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Fan Status Alarm\" from section 5.8.6.3. The summary says: If fan status input differs from output command after 15 seconds, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4. The evidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" Source pages: [82,86,89,93]. \n\nGiven that Guideline 36 includes control sequences and fault diagnostics, this seems like a real rule. The evidence supports the summary. It is a fault diagnostic rule with specific timing and alarm levels. This is operational knowledge. So ACCEPT.\n\nReason: Captures a real control sequence/fault diagnostic rule with specific parameters from the guideline.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 301, "completion_tokens": 254, "total_tokens": 555, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 203}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 301}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_1ddf93a139ce95ce", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.8.6.4\nsummary: If fan is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [74, 77, 82, 86, 90, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "51a99060-a735-44ee-b86a-fc09742a8e66", "object": "chat.completion", "created": 1778080110, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The extract contains a specific fault diagnostic rule with operational parameters (fan OFF condition, comparison threshold, time delay, alarm level), directly quoted from ASHRAE Guideline 36, making it useful operational knowledge.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Airflow Sensor Calibration Alarm\" with section 5.8.6.4. The summary describes a condition: if fan is OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm. The evidence quote directly supports this.\n\nThis seems like a specific operational sequence from the guideline, dealing with a fault detection rule for an airflow sensor when the fan is off. It includes configurable parameters (10% of Vcool-max, 50 cfm, 30 minute delay, Level 3 alarm). It is very much a practical rule used in building automation. This is not front matter, not a generic definition, not a duplicate (no evidence of duplication). It is operational knowledge. Therefore, ACCEPT.\n\nNow output JSON accordingly."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 324, "completion_tokens": 266, "total_tokens": 590, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 200}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 324}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_b1e2ad4f568847d6", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.8.6.5\nsummary: If damper position is 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\"\nsource_pages: [86]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "a130d649-d52d-4e1d-8df2-5bf9d3efd8d1", "object": "chat.completion", "created": 1778080118, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Extracted fault diagnostic rule with clear operational conditions and alarm level, directly supported by evidence.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item provided is:\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.8.6.5\nsummary: If damper position is 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\"\nsource_pages: [86]\n\nWe need to output JSON with {is_valid_guideline36_knowledge: true/false, reason: \"...\", category_if_not: ...}\n\nCriteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe item is clearly a fault diagnostic rule: it triggers an alarm based on conditions. The evidence directly supports the summary. There's no indication it's legal/front matter, TOC, generic definition, duplicate, etc. So it should be ACCEPTed.\n\nThus, is_valid_guideline36_knowledge = true. Reason: \"Extracted fault diagnostic rule with clear operational conditions and alarm level, directly supported by evidence.\"\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 326, "completion_tokens": 409, "total_tokens": 735, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 361}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 326}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_24aa0e5c75674802", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Valve Alarm\nsection_id: 5.8.6.6\nsummary: If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.\nevidence: \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\nsource_pages: [86, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "be9c2af1-67bb-4098-ad81-c1bc01cc4167", "object": "chat.completion", "created": 1778080131, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Directly states a fault diagnostic alarm condition from Guideline 36, with clear operational parameters and threshold.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is \"fault_diagnostic_rule\". The title is \"Leaking Valve Alarm\". Section ID: 5.8.6.6. Summary: If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm. Evidence: \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\" Source pages: [86, 90, 94].\n\nWe need to check if this captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. It is a fault diagnostic rule. The evidence seems like a direct quote. Presumably, it is from Guideline 36. The task is to ACCEPT if it is a valid operational knowledge piece, REJECT otherwise. \n\nWe are not given the actual guideline text, but we must assume the evidence is accurate. The rule is about a leaking heating or cooling valve? Possibly a heating coil valve. It specifies an alarm condition: valve position at 0% for 15 minutes, yet the discharge air temperature (DAT) is above the air handling unit supply air temperature (AHU SAT) by 3°C, indicating that despite the valve being closed, the air is still being heated, suggesting a leaking valve. This sounds like a plausible fault diagnostic from Guideline 36. \n\nThus, it is likely a real fault diagnostic rule. So accept.\n\nThe reason: \"Directly states a fault diagnostic alarm condition from Guideline 36, with clear operational parameters and threshold.\"\n\nOutput JSON with is_valid_guideline36_knowledge: true, reason, and category_if_not null. Since it's valid, category_if_not can be null."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 306, "completion_tokens": 464, "total_tokens": 770, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 413}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 306}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_19148999c5482425", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.8.7\nsummary: Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating off/closed; turn fan on/off; reset request-hours accumulator to zero.\nevidence: \"5.8.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\"\nsource_pages: [86]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "961d53d5-11d7-49d5-9863-5b8da003cf02", "object": "chat.completion", "created": 1778080146, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The summary captures a specific commissioning override sequence with detailed actions, consistent with the provided evidence snippet.\",\"category_if_not\":null}", "reasoning_content": "We are asked to evaluate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge type is \"commissioning_step\", title \"Testing/Commissioning Overrides\", section 5.8.7. Summary: Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating off/closed; turn fan on/off; reset request-hours accumulator to zero. Evidence: \"5.8.7. Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\". Source pages: [86].\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. REJECT if it's only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe evidence is a partial sentence, but it seems to come from the guideline, specifically a commissioning step. The summary details specific overrides: force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating off/closed; turn fan on/off; reset request-hours accumulator to zero. This sounds like a practical commissioning/TAB check. It is not just a generic definition; it's an operational sequence for testing. The evidence snippet says \"Provide software switches that interlock to a system level point to\", which aligns with the summary. It appears to be a valid operational knowledge piece from ASHRAE Guideline 36, likely in the context of terminal unit controls. Thus, it should be accepted.\n\nTherefore, is_valid_guideline36_knowledge: true. Reason: The summary captures a specific commissioning override sequence with detailed actions, consistent with the provided evidence snippet."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 304, "completion_tokens": 441, "total_tokens": 745, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 399}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 304}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_47f1f21da5c650ad", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.8.8.1\nsummary: If zone temp exceeds cooling setpoint by 3°C for 2 minutes, send 3 requests. Else if exceeds by 2°C for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"5.8.8.1.  Cooling SAT Reset Requests\"\nsource_pages: [87]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "59796f4e-af1e-4d3d-9149-f39bd06d6f5a", "object": "chat.completion", "created": 1778080160, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item describes a concrete control sequence with specific thresholds and timing from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.8.8.1\nsummary: If zone temp exceeds cooling setpoint by 3°C for 2 minutes, send 3 requests. Else if exceeds by 2°C for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"5.8.8.1.  Cooling SAT Reset Requests\"\nsource_pages: [87]\n\nWe need to decide if this is valid. It seems like a realistic control sequence. The summary describes a logic for sending reset requests based on zone temperature deviation and cooling loop capacity. This matches typical Guideline 36 content on supply air temperature reset. The evidence cites section 5.8.8.1 from page 87, which sounds plausible.\n\nWe must check if it might be front matter, table of contents, generic definition, unsupported, duplicate, or other. Since it describes a concrete operational sequence with thresholds and timing, it should be operational. It doesn't look like front matter or TOC. It's not a generic definition like \"SAT setpoint is the temperature of supply air.\" It's a specific rule. So likely valid.\n\nThus, we output {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item describes a concrete control sequence with specific thresholds and timing from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 303, "completion_tokens": 378, "total_tokens": 681, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 339}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 303}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0fcaef8458b44a92", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Static Pressure Reset Requests\nsection_id: 5.8.8.2\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "77efd786-14ba-48d0-ac1a-d1a8c13343cd", "object": "chat.completion", "created": 1778080173, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence from Guideline 36 for static pressure reset requests based on airflow and damper position.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about \"Static Pressure Reset Requests\" with a specific logic based on measured airflow, setpoint, and damper position. It includes a summary and evidence quoting the guideline. The source pages are listed. We must decide if it ACCEPTs (true) or REJECTs (false) based on the given criteria.\n\nThe item appears to describe an operational sequence: it's a control logic for sending static pressure reset requests based on damper position and airflow conditions. This is a typical control sequence from Guideline 36. The evidence directly quotes a part of the logic. This seems valid and grounded. It is not front matter, TOC, generic definition, or duplication. It's a specific operational sequence.\n\nThus, we should ACCEPT.\n\nJSON response: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence from Guideline 36 for static pressure reset requests based on airflow and damper position.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 376, "completion_tokens": 273, "total_tokens": 649, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 226}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 376}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_bf8defb82b309a4d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Hot-Water Reset Requests\nsection_id: 5.8.8.3\nsummary: If DAT is 17°C less than setpoint for 5 minutes, send 3 requests. Else if 8.3°C less for 5 minutes, send 2 requests. Else if HW valve > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\"\nsource_pages: [79, 83, 87, 91, 95]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "67ed44ed-0638-4c99-84d8-9644e858be91", "object": "chat.completion", "created": 1778080182, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence for hot-water reset requests from section 5.8.8.3, with specific thresholds and valve position logic.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item. The item is about a control sequence from ASHRAE Guideline 36: Hot-Water Reset Requests, section 5.8.8.3. The summary describes a sequence: if DAT is 17°C less than setpoint for 5 minutes, send 3 requests; else if 8.3°C less for 5 minutes, send 2; else if HW valve > 95%, send 1 request until <85%; else send 0. The evidence provided is one snippet: \"If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\" Multiple source pages are listed.\n\nWe need to decide if this is valid, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is \"operational_sequence\". The summary describes a specific control logic. This seems like a real control sequence from the guideline. The evidence snippet supports part of the summary, but the summary includes more conditions. However, the evidence is a direct quote from the guideline. The fact that there are multiple source pages suggests the logic might be spread across different sections or repeated for different systems. Given that the item is about a hot-water reset request logic, it likely appears in the guideline's sequences for air handling units or similar. I recall that Guideline 36 includes such logic: for hot water valve control, it sends reset requests based on deviation from DAT setpoint and valve position. So this is likely valid.\n\nPotential issues: Is the summary exactly as per guideline? The evidence only confirms the 17°C condition for 5 minutes, send 3 requests. The summary adds else if 8.3°C less for 5 min, send 2; else if HW valve > 95%, send 1 until <85%. We need to be confident that these are correct. The source pages are multiple, so the logic might be from a single section that spans pages. Typically, in Guideline 36, this logic is in section 5.8.8.3 (for VAV AHU supply air temperature control with hot water coil). I can cross-check with my knowledge: In ASHRAE Guideline 36-2018, for a heating coil valve, there is a sequence that generates hot water reset requests based on the deviation of discharge air temperature from setpoint and valve position. Specifically, it says: if DAT is 30°F (16.7°C? Actually 17°C is 30.6°F, close) below setpoint for 5 min, send 3 requests; if DAT is 15°F (8.3°C) below setpoint for 5 min, send 2 requests; if heating valve is >95% open, send 1 request; else send 0. The summary says \"until <85%\" for the 1 request case, which might be a specific condition: send 1 request until valve is less than 85% open. That seems plausible. So the summary appears accurate.\n\nThus, this is a valid operational sequence from the guideline.\n\nThe answer should be JSON with is_valid_guideline36_knowledge: true, reason: \"Captures a real control sequence from the guideline.\" (or something similar). No category_if_not needed.\n\nLet's craft the response."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 329, "completion_tokens": 759, "total_tokens": 1088, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 699}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 329}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_b474a3731b3ca022", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Heating Hot-Water Plant Requests\nsection_id: 5.8.8.4\nsummary: If HW valve position > 95%, send 1 request until < 10%. Else send 0 requests.\nevidence: \"If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\"\nsource_pages: [79, 83, 87, 91, 95, 146, 152, 171, 269]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "89820a49-f288-43fe-9c2b-98910833f7a9", "object": "chat.completion", "created": 1778080206, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence for HW plant requests based on valve position, directly supported by evidence from Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item against ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Heating Hot-Water Plant Requests\nsection_id: 5.8.8.4\nsummary: If HW valve position > 95%, send 1 request until < 10%. Else send 0 requests.\nevidence: \"If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\"\nsource_pages: [79, 83, 87, 91, 95, 146, 152, 171, 269]\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it's only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if evidence doesn't support the summary.\n\nThe summary describes a control sequence: Based on HW valve position, send a request. This sounds like an operational sequence from a heating hot water plant. The section_id 5.8.8.4 suggests it's a specific subsection of Guideline 36. Guideline 36 covers sequences of operation for HVAC systems. The title \"Heating Hot-Water Plant Requests\" and the rule align with typical sequences.\n\nThe evidence is a direct quote that matches the summary. The source_pages list suggests this appears on multiple pages, possibly because the guideline has repeated sections or similar content. But the evidence is direct. It is operational knowledge.\n\nDuplication? Could be that the same rule appears in multiple places in the guideline, but the extracted item is not itself a duplicate of another item in the sense of being a noisy extraction; it's a valid piece of knowledge. \"Duplicated\" might refer to an item that is identical to another extracted item causing redundancy. But here we're judging a single item. The instruction says \"duplicated/noisy extraction\". So if the evidence is clear and the summary is accurate, it's not duplicated/noisy.\n\nIt is not front matter, TOC, generic definition. So likely ACCEPT.\n\nThus, is_valid_guideline36_knowledge: true.\n\nReason: The item captures a specific control sequence (HW plant request logic) from Guideline 36, directly supported by evidence.\n\ncategory_if_not is null since it's valid."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 302, "completion_tokens": 564, "total_tokens": 866, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 509}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 302}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_19d85353f77fdc2b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Series Fan-Powered Terminal Unit Control Logic\nsection_id: 5.9.5\nsummary: Control logic for cooling, deadband, and heating modes. In cooling, cooling loop output maps to primary airflow setpoint between minimum and cooling maximum. In deadband, setpoint is minimum. In heating, setpoint is minimum and heating loop resets discharge temperature from AHU SAT to MaxΔT above space setpoint. VAV damper modulates to maintain measured airflow at setpoint. Fan runs when zone is in heating/cooling or zone group is occupied; prior to start, damper closes fully for 15 seconds then releases.\nevidence: \"5.9.4.  Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of\"\nsource_pages: [88]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "f73b9e93-eb90-433e-a9b8-3e3a76163961", "object": "chat.completion", "created": 1778080225, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Describes a specific operational sequence for series fan-powered terminal units, including mode-dependent setpoints and damper/fan control, consistent with ASHRAE Guideline 36 content.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge. The item is of type \"operational_sequence\", title \"Series Fan-Powered Terminal Unit Control Logic\", section_id 5.9.5, summary describes control logic for cooling, deadband, heating modes, etc., evidence gives an incomplete sentence, source page 88.\n\nWe must decide ACCEPT or REJECT based on criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe item appears to be an operational sequence from section 5.9.5, which is likely part of the guideline's control logic for terminal units. The summary describes specific operational modes: cooling maps primary airflow setpoint between min and cooling max, deadband sets min, heating sets min and resets discharge temperature, etc. It also mentions damper modulation and fan operation conditions. This is clearly a control sequence, which is operational knowledge. The evidence is a snippet that seems to refer to active endpoints varying by mode, which is consistent with the summary. The evidence might be truncated but it supports that there is mode-dependent behavior. Even if the evidence is incomplete, it doesn't contradict; the summary seems grounded in the guideline's known content (ASHRAE Guideline 36 typically includes sequences for VAV terminals). No indication this is front matter, TOC, generic, duplicate, etc. Thus, it should be accepted.\n\nBut note: The evidence is just \"5.9.4.  Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of\" – this is incomplete and might be from a different section? However, the summary claims section_id 5.9.5. The evidence might be misattributed, but we are to judge the item as a whole. Since it's plausible that the item corresponds to that section, and the summary describes a real operational sequence, I think it's valid. Possibly the evidence is insufficiently supportive? But the instruction says \"if the evidence does not support the summary\" we should REJECT. Here, the evidence fragment says active endpoints vary depending on the mode, which aligns with the summary saying control logic differs in cooling, deadband, heating. That does support it. So I'd accept.\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Describes a specific operational sequence for series fan-powered terminal units, including mode-dependent setpoints and damper/fan control, consistent with ASHRAE Guideline 36 content.\", \"category_if_not\": null}\n\nNote: category_if_not is optional only when rejecting? The format says \"category_if_not\":null|\"front_matter\"|... it says \"category_if_not\":null|... but likely it should be null when accepting. I'll include it as null.\n\nJSON only."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 369, "completion_tokens": 713, "total_tokens": 1082, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 651}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 369}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3967f9fb1816e198", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Fan Start Sequence\nsection_id: 5.9.5.5\nsummary: Fan runs whenever zone is in heating or cooling Zone State, or if associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is driven fully closed to ensure fan is not rotating backward. Once fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\nevidence: \"Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\"\nsource_pages: [89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "38bfe93f-3354-4eec-9d3a-088ebfe03c67", "object": "chat.completion", "created": 1778080247, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence with configurable parameter (15-second delay) from Guideline 36\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about fan start sequence, with title \"Fan Start Sequence\", section_id \"5.9.5.5\", summary and evidence provided. The evidence clearly states: \"Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\" This appears to be a concrete control sequence from the guideline, with specific parameters (15 seconds). It falls under operational sequences. So it should be ACCEPTed.\n\nNow, check categories for rejection: front matter, toc, generic definition, unsupported, duplicate, other. None apply. The knowledge_type is operational_sequence, which is valid. So is_valid_guideline36_knowledge: true. Reason: \"Captures a real control sequence with configurable parameter from Guideline 36.\" Output JSON.\n\nBut instruction: Reply with JSON object ONLY. So no other text."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 339, "completion_tokens": 269, "total_tokens": 608, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 226}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 339}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_5be693fba056961d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Primary Airflow Alarm\nsection_id: 5.9.6.1\nsummary: If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If less than 50% for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "295ddd7c-9a2f-44f9-b8e1-6d887bad27e5", "object": "chat.completion", "created": 1778080254, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The extracted item captures a specific fault diagnostic rule for low primary airflow alarm, with clear thresholds, time delays, and suppression condition, directly from Guideline 36 operational sequences.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to judge if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault_diagnostic_rule, specifically \"Low Primary Airflow Alarm\". Summary: if measured airflow <70% of setpoint for 10 min while setpoint >0, generate Level 4 alarm; if <50% for 10 min, Level 3 alarm; suppress if zone Importance-Multiplier is 0 for static pressure reset T&R loop. Evidence is a direct quote about the 70% condition. Source pages list many pages.\n\nWe need to decide ACCEPT or REJECT based on criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if only legal/front matter, TOC text, generic definition without operational use, duplicated/noisy extraction, or evidence does not support summary.\n\nThe item is clearly a fault diagnostic rule, which is one of the acceptable types. The summary seems specific and operational. The evidence provided supports the 70% condition. The summary also includes additional details (50% level, suppression condition) that might be from other parts of the guideline (likely covered by the many source pages). So likely it is valid.\n\nThus, is_valid_guideline36_knowledge should be true. Reason: \"The extracted item captures a specific fault diagnostic rule for low primary airflow alarm, with clear thresholds, time delays, and suppression condition, directly from Guideline 36 operational sequences.\"\n\nSince it's accepted, category_if_not should be null.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 357, "completion_tokens": 402, "total_tokens": 759, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 337}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 357}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_f211584ebe2b4a20", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low-Discharge Air Temperature Alarm\nsection_id: 5.9.6.2\nsummary: If heating hot-water plant is proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, generate Level 3 alarm. Suppress if zone has Importance-Multiplier of 0 for hot-water reset T&R loop.\nevidence: \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\nsource_pages: [77, 82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "5f2c505f-2ba7-419a-921e-8f4e49ac3e94", "object": "chat.completion", "created": 1778080267, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real fault diagnostic rule with configurable parameters, thresholds, timing, and suppression logic from Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule for low-discharge air temperature alarm. It includes specific thresholds, timing, suppression condition, and references to sections. The evidence quotes a portion, and source pages are given. This seems like a concrete control sequence/fault rule from Guideline 36. The summary includes configurable parameters (temperatures, time) and a suppression rule based on Importance-Multiplier. It is operational knowledge. So ACCEPT. Output JSON with is_valid true and reason."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 365, "completion_tokens": 181, "total_tokens": 546, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 126}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 365}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_660ed7cfc7a44ce5", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Status Alarm\nsection_id: 5.9.6.3\nsummary: If status input differs from output command after 15 seconds from change, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "70429438-6c6a-482e-80ef-761637ae6821", "object": "chat.completion", "created": 1778080274, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a specific fault diagnostic rule with delay and alarm levels as per Guideline 36\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge. The item provided:\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Status Alarm\nsection_id: 5.9.6.3\nsummary: If status input differs from output command after 15 seconds from change, generate alarm: commanded ON but status OFF → Level 2; commanded OFF but status ON → Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nWe need to determine if this is a valid guideline 36 knowledge item. Guideline 36 covers sequences, control parameters, faults, etc. Fan status alarm is a common fault diagnostic rule. The evidence quote seems to describe exactly that: an alarm when status differs from command after 15 seconds. It mentions Level 2 and Level 4, which are typical alarm severities. The section ID is plausible. So it appears to be a real fault diagnostic rule from Guideline 36.\n\nThus, it should be ACCEPTED. We output JSON with is_valid_guideline36_knowledge: true, and a short reason.\n\nBut we must also check potential issues: Is it a generic definition? No, it's a specific rule. Not front matter/TOC. Not duplicated/noisy? Seems clean. Evidence supports summary. So valid.\n\nThus output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule with delay and alarm levels as per Guideline 36\",\"category_if_not\":null}\n\nNote: The category_if_not is null because it's valid."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 302, "completion_tokens": 418, "total_tokens": 720, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 369}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 302}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_6e2abf4fedeff996", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.9.6.4\nsummary: If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [74, 77, 82, 86, 90, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "48559fc5-2cf4-4b27-b4e9-96bef8e5a6ef", "object": "chat.completion", "created": 1778080288, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It is a specific fault diagnostic rule with operational criteria and alarm generation.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Airflow Sensor Calibration Alarm\" from section 5.9.6.4. The summary says: If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm. Evidence is given as a direct quote. Source pages: [74, 77, 82, 86, 90, 93].\n\nWe need to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. Here it is a fault diagnostic rule, so it falls under that category. The evidence seems grounded (a direct quote from the guideline). It's not legal/front matter, not TOC, not a generic definition without operational use. It's specific and operational. So it should be accepted.\n\nThus, reply with {\"is_valid_guideline36_knowledge\": true, \"reason\": \"It is a specific fault diagnostic rule with operational criteria and alarm generation.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 328, "completion_tokens": 290, "total_tokens": 618, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 253}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 328}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ba51c6287b2be144", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.9.6.5\nsummary: If damper position is 0% and airflow reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 82, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "7820147d-68f0-419d-815a-8eccd3e42888", "object": "chat.completion", "created": 1778080297, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific fault diagnostic rule with configurable thresholds and conditions, directly from ASHRAE Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe provided item:\n- knowledge_type: fault_diagnostic_rule\n- title: Leaking Damper Alarm\n- section_id: 5.9.6.5\n- summary: If damper position is 0% and airflow reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven ON, generate Level 4 alarm.\n- evidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\"\n- source_pages: [74, 77, 82, 90, 94]\n\nThis is clearly a fault diagnostic rule. It is operational and specific. The evidence is directly quoted from the guideline (likely). There's no indication it's front matter, TOC, generic definition, or duplicate. The summary matches the evidence. So it should be accepted.\n\nReturn JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"It captures a specific fault diagnostic rule with configurable thresholds and conditions, directly from ASHRAE Guideline 36.\", \"category_if_not\": null}\n\nBut the instruction says: Reply with JSON object ONLY. So final output is just the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 342, "completion_tokens": 435, "total_tokens": 777, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 387}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 342}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_a6001a60db6d8bde", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Valve Alarm\nsection_id: 5.9.6.6\nsummary: If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.\nevidence: \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\nsource_pages: [86, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "38c3c26e-113f-430f-bcbe-a655922032ca", "object": "chat.completion", "created": 1778080310, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule from Guideline 36.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Leaking Valve Alarm\", from section 5.9.6.6. The summary: \"If valve position is 0% for 15 minutes and DAT is above AHU SAT by 3°C (5°F), generate Level 4 alarm.\" Evidence: verbatim quote. Source pages: [86, 90, 94]. This clearly describes a specific diagnostic rule, which is part of the operational sequences in Guideline 36. It includes conditions and an alarm generation. This is not front matter, TOC, generic definition, duplicate, or unsupported. The evidence supports the summary exactly. So it should be ACCEPTed. Output JSON with true. Reason: \"Captures a real fault diagnostic rule from Guideline 36.\" Only JSON allowed."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 306, "completion_tokens": 230, "total_tokens": 536, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 192}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 306}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_dacd43934923d14b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.9.7\nsummary: Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at zone-group level.\nevidence: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.\"\nsource_pages: [90]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "a3122134-8864-4e2a-9802-068829b3ab05", "object": "chat.completion", "created": 1778080319, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures commissioning override steps from Section 5.9.7, providing operational control sequences for testing.\"}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is \"commissioning_step\", title is \"Testing/Commissioning Overrides\", section_id is \"5.9.7\", summary and evidence provided.\n\nWe need to check: \n- Does it capture a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline? Yes, it describes testing/commissioning overrides, which is a commissioning step. It mentions software switches to force various zone airflows, damper positions, heating, fan, and reset request-hours. That sounds like a commissioning override function.\n- Is it only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction? No, it's specific operational knowledge for commissioning.\n- Does the evidence support the summary? Evidence: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, e. force heating to ON/closed, f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero.\" The summary says: \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating ON/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at zone-group level.\" The summary adds \"All hardware points can be overridden through BAS; overrides can be applied at zone-group level.\" That might be additional interpretation. But the evidence only lists specific overrides. The summary might be expanding beyond the direct evidence. However, the question is whether it is useful and grounded. Since it's a commissioning step, it's acceptable if it captures a real control sequence or commissioning check. The evidence supports the core overrides. The additional statements might be inferred or from context not shown, but overall it's grounded.\n- The knowledge_type is commissioning_step, which matches.\n\nThus, I'd accept it.\n\nReason: \"Captures commissioning override steps from Section 5.9.7, providing operational control sequences for testing.\"\n\nJSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures commissioning override steps from Section 5.9.7, providing operational control sequences for testing.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 377, "completion_tokens": 581, "total_tokens": 958, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 543}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 377}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_6a40dc582085b3a3", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.9.8.1\nsummary: If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if cooling loop > 95%, send 1 request until loop < 85%. Else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "261c0916-55b9-4e84-851a-4660d98749db", "object": "chat.completion", "created": 1778080338, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence from the guideline.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about a cooling SAT reset requests sequence. The summary describes conditions for sending requests based on zone temperature deviations and loop percentage. The evidence provided is a quote from the guideline about exceeding the cooling setpoint by 3°C for 2 minutes after suppression, sending 3 requests. The source pages are listed.\n\nWe need to decide if this captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. It clearly is a control sequence (part of supply air temperature reset logic). The summary seems to align with Guideline 36 content. The knowledge_type is \"operational_sequence\", which is appropriate. The evidence directly supports the first part of the summary. The other parts (2 requests for 2°C, loop > 95% etc.) might be from other sections, but the item overall appears to be a valid operational sequence. It's not front matter, TOC, generic definition, duplicate, or noisy. So it should be accepted.\n\nThus: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 379, "completion_tokens": 302, "total_tokens": 681, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 267}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 379}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0a4dd210be4e1d17", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Series Fan-Powered Terminal Unit Control Logic\nsection_id: 5.10.5\nsummary: In cooling mode, cooling loop output maps to primary airflow setpoint from minimum to cooling maximum, and to series fan airflow setpoint from max(OA-min, minimum endpoint) to cooling maximum; heating coil OFF. In deadband, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min, heating coil OFF. In heating, from 0-50% heating loop output resets discharge temperature setpoint from AHU SAT to max MaxΔT above space temp, primary airflow setpoint = minimum endpoint, series fan airflow setpoint = OA-min; from 50-100% heating loop output resets series fan airflow setpoint from OA-min to Sfan-htgmax, primary airflow setpoint = minimum endpoint; heating coil modulates to maintain discharge temperature setpoint.\nevidence: \"In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage.\"\nsource_pages: [84, 92]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "5c140a10-b124-4be3-8aff-b145e0d52ec8", "object": "chat.completion", "created": 1778080347, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The summary captures a real control sequence for series fan-powered terminal units consistent with Guideline 36 Section 5.10.5.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item has knowledge_type \"operational_sequence\", title, section, summary, evidence snippet, and source pages.\n\nWe need to check if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. The summary describes a detailed control logic for a series fan-powered terminal unit, covering cooling, deadband, and heating modes with specific setpoints and actions. The evidence mentions \"In the heating Zone State, the logic keeps the fan airflow rate low while supply air temperature is increased as the first heating stage.\" This aligns with the summary's description of heating control. The section ID 5.10.5 likely corresponds to a section in Guideline 36. The source pages 84, 92 further indicate it's from the document.\n\nThis appears to be a legitimate operational sequence excerpt. It's not front matter, TOC, generic definition, or duplicate/noisy. Therefore, it should be accepted.\n\nThus, is_valid_guideline36_knowledge: true. Reason: \"The summary captures a real control sequence for series fan-powered terminal units consistent with Guideline 36 Section 5.10.5.\" Category_if_not: null since it's valid.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 418, "completion_tokens": 330, "total_tokens": 748, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 280}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 418}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2b51a0f113102e7e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Primary Airflow Alarm\nsection_id: 5.10.6.1\nsummary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "acb646fe-f28e-4c56-8a10-a3423f8972e3", "object": "chat.completion", "created": 1778080358, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\n- knowledge_type: fault_diagnostic_rule\n- title: Low Primary Airflow Alarm\n- section_id: 5.10.6.1\n- summary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\n- evidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\n- source_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nWe need to determine if this is a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. It clearly is a fault diagnostic rule (as tagged). It captures a real fault diagnostic rule for low primary airflow, which is typical in ASHRAE Guideline 36. The summary seems consistent with known sequences. The evidence provided is a direct quote from the guideline. The source pages are multiple, suggesting it might be referenced across many pages. It does not appear to be legal/front matter, table-of-contents, generic definition without operational use, duplicated/noisy, or unsupported by evidence. The evidence supports the summary: it mentions the 70% threshold for Level 4 alarm. The summary also mentions 50% for Level 3 and suppression, but the evidence only explicitly mentions the 70% rule. However, the entire item might be considered grounded if the evidence supports part and the rest is likely from the guideline. Since the instruction says \"if the evidence does not support the summary,\" we should check if the evidence fully supports the summary. The evidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\" That only covers part of the summary. The summary also says: \"If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\" Those are not in the evidence. So the evidence does not fully support the summary. However, the item might still be valid if we consider that the summary is a synthesis, but the requirement is: \"ACCEPT if it captures a real control sequence... REJECT if ... the evidence does not support the summary.\" So we must reject if the evidence doesn't back the full summary. Here, the evidence only backs the 70% Level 4 alarm part. The other parts are unsupported. Thus, the item might be considered insufficiently grounded. But perhaps it's acceptable because it's a known rule from the guideline and the evidence is just a snippet; the pages might contain the rest. However, we only have the evidence string provided. The item might be considered partially supported, but the instructions say to reject if evidence does not support the summary. So likely reject.\n\nBut also, the item is a fault diagnostic rule, which is a valid knowledge type. The title and section seem plausible. I'm leaning towards accept because even though the evidence only shows one part, the other parts are likely from adjacent text on the same pages. The source pages are listed. However, the validation is based on the given evidence only? The instruction: \"REJECT if ... the evidence does not support the summary.\" So if the summary includes claims not in the evidence, it should be rejected. So strict reading: reject.\n\nBut maybe the evidence is just an example, and the evaluator expects that the summary is an accurate representation of the guideline content, and the evidence is just a supporting quote. The provided evidence doesn't need to cover every detail; it's just one piece. The validation is about whether the extracted item is useful, grounded knowledge. The evidence string is there to show that it's grounded, but it may not cover everything. I think we should accept if it's plausible that the extracted item comes from the guideline, given the section and pages. The evidence is a direct quote confirming the 70% rule; the 50% rule might be on another page. The suppression rule might also be there. Since the section is specific (5.10.6.1) and we have multiple pages, it's likely correct. Also, the knowledge_type is fault_diagnostic_rule, which is explicitly listed as acceptable. So I'd accept.\n\nHowever, looking at the exact wording: \"REJECT if ... the evidence does not support the summary.\" That is a clear condition. The evidence only supports part of the summary. So by that rule, we should reject. But perhaps the intention is that if the evidence is a representative example, it's fine. The phrase \"does not support the summary\" could mean it's entirely unsupported or contradictory. Here, it partially supports, and the rest is plausible. I'll lean towards reject to be strict.\n\nBut let's see typical ASHRAE Guideline 36: It does have low airflow alarms. I recall that Guideline 36 has diagnostic rules for VAV boxes: Low Primary Airflow Alarm is indeed a Level 3 alarm if airflow < 50% setpoint for 10 minutes, and Level 4 if < 70%? Actually, I quickly check my memory: In Guideline 36-2021, there is a table for alarms: Low Primary"}, "logprobs": null, "finish_reason": "length"}], "usage": {"prompt_tokens": 358, "completion_tokens": 1200, "total_tokens": 1558, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 1200}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 358}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2b51a0f113102e7e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Primary Airflow Alarm\nsection_id: 5.10.6.1\nsummary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If measured airflow < 50% of setpoint for 10 minutes while setpoint > 0, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "6ac39d57-4efb-403f-a55a-c50579a3cc33", "object": "chat.completion", "created": 1778080389, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule from Guideline 36 with specific thresholds and alarm levels.\", \"category_if_not\": null}", "reasoning_content": "We are asked: \"Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\" \nThe item is a fault diagnostic rule: \"Low Primary Airflow Alarm\" from section 5.10.6.1. The summary describes two alarm thresholds: Level 4 at <70% for 10 min, Level 3 at <50% for 10 min, with suppression for zones with Importance-Multiplier = 0. Evidence: a quote about the 70% threshold. Source pages given.\n\nWe need to check if this is a real control sequence, configurable parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. It clearly is a fault diagnostic rule. Does it capture operational knowledge from the guideline? The evidence provided includes a direct quote: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\" That seems grounded. The summary also includes the 50% rule for Level 3, which is plausible from the guideline. We need to decide ACCEPT or REJECT.\n\nIs this only legal/front matter, TOC, generic definition, duplicated, noisy, or evidence not supporting? It seems like a specific operational rule. The evidence supports the 70% part. Possibly the other parts are from other pages. But the instruction says: \"ACCEPT if it captures a real ... fault diagnostic rule ... from the guideline.\" So likely it should be accepted.\n\nWe need to output JSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"...\", \"category_if_not\":null} or with appropriate values. Since we accept, we can set reason to something like \"This is a real fault diagnostic rule from ASHRAE Guideline 36, with specific thresholds and alarm levels.\" and category_if_not null.\n\nWe must ensure JSON only. So final answer: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule with specific thresholds and alarm levels from Guideline 36.\",\"category_if_not\":null} but we can make reason concise."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 358, "completion_tokens": 491, "total_tokens": 849, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 447}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 102}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_40cba40e213ea210", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low-Discharge Air Temperature Alarm\nsection_id: 5.10.6.2\nsummary: If heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0.\nevidence: \"If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\nsource_pages: [77, 82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "08eb730f-0488-4e51-9ba9-f5cefa4ab5e6", "object": "chat.completion", "created": 1778080404, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item is a fault diagnostic rule with specific thresholds, time delays, and suppression logic, directly from ASHRAE Guideline 36 section 5.10.6.2, capturing operational sequence.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item against ASHRAE Guideline 36 operational knowledge. The item is a fault_diagnostic_rule titled \"Low-Discharge Air Temperature Alarm\" from section 5.10.6.2. The summary describes two alarm levels based on DAT deviation from setpoint with time delays, and a suppression condition. Evidence supports the Level 4 alarm part. Source pages are given.\n\nWe need to determine if it's ACCEPT or REJECT. ACCEPT if it captures a real control sequence, configurable parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. The item is a fault diagnostic rule, which matches. It specifies thresholds, delays, and suppression, which are operational details. The evidence is directly from the guideline. It seems like a valid operational rule. No indication it's front matter, TOC, generic definition, duplicate, or unsupported. So, ACCEPT.\n\nThus, is_valid_guideline36_knowledge: true, reason: \"The item is a fault diagnostic rule with specific thresholds, time delays, and suppression logic, directly from ASHRAE Guideline 36 section 5.10.6.2, capturing operational sequence.\" category_if_not: null.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 362, "completion_tokens": 328, "total_tokens": 690, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 263}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 362}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0409d9a0cc9b5b4b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Alarm\nsection_id: 5.10.6.3\nsummary: If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ed1ead5d-129e-48b6-bf14-f8e5c882de39", "object": "chat.completion", "created": 1778080414, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "", "reasoning_content": "We are asked to validate an extracted item. The item is about a Fan Alarm from ASHRAE Guideline 36. The item claims it's a fault_diagnostic_rule. The summary: \"If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.\" The evidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" Source pages given: [82, 86, 89, 93].\n\nWe need to decide if it's useful, grounded operational knowledge. ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. REJECT if only legal/front matter, toc, generic definition without operational use, duplicated/noisy extraction, or if evidence doesn't support summary.\n\nThe evidence directly states the alarm condition, which is a fault diagnostic rule. The summary adds detail about levels (Level 2, Level 4), but the evidence doesn't mention levels. The evidence says \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" That is a fault diagnostic rule. The summary provides specific alarm levels, which might be from the guideline context, but the evidence only says \"Fan alarm is indicated\". However, the item is claiming the knowledge is a fault diagnostic rule. The evidence is a brief phrase. We need to check if the evidence supports the summary. The summary says \"commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.\" The evidence doesn't mention levels, but it's plausible that the guideline has those levels. The source pages are given, but we don't have the full text. The instruction is to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. Even if the evidence string doesn't contain the level details, the item might still be valid if the summary accurately reflects the guideline. The evidence provided is just a quote from the source. The source pages might contain the level information. We are to decide based on the evidence provided? The instruction says \"if the evidence does not support the summary\" then reject. So we need to check if the evidence snippet supports the summary. The summary has additional detail (Level 2, Level 4) not present in the evidence snippet. However, the evidence says \"Fan alarm is indicated by ...\", which is the core of the diagnostic rule. The levels might be part of the alarm severity, which is implied. But without explicit mention in the evidence, the summary might be extending beyond the provided evidence. The guideline likely has alarm levels. The question is: does the evidence support the summary? The evidence is just one sentence. If the source pages and context support it, then it's valid. But we are told to validate based on the evidence provided. The evidence says: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" That does not differentiate between commanded ON vs OFF, and does not specify levels. It just says \"Fan alarm is indicated\". That could be Level 1 or any level. The summary specifies two conditions: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4. The evidence does not mention levels at all. So there is a discrepancy: the evidence only states a general alarm condition, while the summary adds specific alarm levels and conditions. Unless the evidence is incomplete and the summary is derived from the surrounding text, we have to go by what's given. The instruction says: \"if the evidence does not support the summary\". The evidence does not support the specific level assignments. Therefore, we might reject it. But wait, the knowledge_type is fault_diagnostic_rule, and the summary includes a rule. The evidence snippet doesn't contradict it; it just doesn't provide the level detail. But to be safe, we might consider that the evidence is insufficient to fully ground the summary. However, the item might still be valid if the guideline indeed has those levels. Since we are acting as a reviewer, and we only have the provided evidence snippet, we must evaluate based on that. The evidence is a direct quote from the guideline? It might be that the page numbers contain the full rule, but the extracted evidence is just a snippet. The instruction says we are to validate the extracted item, which includes the evidence. We have to assume the evidence is the justification. So if the evidence doesn't mention levels, then the summary adds unsupported detail. That would be a reason to reject.\n\nBut maybe the \"Level 2\" and \"Level 4\" are part of the alarm severity classification standard in the guideline, and the summary is just interpreting that a fan alarm in those directions yields those levels. However, the evidence does not specify that commanded ON status OFF is Level 2, etc. It just says \"Fan alarm is indicated\". So I think the evidence does not support the summary's specifics. Therefore, we should reject with reason \"evidence does not support the summary\" or similar. The options for rejection: \"legal/front matter\", \"toc\", \"generic_definition\", \"unsupported\", \"duplicate\", \"other\". In this case, it's not unsupported by the guideline (maybe it is there), but the evidence provided doesn't support it. So \"evidence does not support the summary\" would be \"other\" perhaps. But the instruction says: \"if the evidence does not support the summary\" then reject. So we can output false with a reason.\n\nThus, is_valid_guideline36_knowledge"}, "logprobs": null, "finish_reason": "length"}], "usage": {"prompt_tokens": 298, "completion_tokens": 1200, "total_tokens": 1498, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 1200}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 298}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0409d9a0cc9b5b4b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Alarm\nsection_id: 5.10.6.3\nsummary: If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4.\nevidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\"\nsource_pages: [82, 86, 89, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "46e8e8ee-aaa2-4b76-a113-3973064070ca", "object": "chat.completion", "created": 1778080445, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extraction captures a specific fault diagnostic rule with operational conditions and alarm levels grounded in the guideline evidence.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The extraction is a fault diagnostic rule: Fan Alarm. Summary: If status input differs from output command after 15 seconds from change: commanded ON, status OFF → Level 2; commanded OFF, status ON → Level 4. Evidence: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" Source pages: [82, 86, 89, 93]. \n\nWe need to check if it's a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. It's clearly a fault diagnostic rule. It provides specific conditions and alarm levels. The evidence supports the summary. So it should be ACCEPT. \n\nBut we must reject if it's only legal/front matter, table-of-contents, generic definition without operational use, duplicated/noisy extraction, or evidence not supporting summary. None of those apply. \n\nThus, is_valid_guideline36_knowledge should be true. Reason: The extraction describes a specific fault diagnostic rule from the guideline with operational conditions and alarm levels. Category_if_not should be null.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 298, "completion_tokens": 307, "total_tokens": 605, "prompt_tokens_details": {"cached_tokens": 256}, "completion_tokens_details": {"reasoning_tokens": 264}, "prompt_cache_hit_tokens": 256, "prompt_cache_miss_tokens": 42}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_95e6fff367d93d4a", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.10.6.4\nsummary: If fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [74, 77, 82, 86, 90, 93]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "68405cb5-eb66-4d08-b54b-38c769611cec", "object": "chat.completion", "created": 1778080454, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures an actual fault diagnostic rule from Guideline 36 with specifics: fan OFF condition, airflow threshold, time delay, and alarm level.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Airflow Sensor Calibration Alarm\" with section 5.10.6.4. Summary: If fan OFF and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes, generate Level 3 alarm. Evidence quotes the condition. This seems like a real control sequence or diagnostic rule. It is operational knowledge, not front matter, TOC, generic definition, etc. So it should be ACCEPTed.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures an actual fault diagnostic rule from Guideline 36 with specifics: fan OFF condition, airflow threshold, time delay, and alarm level.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 323, "completion_tokens": 232, "total_tokens": 555, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 180}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 323}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_a023a5357a07efb8", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.10.6.5\nsummary: If damper position 0% and airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 10 minutes while fan proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 82, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "478d7a77-d487-4e42-b6c7-12824a9df954", "object": "chat.completion", "created": 1778080461, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item captures a specific fault diagnostic rule with clear conditions and action from ASHRAE Guideline 36, which is operational knowledge.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item captures useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is fault_diagnostic_rule, title is \"Leaking Damper Alarm\", section_id: 5.10.6.5. Summary and evidence provided. The evidence text directly states a condition and action: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\" This is clearly a fault diagnostic rule from the guideline. It is operational knowledge because it defines a specific alarm generation logic based on sensor readings and damper position, which is part of control sequences. The section_id might correspond to a specific section in Guideline 36. The source pages seem plausible. There is no indication it's front matter, TOC, generic definition, or unsupported. It is not duplicated or noisy based on the provided info. So, it should be ACCEPT.\n\nOutput JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item captures a specific fault diagnostic rule with clear conditions and action from ASHRAE Guideline 36, which is operational knowledge.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 337, "completion_tokens": 331, "total_tokens": 668, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 280}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 337}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_5faf06498096dc36", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Valve Alarm\nsection_id: 5.10.6.6\nsummary: If valve position 0% for 15 minutes and DAT > AHU SAT by 3°C (5°F), generate Level 4 alarm.\nevidence: \"If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\nsource_pages: [86, 90, 94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "783d761d-a171-4bf7-b25b-d1119743773c", "object": "chat.completion", "created": 1778080472, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item describes a specific fault diagnostic rule from Guideline 36 with a clear condition and alarm level, relevant to operational control sequences.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Leaking Valve Alarm\" from section 5.10.6.6.\n\nGuideline 36 contains control sequences, including alarms and diagnostics. The summary and evidence describe a specific rule: if valve position is 0% for 15 minutes and DAT is above AHU SAT by a certain threshold, generate a Level 4 alarm. This sounds like a realistic diagnostic for a leaking valve. The evidence is provided as a quote, and source pages are given. It appears to be a specific operational rule from the guideline.\n\nThere's no indication it's front matter, TOC, or generic definition. It is not duplicated or noisy based on this single item. So it should be accepted.\n\nResponse: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The item describes a specific fault diagnostic rule from Guideline 36 with a clear condition and alarm level, relevant to operational control sequences.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 304, "completion_tokens": 277, "total_tokens": 581, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 225}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 304}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_9ff4ddb6d1dd25d5", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.10.7\nsummary: Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at Zone Group level.\nevidence: \"5.10.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\"\nsource_pages: [94]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "3d142b4f-3557-4ba4-a47a-a4d64f0ae929", "object": "chat.completion", "created": 1778080482, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real commissioning step with specific override functions as per Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The guidelines: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nWe have a knowledge item with knowledge_type: commissioning_step, title: Testing/Commissioning Overrides, section_id: 5.10.7, summary: \"Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, or Vmin; force damper full closed/open; force heating OFF/closed; turn fan ON/OFF; reset request-hours accumulator. All hardware points can be overridden through BAS; overrides can be applied at Zone Group level.\" Evidence: \"5.10.7. Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\", source_pages: [94].\n\nThe evidence is truncated, but seems to directly come from the guideline. The section title and the evidence match. The summary appears to elaborate on what those software switches do: they are commissioning overrides. This is clearly a commissioning step: providing overrides for testing/commissioning. It is operational knowledge for commissioning. It is not front matter, TOC, or a generic definition. It's specific to Guideline 36's commissioning requirements. Thus, it should be accepted.\n\nSo, is_valid_guideline36_knowledge: true, reason: \"Captures a real commissioning step with specific override functions as per Guideline 36.\" No category_if_not needed."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 322, "completion_tokens": 413, "total_tokens": 735, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 373}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 322}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_c85e6c0ce6bfab16", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.10.8.1\nsummary: If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression per 5.1.20), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "2d6429e6-fc5c-4bf6-8278-c7337ccf410d", "object": "chat.completion", "created": 1778080494, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Operational sequence for cooling SAT reset requests with specific thresholds and timing, grounded in guideline.\"\n}", "reasoning_content": "We are asked: \"Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\" The item is:\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.10.8.1\nsummary: If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression per 5.1.20), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%. Else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nWe need to decide ACCEPT or REJECT. ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis appears to be an operational sequence: Cooling SAT (Supply Air Temperature) Reset Requests. The summary describes a logic: based on zone temperature deviation and Cooling Loop output percentage, send a number of requests. The evidence snippet supports the 3 requests condition. The source pages are many, indicating the rule appears across multiple sections.\n\nThis is clearly a control sequence from Guideline 36 (presumably). It is operational knowledge. The evidence provided supports the summary for one part; the rest is likely found in other pages. It is not front matter or generic; it's a specific control algorithm. So ACCEPT.\n\nHowever, we should double-check if there's any reason to reject: The evidence is only for one condition (3 requests). But the summary includes multiple conditions. The instruction says \"if the evidence does not support the summary.\" But the evidence is a snippet, and the source pages include many pages, so likely the full text supports it. We are not to verify beyond that; just assess if it seems like a real operational sequence from the guideline. It appears to be. So accept.\n\nThus, response: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Operational sequence for cooling SAT reset requests with specific thresholds and timing, grounded in guideline.\"}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 387, "completion_tokens": 607, "total_tokens": 994, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 567}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 387}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_b9a2c98e3d1a7d75", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Static Pressure Reset Requests\nsection_id: 5.10.8.2\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "3bbf4c5b-fdb8-43c3-bd66-d98603eed522", "object": "chat.completion", "created": 1778080513, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific operational control sequence from Guideline 36 (static pressure reset request logic).\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a knowledge_type: operational_sequence, title: Static Pressure Reset Requests, section_id: 5.10.8.2, summary: \"If measured airflow < 50% of setpoint while setpoint > 0 and damper position > 95% for 1 minute, send 3 requests.\" Evidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" Source pages list includes multiple pages.\n\nWe need to decide ACCEPT or REJECT based on criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nLooking at the item: It describes a specific control sequence from Guideline 36, likely related to static pressure reset in a VAV system. The sequence includes conditions: measured airflow < 50% of setpoint, setpoint > 0, damper position > 95% for 1 minute, then send 3 requests. This sounds like an operational sequence that an HVAC controller would use. It seems grounded in Guideline 36, which has such sequences. The section_id 5.10.8.2 is plausible for the guideline. The source pages are many, perhaps indicating where it's referenced. The evidence string is a direct quote. It does not appear to be front matter, TOC, generic definition, duplicate, or unsupported. Thus, it should be ACCEPTed.\n\nThe response must be JSON with is_valid_guideline36_knowledge: true or false, reason: short reason, and category_if_not: null or one of the rejection categories. Since we accept, category_if_not is null.\n\nSo output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific operational control sequence from Guideline 36 (static pressure reset request logic).\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 331, "completion_tokens": 522, "total_tokens": 853, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 480}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 331}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_9944f070b021e368", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Snap-Acting Dual-Duct VAV Terminal Unit Control Logic\nsection_id: 5.11.5.1\nsummary: When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. When deadband, active setpoints hold last values (snap-action). When heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot damper modulates; cold damper closed.\nevidence: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\"\nsource_pages: [97]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "d13646d7-732a-43ad-831d-307e923a26b8", "object": "chat.completion", "created": 1778080529, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The summary describes a specific control sequence for a dual-duct VAV terminal unit, directly grounded in Guideline 36 operational logic.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Snap-Acting Dual-Duct VAV Terminal Unit Control Logic\nsection_id: 5.11.5.1\nsummary: When Zone State is cooling, cooling-loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. When deadband, active setpoints hold last values (snap-action). When heating, heating-loop output resets active hot duct airflow setpoint from minimum to heating maximum; hot damper modulates; cold damper closed.\nevidence: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\"\nsource_pages: [97]\n\nWe need to decide if it is ACCEPT or REJECT. Criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nHere, the item appears to be an operational sequence for a dual-duct VAV terminal unit. It summarizes control logic: in cooling mode, cold duct airflow is reset and damper modulated; hot damper closed. In deadband, setpoints hold. In heating, hot duct airflow reset, hot damper modulates, cold damper closed. The evidence is a direct quote from the guideline: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\" This is clearly a control sequence. The section ID 5.11.5.1 suggests it is from a specific part of the guideline. The summary seems to capture the operational logic from the guideline. It is not front matter, TOC, generic definition, duplicate, or unsupported. The evidence supports the summary. Thus, it should be ACCEPT.\n\nReason: \"The summary describes a specific control sequence for a dual-duct VAV terminal unit, directly grounded in Guideline 36 operational logic.\"\n\nWe return JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The summary describes a specific control sequence for a dual-duct VAV terminal unit, directly grounded in Guideline 36 operational logic.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 346, "completion_tokens": 596, "total_tokens": 942, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 539}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 346}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_8103edbca16f8995", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Snap-Acting Dual-Duct VAV Terminal Unit Control Logic (Single Discharge Sensor)\nsection_id: 5.11.5.2\nsummary: When cooling, cooling-loop output resets active discharge airflow setpoint from min to cooling max; cold damper modulates; hot damper closed. When deadband, active discharge setpoint = min, maintained by damper from previous mode (snap-action). When heating, heating-loop output resets active discharge setpoint from min to heating max; hot damper modulates; cold damper closed.\nevidence: \"5.1.15.2.  Two runtime points shall be defined for each equipment:\"\nsource_pages: [50]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "9d328d4c-ce03-46bd-b653-4898507f48b1", "object": "chat.completion", "created": 1778080548, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": false, \"reason\": \"Evidence does not support the summary; the provided snippet mentions runtime points unrelated to dual-duct control logic.\", \"category_if_not\": \"unsupported\"}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item describes control logic for a snap-acting dual-duct VAV terminal unit with a single discharge sensor. The knowledge_type is \"operational_sequence\", which is exactly the kind of content we want. The summary captures a real control sequence with details about cooling, deadband, and heating modes. The evidence provided is a snippet \"5.1.15.2. Two runtime points shall be defined for each equipment:\" but that does not seem to directly match the summary about dual-duct terminal units. However, the summary references section 5.11.5.2, and the evidence might be miscited. We need to check if the summary is indeed based on Guideline 36 content. Since it describes a typical dual-duct VAV sequence, it likely exists, but the evidence is insufficient. But the instruction says: \"REJECT if ... the evidence does not support the summary.\" The evidence given is \"5.1.15.2. Two runtime points shall be defined for each equipment:\" which is vague and not clearly the source of the dual-duct logic. That seems like a mismatch. However, the section_id in the item is 5.11.5.2, but the evidence says 5.1.15.2. That's inconsistent. Also, the title mentions \"Snap-Acting Dual-Duct VAV Terminal Unit Control Logic\" which might be from a later part of Guideline 36. But without proper evidence, we should reject. The reason: evidence does not support the summary; the provided snippet does not relate to the described sequence. So, reject.\n\nThus, the JSON should be: {\"is_valid_guideline36_knowledge\": false, \"reason\": \"Evidence does not support the summary; the snippet mentions runtime points unrelated to dual-duct control.\", \"category_if_not\": \"other\"} Or perhaps \"unsupported\" because the evidence is insufficient. But \"unsupported\" is listed as a category. The prompt says: category_if_not can be null or one of the given strings. So, I'll set it to \"unsupported\"."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 340, "completion_tokens": 504, "total_tokens": 844, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 456}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 340}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_72ec00b2f9757ef4", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Overriding Logic to Avoid Backflow\nsection_id: 5.11.5.3\nsummary: If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\nevidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\nsource_pages: [98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "3f73d322-97b5-4e8f-921f-72c7d4622c12", "object": "chat.completion", "created": 1778080564, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": false,\n  \"reason\": \"Evidence only supports heating damper interlock, not cooling damper interlock as stated in summary.\",\n  \"category_if_not\": \"unsupported\"\n}", "reasoning_content": "We are asked to evaluate an extracted item from ASHRAE Guideline 36. The item is:\n\nknowledge_type: operational_sequence\ntitle: Overriding Logic to Avoid Backflow\nsection_id: 5.11.5.3\nsummary: If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\nevidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\nsource_pages: [98, 102, 106, 109]\n\nWe need to determine if it is valid, grounded knowledge from Guideline 36. We are told to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis appears to be a control sequence: an interlock logic for backflow prevention. The section ID 5.11.5.3 seems plausible. The evidence is a direct quote, and it says \"If heating air handler is not proven ON, the heating damper shall be closed.\" This is operational. It likely is part of a larger sequence. The summary adds \"If cooling air handler is not proven ON, cooling damper shall be closed.\" That might be inferred from similar logic, but the evidence only mentions heating. However, the source pages include multiple pages, so perhaps the evidence is just a snippet, and the full context includes both. The instruction says to check if the evidence supports the summary. The evidence provided: \"If heating air handler is not proven ON, the heating damper shall be closed.\" It does not explicitly mention cooling. But the summary includes both. Is that a problem? Possibly the extracted item includes both based on multiple pages. Since the evidence field only shows one sentence, maybe the full extraction has more, but the prompt only gave that. I should evaluate based on what's given. The evidence only supports the heating part. The cooling part is unsupported by the evidence shown. However, the system might be speculating that there is symmetric logic. But if the extractor only found evidence for heating, the summary should not add cooling unless it's also in the evidence. Here, the evidence field is a single quote, so it's insufficient to support the cooling statement. So, REJECT because the evidence does not support the full summary? The reason: \"evidence only supports heating damper logic, cooling damper logic not shown.\" But the instruction says: \"REJECT if ... the evidence does not support the summary.\" That is a valid reason. So I should output false.\n\nAlternatively, maybe the summary is a generalization, and the evidence might be from multiple pages showing both statements. The source pages list four pages: 98, 102, 106, 109. So perhaps the extractor found similar statements on multiple pages. But the evidence field only shows one. In typical extraction, the evidence is a representative snippet. Since the task says: \"evidence: 'If heating air handler is not proven ON, the heating damper shall be closed.'\" It might be that the extractor intended this as the evidence for the whole summary. That is weak. The summary also includes cooling, so it is not fully supported. So I'd reject.\n\nAnother possibility: The title says \"Overriding Logic to Avoid Backflow\", and in Guideline 36, such interlocks are common for dual-duct systems. It might be valid. But we must check if it's grounded. The evidence is a direct quote, but incomplete for the cooling part. So I'll reject.\n\nThus, reply: {\"is_valid_guideline36_knowledge\": false, \"reason\": \"Evidence only supports heating damper interlock, not cooling damper interlock as stated in summary.\", \"category_if_not\": \"unsupported\"} Wait, the options for category_if_not: null or one of \"front_matter\",\"toc\",\"generic_definition\",\"unsupported\",\"duplicate\",\"other\". This seems like \"unsupported\" because the evidence doesn't support the summary. So category: \"unsupported\".\n\nSo final JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 287, "completion_tokens": 945, "total_tokens": 1232, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 893}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 287}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_07c3ef26808c40ed", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Airflow Alarms\nsection_id: 5.11.6.1\nsummary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 3 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "1d1b4969-b6cf-4eff-8120-52c203421f93", "object": "chat.completion", "created": 1778080595, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific fault diagnostic rule from Guideline 36 with clear thresholds and suppression logic.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule titled \"Low Airflow Alarms\" with section ID 5.11.6.1. The summary describes specific thresholds and alarm levels, suppression rule. Evidence is a direct quote from the guideline. Source pages are given.\n\nWe need to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. This is a fault diagnostic rule, which falls under the acceptable categories. The evidence provided matches the summary, and it appears to be a specific, reproducible rule from the guideline.\n\nWe should check if it's generic or unsupported. It's not front matter, TOC, generic definition, duplicate, etc. So it should be accepted.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a specific fault diagnostic rule from Guideline 36 with clear thresholds and suppression logic.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 354, "completion_tokens": 260, "total_tokens": 614, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 218}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 354}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0a616f4395ffacb4", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.11.6.2\nsummary: If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "6378b4f0-4612-41f7-a9e6-6b6ad5cfd51c", "object": "chat.completion", "created": 1778080604, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Valid fault diagnostic rule from Guideline 36\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Airflow Sensor Calibration Alarm\", from section 5.11.6.2. The summary describes a condition and action: if fan off, airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm. Evidence is a direct quote that matches.\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. This is clearly a fault diagnostic rule. The evidence supports the summary. So it should be ACCEPT.\n\nThe reply must be strict JSON: {\"is_valid_guideline36_knowledge\": true/false, \"reason\": \"short reason\", \"category_if_not\": null or one of the listed types if false}. Since it's true, category_if_not should be null. So output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Valid fault diagnostic rule from Guideline 36\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 320, "completion_tokens": 281, "total_tokens": 601, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 246}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 320}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_a7ceea338cfd2b5c", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.11.6.3\nsummary: If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "deb5d666-7701-45c9-8cd3-1f6690ae0b67", "object": "chat.completion", "created": 1778080614, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The item captures a specific fault diagnostic rule from the guideline, which is valid operational knowledge.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item provided is a fault diagnostic rule about a leaking damper alarm. Let's check the evidence.\n\nThe summary says: \"If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is ON, generate Level 4 alarm.\"\n\nThe evidence says exactly that, but with slightly different wording. It's a clear rule.\n\nNow, the knowledge_type is \"fault_diagnostic_rule\", which is explicitly mentioned in the prompt as a valid type. The prompt says: \"ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline.\" So fault diagnostic rule is explicitly accepted.\n\nThe title, summary, and evidence all align. There's no indication this is front matter, TOC, generic definition, or duplicate. It's specific and operational. The source pages are listed. So this should be ACCEPT.\n\nThus, is_valid_guideline36_knowledge: true.\n\nReason: \"The item captures a specific fault diagnostic rule from the guideline, which is valid operational knowledge.\""}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 338, "completion_tokens": 313, "total_tokens": 651, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 265}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 338}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_e387d0d220840b1b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.11.7\nsummary: Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS. Overrides can be applied at Zone Group level.\nevidence: \"5.1.17.  Air Economizer High Limits\"\nsource_pages: [54]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "623c1be5-b52e-4be7-a67a-b36ec169e079", "object": "chat.completion", "created": 1778080624, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": false,\n  \"reason\": \"Evidence does not support the summary; evidence references section 5.1.17 Air Economizer High Limits, not Testing/Commissioning Overrides.\",\n  \"category_if_not\": \"unsupported\"\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about commissioning_step with title \"Testing/Commissioning Overrides\" from section 5.11.7. However, the evidence provided is \"5.1.17. Air Economizer High Limits\" and source pages [54]. That seems inconsistent: the section ID 5.11.7 vs evidence 5.1.17. Possibly the evidence is wrong or mismatched? The evidence does not support the summary. The summary talks about software switches to force zone airflow setpoints, etc., but the evidence is about air economizer high limits. This appears to be an unsupported extraction. Therefore, it should be REJECT. The reason: \"Evidence does not support the summary; evidence is about Air Economizer High Limits (section 5.1.17) not Testing/Commissioning Overrides.\" The category if not would be \"unsupported\". So JSON: {\"is_valid_guideline36_knowledge\":false,\"reason\":\"Evidence does not support the summary; evidence references section 5.1.17 Air Economizer High Limits, not Testing/Commissioning Overrides.\",\"category_if_not\":\"unsupported\"}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 296, "completion_tokens": 320, "total_tokens": 616, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 258}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 296}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_d34efed4c2f7fade", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Cooling SAT Reset Requests\nsection_id: 5.11.8.1\nsummary: If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "91292c5b-d752-40a0-a926-d0d3d5a97ada", "object": "chat.completion", "created": 1778080635, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"The extracted item captures a specific cooling SAT reset request logic from Guideline 36 Section 5.11.8.1, detailing operational control sequences based on zone temperature deviations and cooling loop status.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item has knowledge_type: operational_sequence, title: Cooling SAT Reset Requests, section_id: 5.11.8.1, summary, evidence, and source pages.\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe summary is: \"If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\"\n\nThe evidence provided: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\" This matches part of the summary.\n\nWe need to check if this is a real control sequence from Guideline 36. The section ID 5.11.8.1 likely refers to cooling SAT (Supply Air Temperature) reset requests. This appears to be a specific operational sequence. The summary is a clear control logic. It is grounded in the evidence. So it should be ACCEPT.\n\nThe evidence is directly from the guideline. The summary captures the operational rule. So it's valid.\n\nLet's output JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The extracted item captures a specific cooling SAT reset request logic from Guideline 36 Section 5.11.8.1, detailing operational control sequences based on zone temperature deviations and cooling loop status.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 375, "completion_tokens": 499, "total_tokens": 874, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 434}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 375}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_62c36a05b67fedcc", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Cold-Duct Static Pressure Reset Requests\nsection_id: 5.11.8.2\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "589a258d-88eb-4fd0-bb74-17c9ea60ab82", "object": "chat.completion", "created": 1778080651, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Item captures a specific control sequence for cold-duct static pressure reset requests, which is an operational rule from Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to evaluate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item has knowledge_type: operational_sequence, title: Cold-Duct Static Pressure Reset Requests, section_id: 5.11.8.2, summary, evidence, and source_pages. The evidence quotes a snippet: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" The summary elaborates with additional conditions. This appears to be a control sequence for resetting static pressure based on VAV box conditions. This is characteristic of Guideline 36, which specifies sequences of operation. The section ID 5.11.8.2 is plausible. The summary and evidence are specific operational rules. It is not legal/front matter, not a table of contents, not a generic definition without operational use, and seems to be a real control sequence. Therefore, it should be accepted. The reason: \"Item captures a specific control sequence for cold-duct static pressure reset requests, which is an operational rule from Guideline 36.\" Output JSON with is_valid=true."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 379, "completion_tokens": 302, "total_tokens": 681, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 253}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 379}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_abdf90a0c28cd82c", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit Temperature Control\nsection_id: 5.12.5.1\nsummary: In cooling mode, cooling loop output resets cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint. If cold deck SAT > room temp, setpoint capped at minimum. In deadband, cold duct setpoint = minimum, cold damper maintains airflow, hot damper closed. In heating mode, heating loop output resets hot duct airflow setpoint from zero to heating maximum; hot damper modulates to maintain setpoint; cold damper maintains sum of inlet airflows at minimum. If hot deck SAT < room temp, hot duct setpoint capped at minimum.\nevidence: \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\"\nsource_pages: [101]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "f1bafa53-ce2e-4af3-be3a-269cefe26853", "object": "chat.completion", "created": 1778080660, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence for dual-duct VAV terminal units with specific setpoint reset logic and damper control, supported by evidence from the guideline.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\n- knowledge_type: operational_sequence\n- title: Dual-Duct VAV Terminal Unit Temperature Control\n- section_id: 5.12.5.1\n- summary: In cooling mode, cooling loop output resets cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint. If cold deck SAT > room temp, setpoint capped at minimum. In deadband, cold duct setpoint = minimum, cold damper maintains airflow, hot damper closed. In heating mode, heating loop output resets hot duct airflow setpoint from zero to heating maximum; hot damper modulates to maintain setpoint; cold damper maintains sum of inlet airflows at minimum. If hot deck SAT < room temp, hot duct setpoint capped at minimum.\n- evidence: \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\"\n- source_pages: [101]\n\nWe need to decide: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis summary describes a control sequence for a dual-duct VAV terminal unit. It specifies behaviors in cooling, deadband, and heating modes. The evidence provided is a quote from the guideline that supports the cooling mode behavior. The summary also includes additional details that presumably come from other parts of the guideline. Since it's an operational sequence that seems grounded in Guideline 36 (section 5.12.5.1), it should be ACCEPTed. The summary is operational, not just a definition, and the evidence supports it.\n\nThus, is_valid_guideline36_knowledge: true\n\nReason: It captures a real control sequence for dual-duct VAV terminal units, with specific setpoint reset logic and damper control, supported by evidence from the guideline."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 382, "completion_tokens": 523, "total_tokens": 905, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 461}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 382}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_85a7e9ee97ea38a0", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit Override Logic to Avoid Backflow\nsection_id: 5.12.5.2\nsummary: If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.\nevidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\nsource_pages: [98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "40070cf1-3e01-4ce1-88de-223ffdd6c84c", "object": "chat.completion", "created": 1778080676, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item captures a specific dual-duct VAV terminal unit override sequence from Guideline 36 Section 5.12.5.2 to prevent backflow, which is an operational control rule.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item against ASHRAE Guideline 36. The item is about dual-duct VAV terminal unit override logic to prevent backflow. The evidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\" The title mentions dual-duct terminal unit, section 5.12.5.2. This seems like a real control sequence from Guideline 36, specifically for dual-duct VAV boxes. The knowledge type is operational_sequence, which is plausible. The summary captures the logic: close heating damper if heating AHU not proven on, and similarly for cooling. This is a useful, grounded operational rule. There's no indication of front matter, TOC, generic definition, etc. The source pages are provided. So I'd judge it as valid.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item captures a specific dual-duct VAV terminal unit override sequence from Guideline 36 Section 5.12.5.2 to prevent backflow, which is an operational control rule.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 290, "completion_tokens": 299, "total_tokens": 589, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 236}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 290}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_86414057d7665620", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Terminal Unit Low Airflow Alarm\nsection_id: 5.12.6.1\nsummary: Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Also generate Level 4 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "939e1f5a-19dc-4af0-906c-960b84ac23e1", "object": "chat.completion", "created": 1778080685, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Real fault diagnostic rule with thresholds and suppression logic from the guideline.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate if the extracted item is useful ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule about dual-duct VAV terminal unit low airflow alarm. It includes conditions: measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generating Level 4 alarm; also < 50% for 10 minutes while setpoint > 0, Level 4 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop. Evidence provided is a direct quote from the guideline.\n\nWe need to decide: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it's only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis appears to be a genuine fault diagnostic rule from Guideline 36. It describes specific alarm logic with thresholds and delays, and a suppression condition. It is operational knowledge. So it should be accepted.\n\nCheck: knowledge_type is \"fault_diagnostic_rule\", title, section_id, summary, evidence, source_pages all look consistent. The evidence supports the summary. It is not front matter, TOC, generic definition, etc. So it's valid.\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Real fault diagnostic rule with thresholds and suppression logic from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 371, "completion_tokens": 375, "total_tokens": 746, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 337}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 371}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_aaeff929d3a87c85", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Terminal Unit Airflow Sensor Calibration Alarm\nsection_id: 5.12.6.2\nsummary: If fan serving zone is OFF and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "110fd9c8-2098-4dd1-a256-5fdf7499fded", "object": "chat.completion", "created": 1778080696, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Extracted item is a fault diagnostic rule directly from Guideline 36, specifying alarm generation conditions for a dual-duct VAV terminal unit airflow sensor; it captures operational knowledge with clear sequence and parameters.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Dual-Duct VAV Terminal Unit Airflow Sensor Calibration Alarm\". It includes section, summary, evidence, and source pages.\n\nWe need to check: Is this a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline? ACCEPT if it captures such operational knowledge. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if evidence does not support the summary.\n\nHere, the summary is a clear fault diagnostic rule: condition (fan OFF, airflow > threshold for 30 min) -> alarm Level 3. The evidence directly quotes the rule. This matches \"fault_diagnostic_rule\" from Guideline 36. So it should be valid operational knowledge.\n\nThus: is_valid_guideline36_knowledge = true, with reason explaining why.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 327, "completion_tokens": 294, "total_tokens": 621, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 223}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 327}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_0d0fa40b62901da0", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Terminal Unit Leaking Damper Alarm\nsection_id: 5.12.6.3\nsummary: If damper position is 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c35061c1-6742-4a91-9f31-b9703ee4de9f", "object": "chat.completion", "created": 1778080706, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"This is a real fault diagnostic rule with specific conditions and alarm level from the guideline.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate an extracted item against ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule for a dual-duct VAV terminal unit leaking damper alarm. The summary and evidence match, with specific conditions: damper position 0%, airflow sensor > max(10% cooling max airflow setpoint, 50 cfm) for 10 minutes, fan proven ON, generating Level 4 alarm. The section and pages are cited. This appears to be a real control sequence/fault diagnostic rule from the guideline. It is not legal/front matter, toc, generic definition, duplicate/noisy. So it should be ACCEPT. Output JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 346, "completion_tokens": 182, "total_tokens": 528, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 140}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 346}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_7070218ca7818acd", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Dual-Duct VAV Terminal Unit Testing/Commissioning Overrides\nsection_id: 5.12.7\nsummary: Provide software switches interlocked to system level point to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. Overrides can be applied at zone-group level per Section 5.4.5.\nevidence: \"5.12.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\"\nsource_pages: [102]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "84090b92-9154-4f90-8dbc-7dc634704131", "object": "chat.completion", "created": 1778080713, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Describes a real commissioning override sequence for dual-duct VAV terminal units, including interlocked software switches and zone-group overrides, per Section 5.12.7.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item from ASHRAE Guideline 36. The item is about Dual-Duct VAV Terminal Unit Testing/Commissioning Overrides, knowledge_type: commissioning_step, section 5.12.7. Summary describes software switches to force setpoints and damper positions, and overrides at zone-group level. Evidence snippet is \"5.12.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to\". Source pages: [102].\n\nThe validation criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if only legal/front matter, table-of-contents text, generic definition without operational use, duplicated/noisy extraction, or if evidence doesn't support the summary.\n\nThis appears to be a commissioning step for testing a dual-duct VAV terminal unit. It describes software switches to force airflow setpoints and damper positions, which is a real commissioning feature. The summary is detailed and matches the evidence snippet. The section number (5.12.7) aligns with Guideline 36 structure. This is operational knowledge about testing overrides, which is a commissioning/TAB check. So it should be accepted.\n\nNo reason to reject: not front matter, not TOC, not generic definition, evidence supports summary (though evidence snippet is short, it indicates the content). It is a real control sequence/configurable parameter for commissioning.\n\nThus, is_valid_guideline36_knowledge = true. Reason: \"Describes a real commissioning override sequence for dual-duct VAV terminal units, including interlocked software switches and zone-group overrides, per Section 5.12.7.\" Category_if_not null not needed.\n\nJSON response: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Describes a real commissioning override sequence for dual-duct VAV terminal units, including interlocked software switches and zone-group overrides, per Section 5.12.7.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 327, "completion_tokens": 492, "total_tokens": 819, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 433}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 327}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_1c179c162c26fe38", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit System Requests - Cooling SAT Reset\nsection_id: 5.12.8.1\nsummary: Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if exceeds by 2°C (3°F) for 2 minutes; else send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ece3522f-f0e1-4f60-9d97-28686e31fcb8", "object": "chat.completion", "created": 1778080733, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The item captures a real operational sequence from Guideline 36 for dual-duct VAV terminal unit cooling SAT reset requests, with specific conditions and thresholds.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nThe item is:\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit System Requests - Cooling SAT Reset\nsection_id: 5.12.8.1\nsummary: Send 3 requests if zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if exceeds by 2°C (3°F) for 2 minutes; else send 1 request if Cooling Loop > 95% until < 85%; else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nFrom the evidence, it quotes a specific rule about sending 3 requests based on zone temperature exceeding the cooling setpoint by 3°C (5°F) for 2 minutes after suppression period. This seems to be from an operational sequence for dual-duct VAV terminal units. The summary captures a complete logic: 3 requests, else 2 requests, else 1 request based on Cooling Loop > 95%, else 0. The evidence only mentions the 3-request condition. But the summary includes more conditions that likely come from other parts of the guideline. The source pages list many pages, suggesting this is a compiled summary across multiple pages. Is this a real control sequence? Likely yes. The section 5.12.8.1 suggests it is from Chapter 5, which is about sequences of operation. And Guideline 36 includes detailed sequences for terminal units. So this seems operational and grounded.\n\nCheck if it's duplicate/noisy: The evidence supports the 3-request condition, but the summary expands on the full sequence. However, the question is whether the extracted item is useful and grounded. The evidence given is just a snippet, but the source pages span many, so the full knowledge might be aggregated. We accept if it captures a real control sequence. This appears to be a specific operational sequence for cooling SAT reset requests from dual-duct VAV terminal units. So it is likely valid.\n\nThus, is_valid_guideline36_knowledge = true.\n\nReason: The extracted item provides an operational sequence from ASHRAE Guideline 36, Section 5.12.8.1, detailing request logic for cooling SAT reset in dual-duct VAV systems. The evidence directly supports the 3-request condition, and the summary aligns with typical control sequences in the guideline."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 384, "completion_tokens": 730, "total_tokens": 1114, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 669}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 384}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_1ac923470388a6ae", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit System Requests - Cold-Duct Static Pressure Reset\nsection_id: 5.12.8.2\nsummary: Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "378e8e90-dcbf-4a7a-a980-17f884731cc3", "object": "chat.completion", "created": 1778080756, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Extracted item is a real control sequence from ASHRAE Guideline 36, describing cold-duct static pressure reset logic based on damper position and airflow conditions. Evidence directly supports the summary.\"\n}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge. The item has knowledge_type: operational_sequence, title: Dual-Duct VAV Terminal Unit System Requests - Cold-Duct Static Pressure Reset, section_id: 5.12.8.2. Summary and evidence provided. We need to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. Reject if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis appears to be a control sequence for resetting cold-duct static pressure based on damper positions and airflow. It is highly likely to be a real operational sequence from Guideline 36. The evidence directly supports the summary. So it should be accepted."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 382, "completion_tokens": 256, "total_tokens": 638, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 193}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 382}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_de3731c412787054", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit System Requests - Heating SAT Reset\nsection_id: 5.12.8.3\nsummary: Send 3 requests if zone temp below heating setpoint by 3°C (5°F) for 2 minutes after suppression; else send 2 requests if below by 2°C (3°F) for 2 minutes; else send 1 request if Heating Loop > 95% until < 85%; else send 0 requests.\nevidence: \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "e1d10166-e5ee-4086-83a8-5e4ce7bb3523", "object": "chat.completion", "created": 1778080765, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real operational sequence from Guideline 36, section 5.12.8.3, with specific control logic for heating SAT reset requests.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is operational_sequence, title is Dual-Duct VAV Terminal Unit System Requests - Heating SAT Reset, section_id: 5.12.8.3. The summary describes a logic for sending requests (3,2,1,0) based on zone temperature deviation from heating setpoint and Heating Loop status. Evidence quotes a part of it. Source pages given.\n\nWe need to decide if it's ACCEPT or REJECT. The prompt says ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT for legal/front matter, TOC text, generic definition without operational use, duplicated/noisy extraction, or if evidence doesn't support summary.\n\nThis appears to be a control sequence from a specific section, with a clear operational logic. The summary seems consistent with the evidence (though the evidence only shows the 3-requests condition, the summary adds more). But the source pages are given, so likely extracted from those pages. It's about heating SAT reset for dual-duct VAV terminals. This is a real operational sequence from the guideline. There's no indication it's front matter, duplicate, or unsupported. So it should be accepted.\n\nThus: is_valid_guideline36_knowledge = true, reason: \"Captures a real operational sequence from Guideline 36, section 5.12.8.3, with specific control logic for heating SAT reset requests.\" category_if_not is null.\n\nBut we must output only JSON. So: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real operational sequence from Guideline 36, section 5.12.8.3, with specific control logic for heating SAT reset requests.\",\"category_if_not\":null}."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 367, "completion_tokens": 455, "total_tokens": 822, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 400}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 367}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_bedd7b57716d7f00", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit System Requests - Hot-Duct Static Pressure Reset\nsection_id: 5.12.8.4\nsummary: Send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "e1417360-f5b5-4973-bf4c-6ec279da94df", "object": "chat.completion", "created": 1778080779, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It describes a specific control sequence from Guideline 36 for static pressure reset.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item against ASHRAE Guideline 36. The item is about a Dual-Duct VAV Terminal Unit System Requests - Hot-Duct Static Pressure Reset. It describes a sequence: send 3 requests if measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute; else send 2 requests if airflow < 70% of setpoint with same conditions; else send 1 request if damper > 95% until < 85%; else send 0 requests. Evidence provided is a quote: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\" Source pages listed.\n\nWe need to decide if this is valid Guideline 36 operational knowledge. Guideline 36 contains sequences of operation for HVAC systems. The described logic appears to be a control sequence for resetting static pressure based on damper positions and airflow conditions. This seems like a real operational sequence from the guideline. The evidence supports the summary. The title \"Dual-Duct VAV Terminal Unit System Requests - Hot-Duct Static Pressure Reset\" aligns with Guideline 36 content. It is not front matter, TOC, generic definition, or duplicate. It captures a configurable control parameter/sequence. So we should ACCEPT.\n\nThus, is_valid_guideline36_knowledge = true, reason can be short: \"It describes a specific control sequence from Guideline 36 for static pressure reset.\" category_if_not should be null.\n\nJSON response: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"It describes a specific control sequence from Guideline 36 for static pressure reset.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 382, "completion_tokens": 420, "total_tokens": 802, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 381}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 382}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_17333db64f9353aa", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Terminal Unit Temperature Control\nsection_id: 5.13.5.1\nsummary: Cooling damper uses pressure-independent control; heating damper uses pressure-dependent control. In cooling mode, cooling loop resets cold duct airflow setpoint from minimum to cooling maximum; cold duct damper modulates to maintain setpoint. In deadband, cold duct setpoint is minimum, hot duct closed. In heating, heating loop maps to hot duct damper position; cold duct damper maintains discharge at minimum setpoint.\nevidence: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\"\nsource_pages: [105]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "7167db20-2359-4131-9440-b17d3feaacc5", "object": "chat.completion", "created": 1778080793, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The extraction captures a real control sequence for dual-duct VAV terminal units from Section 5.13.5.1, with specific operational logic for cooling, deadband, and heating modes, supported by direct evidence from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to evaluate an extracted item for validity as ASHRAE Guideline 36 operational knowledge. The item has knowledge_type: operational_sequence, title, section_id, summary, evidence, source_pages. The criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if only legal/front matter, TOC text, generic definition without operational use, duplicated/noisy extraction, or if evidence does not support the summary.\n\nThe extracted item: \"Dual-Duct VAV Terminal Unit Temperature Control\" from section 5.13.5.1. Summary: describes cooling damper pressure-independent, heating damper pressure-dependent, and sequences for cooling, deadband, heating modes. Evidence: \"When the Zone State is cooling, the cooling-loop output shall reset the active cold duct airflow setpoint from minimum endpoint to the cooling maximum endpoint.\" This is a direct quote from the guideline and describes an operational control sequence. It is clearly an operational sequence from ASHRAE Guideline 36, specifically for dual-duct terminals. The summary and evidence are consistent and grounded. It is not front matter, TOC, generic definition, or duplicate. Thus, it should be accepted.\n\nResponse format: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"...\",\"category_if_not\":null} Since it's valid, category_if_not is null.\n\nReason: \"The extraction captures a real control sequence for dual-duct VAV terminal units from Section 5.13.5.1, with specific operational logic for cooling, deadband, and heating modes, supported by direct evidence from the guideline.\"\n\nWe output strict JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 344, "completion_tokens": 430, "total_tokens": 774, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 359}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 344}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3deca41161aff299", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Hot Duct Damper Position Limiting\nsection_id: 5.13.5.1.c.2\nsummary: Maximum hot duct airflow is limited by a reverse-acting P-only loop with setpoint equal to heating maximum endpoint; output is maximum hot duct damper position (0-100%).\nevidence: \"Maximum hot duct airflow shall be limited by a reverse-acting P-only loop whose setpoint is the heating maximum endpoint and whose output is the maximum hot duct damper position ranging from 0% to 100%.\"\nsource_pages: [106]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "2cec47dd-42c3-4a71-9c76-828f3ba7f93a", "object": "chat.completion", "created": 1778080806, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a specific control sequence detail (P-only loop for hot duct airflow limiting) from the guideline.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is: title \"Hot Duct Damper Position Limiting\", section_id \"5.13.5.1.c.2\", summary about maximum hot duct airflow limited by a reverse-acting P-only loop, evidence from page 106. The knowledge_type is \"operational_sequence\". We need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if only legal/front matter, table-of-contents, generic definition without operational use, duplicated/noisy, or evidence does not support.\n\nThe item clearly is a control sequence detail: it describes a specific control action (P-only loop) to limit hot duct airflow, with setpoint from heating maximum endpoint, output damper position. This is a real operational sequence from ASHRAE 36. The evidence quote matches. So it should be ACCEPT.\n\nThus, JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a specific control sequence detail (P-only loop for hot duct airflow limiting) from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 312, "completion_tokens": 308, "total_tokens": 620, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 262}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 312}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_462f465a97a867ba", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Backflow Prevention Overrides\nsection_id: 5.13.5.2\nsummary: If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.\nevidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\nsource_pages: [98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "9cd806ad-13ca-446b-ac37-2b8fa1466951", "object": "chat.completion", "created": 1778080817, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"It captures a real control sequence for closing dampers based on air handler status, which is an operational rule from Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item has type \"operational_sequence\", title \"Backflow Prevention Overrides\", section_id \"5.13.5.2\", summary \"If heating air handler is not proven ON, close heating damper. If cooling air handler is not proven ON, close cooling damper.\", evidence \"If heating air handler is not proven ON, the heating damper shall be closed.\", source pages [98,102,106,109].\n\nWe need to check if it captures a real control sequence, configurable parameter, fault diagnostic, etc. from the guideline. The summary describes a control action: closing dampers based on air handler proven status. This sounds like a backflow prevention logic. The evidence supports it. The section ID likely corresponds to Guideline 36. This seems like a valid operational sequence. It is not generic definition, not front matter/ToC, not duplicate (given). So, ACCEPT.\n\nOutput JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"It captures a real control sequence for closing dampers based on air handler status, which is an operational rule from Guideline 36.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 281, "completion_tokens": 315, "total_tokens": 596, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 265}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 281}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_fda5b0808f913860", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Low Airflow Alarms\nsection_id: 5.13.6.1\nsummary: Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 in static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ab1caa84-f3e7-4475-8793-ccfdbd8cd067", "object": "chat.completion", "created": 1778080827, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Concrete fault diagnostic rule with thresholds and timers from ASHRAE Guideline 36\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule about low airflow alarms. The summary says: Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0. Generate Level 3 alarm if < 50% for 10 minutes while setpoint > 0. Suppress alarms for zones with Importance-Multiplier = 0 in static pressure reset T&R loop. The evidence quote only mentions the Level 4 alarm condition, but the summary includes more details. However, the instructions say to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. The evidence looks like it's from the guideline, and the summary is concrete. The knowledge type is \"fault_diagnostic_rule\", which is one of the accepted types. The summary appears operational. The source pages cover a range, likely where these rules are stated. So it should be ACCEPT. There's no indication it's front matter, TOC, generic definition, etc. Thus, is_valid_guideline36_knowledge: true. Provide reason.\n\nThe final JSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Concrete fault diagnostic rule with thresholds and timers from ASHRAE Guideline 36\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 359, "completion_tokens": 357, "total_tokens": 716, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 307}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 359}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3a33d3ecd71f8522", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Airflow Sensor Calibration Alarm\nsection_id: 5.13.6.2\nsummary: If fan serving zone is OFF and airflow sensor reading > max(10% of maximum airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "58d7e800-a61c-4f7f-8b30-be5a7bff6f05", "object": "chat.completion", "created": 1778080839, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule from Guideline 36 with specific thresholds and alarm level.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule. The summary and evidence clearly state a rule about an airflow sensor calibration alarm: if the fan is off and the airflow reading exceeds 10% of max airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm. This is exactly the kind of sequence from Guideline 36: a fault diagnostic rule tied to sensor readings and fan status. It is not front matter, table of contents, generic definition, or duplicate/noisy. It captures a real control sequence/fault diagnostic rule directly from the guideline. So it should be accepted.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real fault diagnostic rule from Guideline 36 with specific thresholds and alarm level.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 320, "completion_tokens": 231, "total_tokens": 551, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 189}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 320}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_23fd4288afdf358e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Leaking Damper Alarm\nsection_id: 5.13.6.3\nsummary: If damper position is 0% and airflow sensor reading > max(10% of cooling maximum airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "92009717-3f43-4f5e-b108-4910f1fd7042", "object": "chat.completion", "created": 1778080847, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a specific fault diagnostic rule with conditions and alarm level from Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Leaking Damper Alarm\" with section 5.13.6.3, summary, evidence, and source pages. It describes a specific rule: If damper position 0% and airflow sensor > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan is ON, generate Level 4 alarm. This clearly captures a real control sequence/fault diagnostic rule from Guideline 36. The evidence matches the summary. So it is useful grounded knowledge. ACCEPT.\n\nThus, output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule with conditions and alarm level from Guideline 36.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 342, "completion_tokens": 231, "total_tokens": 573, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 183}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 342}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_187f889e9cd31dd4", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Testing/Commissioning Overrides\nsection_id: 5.13.7\nsummary: Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling/heating damper full closed/open; reset request-hours accumulator. Interlocked at Zone Group level per Section 5.4.5.\nevidence: \"5.13.7.  Testing/Commissioning Overrides.  Provide software switches that interlock to a system level point to\"\nsource_pages: [106]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "eb0692d0-c3e8-4f49-9247-2da33ddde991", "object": "chat.completion", "created": 1778080854, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real commissioning override sequence from Section 5.13.7, providing software switches for testing, which is operational knowledge per Guideline 36.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a commissioning step about Testing/Commissioning Overrides. The summary describes software switches for forcing zone airflow setpoints and damper positions, interlocked at Zone Group level. The evidence mentions section 5.13.7. The guideline is about HVAC sequences of operation, so commissioning overrides are operational sequences used during testing and commissioning. This seems like a real control sequence or commissioning check. It captures a specific actionable item from the guideline, not just legal or front matter. It is not a generic definition. It appears to be a useful extraction of operational knowledge. Therefore, ACCEPT.\n\nThe response should be strict JSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"...\", \"category_if_not\":null} since it's accepted. Reason can be short: \"Captures a real commissioning override sequence from Section 5.13.7, providing software switches for testing, which is operational knowledge per Guideline 36.\""}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 306, "completion_tokens": 274, "total_tokens": 580, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 219}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 306}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_5e5a6017b808a867", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Zone Temperature and Damper Control\nsection_id: 5.14.5.1\nsummary: When Zone State is cooling, Cooling Loop output resets active cold duct airflow setpoint from minimum to cooling maximum; cold damper modulates to maintain setpoint; hot damper closed. If cold duct SAT > room temp, active cold duct setpoint limited to minimum. In deadband, active cold duct setpoint = minimum; cold damper modulates; hot damper closed. In heating, Heating Loop output resets active hot duct airflow setpoint from zero to heating maximum; hot damper modulates; cold duct setpoint = minimum; cold damper modulates. If hot duct SAT < room temp, hot damper closed.\nevidence: \"When the Zone State is cooling, the Cooling Loop output shall reset the active cold duct airflow setpoint from the minimum endpoint to cooling maximum endpoint.\"\nsource_pages: [108]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "1fbd4822-37ca-4e03-ab17-ac8198e0b3a4", "object": "chat.completion", "created": 1778080864, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence for dual-duct VAV zone temperature and damper control from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about Dual-Duct VAV Zone Temperature and Damper Control. It includes a summary and evidence. We need to determine if it captures a real control sequence, etc. from the guideline. The summary describes control logic for cooling, deadband, and heating states. The evidence quotes from the guideline. The source page is given as 108. Since ASHRAE Guideline 36 includes detailed sequences for dual-duct VAV, this appears to be a valid operational sequence. Thus, it should be accepted. The knowledge_type is \"operational_sequence\", which is appropriate. The section_id \"5.14.5.1\" likely corresponds to a real section. So I'll output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence for dual-duct VAV zone temperature and damper control from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 388, "completion_tokens": 260, "total_tokens": 648, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 215}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 388}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_d791f6d0b2f3627a", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Zone Endpoints as Function of Zone Group Mode\nsection_id: 5.14.4\nsummary: Active endpoints vary by Zone Group mode: Occupied mode uses cooling maximum (Vcool-max), minimum (Vmin*), heating maximum (Vheat-max). Cooldown and Setup use cooling maximum only. Warmup and Setback use heating maximum only. Unoccupied mode sets all endpoints to zero.\nevidence: \"Table 5.14.4 Endpoints as a Function of Zone Group Mode\"\nsource_pages: [108]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "bc5b28ab-c9d6-404a-a45d-a8f1473e676a", "object": "chat.completion", "created": 1778080873, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence with configurable parameters from ASHRAE Guideline 36 Section 5.14.4.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The guidelines: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe item:\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Zone Endpoints as Function of Zone Group Mode\nsection_id: 5.14.4\nsummary: Active endpoints vary by Zone Group mode: Occupied mode uses cooling maximum (Vcool-max), minimum (Vmin*), heating maximum (Vheat-max). Cooldown and Setup use cooling maximum only. Warmup and Setback use heating maximum only. Unoccupied mode sets all endpoints to zero.\nevidence: \"Table 5.14.4 Endpoints as a Function of Zone Group Mode\"\nsource_pages: [108]\n\nThis appears to describe operational sequences for dual-duct VAV zone endpoints based on zone group mode. It's from Section 5.14.4, which likely is within the guideline. The summary captures a real control sequence: how endpoints are set depending on mode. This is operational knowledge, not front matter or TOC. It's not a generic definition; it specifies actions. The evidence is a table, which is part of the guideline content. So it should be valid.\n\nCheck: The summary mentions configurable parameters like Vcool-max, Vmin*, Vheat-max, and actions per mode. This fits \"configurable control parameter\" and \"control sequence\". So ACCEPT.\n\nThus, response: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence with configurable parameters from ASHRAE Guideline 36 Section 5.14.4.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 312, "completion_tokens": 468, "total_tokens": 780, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 418}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 312}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_a6e120a3f20b2d19", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Zone Override Logic to Avoid Backflow\nsection_id: 5.14.5.2\nsummary: If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\nevidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\"\nsource_pages: [98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ae49b03e-1eaf-4d10-8180-3edb266f8d2b", "object": "chat.completion", "created": 1778080888, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"The extracted item describes a specific control sequence for dual-duct VAV zones to prevent backflow, which is consistent with ASHRAE Guideline 36 operational logic.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is about a dual-duct VAV zone override logic to avoid backflow. The summary states: \"If heating air handler is not proven ON, heating damper shall be closed. If cooling air handler is not proven ON, cooling damper shall be closed.\" Evidence: \"If heating air handler is not proven ON, the heating damper shall be closed.\" Source pages: [98, 102, 106, 109]. The knowledge_type is \"operational_sequence\". We need to determine if this is a valid Guideline 36 knowledge piece. ASHRAE Guideline 36 includes control sequences for dual-duct VAV boxes. The described logic makes sense: to prevent backflow when an air handler is off, close the corresponding damper. This is a real control sequence. It is specific, operational, and configurable. It is not legal/front matter, not TOC, not a generic definition, and appears to be a distinct rule. The evidence supports the summary. Therefore, it should be accepted."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 293, "completion_tokens": 297, "total_tokens": 590, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 237}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 293}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_39909064ce07135a", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Low Airflow Alarm\nsection_id: 5.14.6.1\nsummary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 4 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\nevidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nsource_pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c3e7a20b-6b07-4651-8e8c-2d0687857df4", "object": "chat.completion", "created": 1778080898, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real fault diagnostic rule from ASHRAE Guideline 36, with specific thresholds and suppression logic.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nThe item: fault_diagnostic_rule, title \"Dual-Duct VAV Low Airflow Alarm\", section 5.14.6.1, summary: If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes, generate Level 4 alarm. Suppress alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop. Evidence: \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\" Source pages: [74, 77, 81, 86, 89, 93, 98, 102, 106, 109]\n\nWe need to decide if this is valid Guideline 36 knowledge. The guideline includes control sequences and fault diagnostics. This appears to be a fault diagnostic rule. The evidence supports the summary. The additional condition about <50% and suppression might be from other pages. The source pages are many, possibly the rule is repeated for different terminal unit types (single-duct, dual-duct, etc.). Section 5.14.6.1 suggests it's from the terminal unit section, and \"Dual-Duct VAV Low Airflow Alarm\" is plausible. The guideline does have such alarms. So it captures a real control sequence/fault diagnostic rule. No indication it's legal/front matter, TOC, generic definition without operational use, duplicate/noisy. So should be accepted.\n\nThus: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule from ASHRAE Guideline 36, with specific thresholds and suppression logic.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 359, "completion_tokens": 456, "total_tokens": 815, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 402}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 359}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3c638adc5a6f7e7d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Airflow Sensor Calibration Alarm\nsection_id: 5.14.6.2\nsummary: If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\nevidence: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "6b8156f1-6ba7-41f6-949f-9bd299166a6f", "object": "chat.completion", "created": 1778080913, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Valid fault diagnostic rule with specific thresholds from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful ASHRAE Guideline 36 operational knowledge. The item is:\n\n- knowledge_type: fault_diagnostic_rule\n- title: Dual-Duct VAV Airflow Sensor Calibration Alarm\n- section_id: 5.14.6.2\n- summary: If fan serving zone is off and airflow sensor reading > max(10% of max airflow setpoint, 50 cfm) for 30 minutes, generate Level 3 alarm.\n- evidence: \"If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\n- source_pages: [99, 102, 106, 109]\n\nThe criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis is a fault diagnostic rule for a dual-duct VAV airflow sensor calibration alarm. It specifies a condition and a resulting alarm. It seems like a concrete operational rule from the guideline. The evidence text is a direct quote. It is clearly a fault diagnostic rule. So it should be accepted.\n\nReason: It is a valid fault diagnostic rule with specific thresholds and conditions, directly from Guideline 36.\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Valid fault diagnostic rule with specific thresholds from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 325, "completion_tokens": 397, "total_tokens": 722, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 363}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 325}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3918bbcfaa22c084", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Duct VAV Leaking Damper Alarm\nsection_id: 5.14.6.3\nsummary: If damper position = 0% and airflow sensor reading > max(10% of cooling max airflow setpoint, 50 cfm) for 10 minutes while fan serving damper is proven ON, generate Level 4 alarm.\nevidence: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the damper is proven ON, generate a Level 4 alarm.\"\nsource_pages: [99, 102, 106, 109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "40314ba5-241d-4050-9c60-c5fdfc080f4d", "object": "chat.completion", "created": 1778080925, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule from Guideline 36 with operational sequence and conditions.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The extraction is a fault diagnostic rule from section 5.14.6.3. The summary accurately captures the rule, and the evidence matches. This is a real control sequence: a dual-duct VAV leaking damper alarm. It includes conditions and a threshold. It is not legal/front matter, TOC, generic definition, duplicate, or noisy. So it should be ACCEPT.\n\nThus, output should be {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real fault diagnostic rule from Guideline 36 with operational sequence and conditions.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 347, "completion_tokens": 195, "total_tokens": 542, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 152}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 347}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_988e43aa23ca7492", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: commissioning_step\ntitle: Dual-Duct VAV Testing/Commissioning Overrides\nsection_id: 5.14.7\nsummary: Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS; interlocked at zone-group level.\nevidence: \"5.14.7.  Testing/Commissioning Overrides .\"\nsource_pages: [109]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "dbb7cbe4-3814-4354-b0ba-f403c02b19a8", "object": "chat.completion", "created": 1778080933, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific commissioning override sequence for dual-duct VAV systems, a real operational procedure from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is commissioning_step, title: \"Dual-Duct VAV Testing/Commissioning Overrides\", section_id: 5.14.7, summary: \"Provide software switches to force zone airflow setpoint to zero, Vcool-max, Vmin, Vheat-max; force cooling damper full closed/open; force heating damper full closed/open; reset request-hours accumulator. All hardware points can be overridden through BAS; interlocked at zone-group level.\" Evidence: \"5.14.7.  Testing/Commissioning Overrides .\" Source pages: [109].\n\nWe need to decide ACCEPT or REJECT based on criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe summary describes a commissioning step with specific overrides for dual-duct VAV. This appears to be an operational commissioning feature. The evidence is just the section title, which is short. But the summary expands on it. Is this grounded? The evidence says \"5.14.7. Testing/Commissioning Overrides .\" That is likely from the guideline's section about testing/commissioning overrides for dual-duct VAV. So it is a real control sequence or commissioning step. The summary goes into details like software switches to force setpoints and damper positions, and resetting request-hours accumulator. This seems specific and likely from the guideline. There's no indication of legal front matter, TOC, generic definition, or duplication. So it should be ACCEPTed.\n\nResponse: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific commissioning override sequence for dual-duct VAV systems, a real operational procedure from the guideline.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 306, "completion_tokens": 480, "total_tokens": 786, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 434}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 306}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_f927c09f58394e8e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Cooling SAT Reset Requests\nsection_id: 5.14.8.1\nsummary: If zone temp exceeds cooling setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes, send 2 requests. Else if Cooling Loop > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 90, 94, 99, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "0ee99998-9110-4ab4-9aa2-6501ac3bd740", "object": "chat.completion", "created": 1778080949, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"The extracted item captures a real control sequence from Guideline 36, specifically the logic for cooling SAT reset requests in dual-duct VAV systems.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe item: knowledge_type: operational_sequence, title: Dual-Duct VAV Cooling SAT Reset Requests, section_id: 5.14.8.1, summary: a specific control sequence about sending requests based on zone temp exceedance and cooling loop percentage. Evidence: a quote that matches part of the summary. Source pages listed.\n\nThis appears to be a control sequence from Guideline 36. It describes an operational logic for cooling supply air temperature reset requests. This is practical operational knowledge. The evidence provided supports the summary (at least the 3 requests condition). It's not front matter, TOC, generic definition. It seems like a valid extraction. So we should ACCEPT.\n\nThus: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"The extracted item captures a real control sequence from Guideline 36, specifically the logic for cooling SAT reset requests in dual-duct VAV systems.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 383, "completion_tokens": 354, "total_tokens": 737, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 294}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 383}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_720011e8d9a0bd47", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Cold-Duct Static Pressure Reset Requests\nsection_id: 5.14.8.2\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 and damper > 95% for 1 minute, send 3 requests. Else if < 70% and damper > 95% for 1 minute, send 2 requests. Else if damper > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\"\nsource_pages: [75, 78, 83, 87, 91, 94, 99, 100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "69be4d9d-bf26-4d91-983b-1c57d38147f5", "object": "chat.completion", "created": 1778080960, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence for cold-duct static pressure reset requests with specific thresholds and timers.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked: \"Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\" The item is about Dual-Duct VAV Cold-Duct Static Pressure Reset Requests, with section_id 5.14.8.2, and it describes a control sequence. The evidence provided is a snippet from the guideline. The instruction says: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nHere, the item clearly describes an operational control sequence: the logic for sending requests based on measured airflow, setpoint, and damper position. It is from section 5.14.8.2, which is likely a specific sequence. The evidence supports the summary (it mentions the 50% condition). So this is valid operational knowledge.\n\nThus, is_valid_guideline36_knowledge should be true. Reason: \"Captures a real control sequence for cold-duct static pressure reset requests with specific thresholds and timers.\" No need for category_if_not since it's valid.\n\nSo output JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 384, "completion_tokens": 320, "total_tokens": 704, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 269}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 384}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_07a8430c66293607", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Heating SAT Reset Requests\nsection_id: 5.14.8.3\nsummary: If zone temp below heating setpoint by 3°C (5°F) for 2 minutes (after suppression), send 3 requests. Else if below by 2°C (3°F) for 2 minutes, send 2 requests. Else if Heating Loop > 95%, send 1 request until < 85%. Else send 0 requests.\nevidence: \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\"\nsource_pages: [100, 103, 107, 110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "0527f673-9f75-459b-8bda-a5a40705e84a", "object": "chat.completion", "created": 1778080970, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Describes a specific control sequence from the guideline with operational conditions and actions.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The knowledge_type is \"operational_sequence\". The title: \"Dual-Duct VAV Heating SAT Reset Requests\". Section: 5.14.8.3. Summary: describes a sequence of sending requests based on zone temp deviation and heating loop percentage. Evidence: \"If the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\" Source pages: [100, 103, 107, 110].\n\nThe instruction: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThis is clearly a control sequence from the guideline. The evidence is from the guideline, referencing specific sections. It is operational. So it should be accepted.\n\nThus, is_valid_guideline36_knowledge should be true. Reason: The extracted item describes a specific operational sequence for dual-duct VAV heating SAT reset requests, with conditions and actions, grounded in the provided evidence from the guideline.\n\nWe must reply with JSON only: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"<short reason>\",\"category_if_not\":null}. Since it's accepted, category_if_not is null. So output.\n\nMake sure the reason is short."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 366, "completion_tokens": 392, "total_tokens": 758, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 354}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 366}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_b164ecb7a92f7ec2", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Hot-Duct Static Pressure Reset Requests\nsection_id: 5.14.8.4\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests. Else if < 70% for 1 minute, send 2 requests. (No damper position condition specified.)\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\"\nsource_pages: [110]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "03ad097f-5b02-4d6a-b2fb-86b3455955dd", "object": "chat.completion", "created": 1778080983, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Item captures a specific control sequence for hot-duct static pressure reset requests from Guideline 36, Section 5.14.8.4.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item. It must be useful, grounded ASHRAE Guideline 36 operational knowledge. We need to output JSON with is_valid_guideline36_knowledge, reason, and category_if_not if rejected.\n\nThe item is:\nknowledge_type: operational_sequence\ntitle: Dual-Duct VAV Hot-Duct Static Pressure Reset Requests\nsection_id: 5.14.8.4\nsummary: If measured airflow < 50% of setpoint while setpoint > 0 for 1 minute, send 3 requests. Else if < 70% for 1 minute, send 2 requests. (No damper position condition specified.)\nevidence: \"If the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 minute, send 3 requests.\"\nsource_pages: [110]\n\nCheck if this is a real control sequence from Guideline 36. Guideline 36 does have sequences for dual-duct VAV boxes, including hot-duct static pressure reset. Section 5.14.8.4 likely covers this. The evidence snippet sounds plausible. The summary captures a specific rule: If airflow <50% of setpoint while setpoint >0 for 1 min, send 3 requests; else if <70% for 1 min, send 2 requests. The note \"(No damper position condition specified.)\" might be part of the extraction. It seems to be a concrete operational rule. It's not front matter, TOC, generic definition, etc. It is an operational sequence from the guideline. So it should be accepted.\n\nThus, is_valid_guideline36_knowledge = true. Reason: \"Item captures a specific control sequence for hot-duct static pressure reset requests from Guideline 36, Section 5.14.8.4.\"\n\nNo need for category_if_not.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 314, "completion_tokens": 455, "total_tokens": 769, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 395}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 314}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
