{"candidate_id": "cand_380a2d62b8b66645", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints (ASHRAE 62.1)", "section_id": "5.2.1.3", "section_title": "Generic Ventilation Zones", "equipment_scope": "VAV terminal units, fan-powered terminal units, SZVAV AHUs", "summary": "Calculates Vmin and Vmin* based on ventilation requirements, with modifications for occupancy, windows, and CO2 sensors.", "trigger_condition": "Zone requires mechanical ventilation and project complies with ASHRAE Standard 62.1.", "required_behavior": "Calculate Voz = (Vbz-A* + Vbz-P*)/Ez. Set Vmin = Voz if AHU has been 100% OA for 10 min, else 1.5*Voz if 'AUTO', else as entered. Set Vmin* = Vmin except as modified by occupancy/window/CO2 conditions. For CO2 DCV, use P-only loop to reset Vmin* and Vbz-P* in parallel.", "configurable_values": ["EzC (default 1.0)", "EzH (default 0.8)", "CO2 setpoint", "Vmin (if not AUTO)", "Vcool-max", "Vbz-P", "Vbz-A"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Vmin shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes;", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_efc20dbc28b3401e"], "chunk_id": "chunk_efc20dbc28b3401e", "page_no": 54, "source_page_nos": [54], "evidence_text": "condition per Sections 5.20.4.13  and 5.21.3.8 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d66b48f89be9bf0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints (California Title 24)", "section_id": "5.2.1.4", "section_title": "Generic Ventilation Zones", "equipment_scope": "VAV terminal units, fan-powered terminal units, SZVAV AHUs", "summary": "Calculates Zone-Abs-OA-min and Zone-Des-OA-min based on priority conditions, and sets Vmin and Vmin* accordingly.", "trigger_condition": "Zone requires mechanical ventilation and project complies with California Title 24.", "required_behavior": "Determine Zone-Abs-OA-min and Zone-Des-OA-min per priority list. Set Vmin = Zone-Abs-OA-min if 'AUTO', else as entered. Set Vmin* = Vmin except modified by occupancy/window/CO2. For CO2 DCV, use P-only loop to reset Vmin* from Vmin to Vcool-max (or VCO2-max) at 0-50% output; 50-100% output used at system level.", "configurable_values": ["Varea-min", "Vocc-min", "CO2 setpoint", "Vmin (if not AUTO)", "Vcool-max", "VCO2-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bdafd1492ae97f32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2:time_averaged_ventilation_tav_for_zones", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation (TAV) for Zones", "section_id": "5.2.2", "section_title": "Generic Ventilation Zones", "equipment_scope": "VAV terminal units", "summary": "Pulse width modulates airflow setpoint when active setpoint is below controllable minimum to meet average ventilation requirements.", "trigger_condition": "Active airflow setpoint Vspt is nonzero and less than lowest controllable airflow Vm.", "required_behavior": "Calculate TAVratio = Vspt/Vm. Set total cycle time TCT = 15 min (adjustable). Open period OP = max(1.5 min, TCT * TAVratio). Closed period CP = TCT - OP. During open, set Vspt* = Vm; during closed, set Vspt* = 0 and disable damper loop. Randomize initial open period using RNDM*OP.", "configurable_values": ["TCT (default 15 min)", "RNDM (random 0.0-1.0)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3cc59da30e4261df", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3:co2_sensor_calibration_alarm_for_tav_zones", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Calibration Alarm for TAV Zones", "section_id": "5.2.2.3", "section_title": "Generic Ventilation Zones", "equipment_scope": "Zones with CO2 sensors", "summary": "Generates Level 3 alarm if CO2 concentration is too low (sensor may be out of calibration) or too high (exceeds setpoint).", "trigger_condition": "Zone has CO2 sensor and is in TAV mode.", "required_behavior": "If CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 > 600 ppm, generate Level 3 alarm indicating sensor may be out of calibration. If CO2 exceeds setpoint +10% for >10 minutes, generate Level 3 alarm.", "configurable_values": ["300 ppm threshold", "600 ppm threshold", "10% above setpoint", "10 minute delay"], "fault_condition": "CO2 < 300 ppm OR (unoccupied >2 hours AND CO2 > 600 ppm) OR (CO2 > setpoint +10% for >10 min)", "commissioning_check": null, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d4e8cb346804c3a9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2:zone_temperature_setpoint_adjustments_and_limits", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Temperature Setpoint Adjustments and Limits", "section_id": "5.3.2", "section_title": "Generic Thermal Zones", "equipment_scope": "All single-zone systems and subzones (VAV boxes, fan-powered boxes, etc.)", "summary": "Defines occupied/unoccupied setpoints, anti-overlap logic, local adjustment limits, demand limit adjustments, window switch overrides, and occupancy sensor setbacks.", "trigger_condition": "Zone is in any operating mode.", "required_behavior": "Prevent heating setpoint > cooling setpoint - 0.5°C (1°F). Limit occupied cooling setpoint to 22-27°C (72-80°F) and heating to 18-22°C (65-72°F). For demand limit, increase cooling setpoint by 0.5/1/2°C (1/2/4°F) for levels 1/2/3; decrease heating similarly. For open window, set heating to 4°C (40°F) and cooling to 49°C (120°F). For occupancy sensor, after 5 min unpopulated, decrease heating by 0.5°C (1°F) and increase cooling by 0.5°C (1°F); restore after 1 min populated.", "configurable_values": ["Occupied cooling setpoint limits (22-27°C default)", "Occupied heating setpoint limits (18-22°C default)", "Demand limit offsets (0.5/1/2°C)", "Window switch setpoints (4/49°C)", "Occupancy setback offset (0.5°C)", "Occupancy setback delay (5 min)", "Occupancy restore delay (1 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).", "page_hint": 67}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2", "source_chunk_ids": ["chunk_61845a8b2d6c4405"], "chunk_id": "chunk_61845a8b2d6c4405", "page_no": 67, "source_page_nos": [67], "evidence_text": "The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bebc0e832783c388", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4:zone_control_loops_and_zone_state_determination", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Control Loops and Zone State Determination", "section_id": "5.3.4", "section_title": "Generic Thermal Zones", "equipment_scope": "All single-zone systems and subzones", "summary": "Separate PI control loops for heating and cooling, with enable/disable logic based on temperature relative to setpoint.", "trigger_condition": "Zone is in any mode.", "required_behavior": "Enable heating loop when space temp < heating setpoint; disable when temp > setpoint and output zero for 30 sec. Enable cooling loop when space temp > cooling setpoint; disable when temp < setpoint and output zero for 30 sec. Use PI logic; proportional-only not acceptable. Zone state: heating if heating output nonzero and cooling zero; cooling if cooling output nonzero and heating zero; deadband otherwise.", "configurable_values": ["P and I gains (adjustable by operator)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "page_hint": 69}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4", "source_chunk_ids": ["chunk_50f277261a6340e5"], "chunk_id": "chunk_50f277261a6340e5", "page_no": 70, "source_page_nos": [70], "evidence_text": "The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4caba94289a2fa2a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1:zone_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Zone Temperature Alarms", "section_id": "5.3.6.1", "section_title": "Generic Thermal Zones", "equipment_scope": "All zones", "summary": "Generates Level 4 or Level 3 alarms when zone temperature deviates significantly from setpoint for 10 minutes.", "trigger_condition": "Zone temperature exceeds thresholds relative to setpoint.", "required_behavior": "If zone is 2°C (3°F) above cooling setpoint for 10 min: Level 4 alarm. If 3°C (5°F) above for 10 min: Level 3 alarm. Similarly for low temperature: 2°C below heating setpoint for 10 min: Level 4; 3°C below for 10 min: Level 3. Suppress alarms after setpoint change and during warmup/cooldown modes.", "configurable_values": ["Time delay (default 10 min)", "Thresholds (2°C/3°C)"], "fault_condition": "Zone temp > cooling setpoint + 2°C for 10 min OR > +3°C for 10 min OR < heating setpoint - 2°C for 10 min OR < -3°C for 10 min", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.", "page_hint": 70}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1", "source_chunk_ids": ["chunk_b41dc3b687774d6e"], "chunk_id": "chunk_b41dc3b687774d6e", "page_no": 70, "source_page_nos": [70], "evidence_text": "If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ccf747969676e136", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_1_2:dual_fan_dual_duct_heating_vav_ahu_static_pressure_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Fan Dual-Duct Heating VAV AHU Static Pressure Setpoint Reset", "section_id": "5.17.1.2", "section_title": "Dual-Fan Dual-Duct Heating VAV Air-Handling Unit", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Resets duct static pressure setpoint using trim-and-respond logic based on zone hot-duct static pressure requests.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Use T&R logic with SP0=120 Pa (0.5 in. w.g.), SPmin=25 Pa (0.1 in.), SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone hot-duct static pressure reset requests, SPtrim=-12 Pa (-0.05 in.), SPres=15 Pa (+0.06 in.), SPres-max=32 Pa (+0.13 in.).", "configurable_values": ["SP0 (120 Pa)", "SPmin (25 Pa)", "SPmax (Max_DSP)", "Td (10 min)", "T (2 min)", "I (2)", "SPtrim (-12 Pa)", "SPres (15 Pa)", "SPres-max (32 Pa)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "page_hint": 146}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.1.2", "source_chunk_ids": ["chunk_359e1115c91f4d93"], "chunk_id": "chunk_359e1115c91f4d93", "page_no": 146, "source_page_nos": [146], "evidence_text": "Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9e760bb74711af31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_17_2_2:dual_fan_dual_duct_heating_vav_ahu_supply_air_temperature_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Dual-Fan Dual-Duct Heating VAV AHU Supply Air Temperature Setpoint Reset", "section_id": "5.17.2.2", "section_title": "Dual-Fan Dual-Duct Heating VAV Air-Handling Unit", "equipment_scope": "Dual-fan dual-duct heating VAV AHU", "summary": "Resets heating supply air temperature setpoint using trim-and-respond logic during Occupied Mode; fixed at Max_HtgSAT during Warmup and Setback.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "During Occupied Mode, use T&R logic with SP0=SPmax, SPmin=21°C (70°F), SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=zone heating SAT requests, SPtrim=-0.2°C (-0.4°F), SPres=+0.3°C (+0.6°F), SPres-max=+0.8°C (+1.4°F). During Warmup and Setback, set setpoint to Max_HtgSAT.", "configurable_values": ["SPmin (21°C)", "SPmax (Max_HtgSAT)", "Td (10 min)", "T (2 min)", "I (2)", "SPtrim (-0.2°C)", "SPres (+0.3°C)", "SPres-max (+0.8°C)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "page_hint": 147}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.2.2", "source_chunk_ids": ["chunk_c71da865833b4d5d"], "chunk_id": "chunk_c71da865833b4d5d", "page_no": 147, "source_page_nos": [147], "evidence_text": "During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1e838d8f72683dba", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_17_4_5:dual_fan_dual_duct_heating_vav_ahu_afdd_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Dual-Fan Dual-Duct Heating VAV AHU AFDD Fault Conditions", "section_id": "5.17.4.5", "section_title": "Dual-Fan Dual-Duct Heating VAV Air-Handling Unit", "equipment_scope": "Dual-fan dual-duct heating VAV AHU (heating duct)", "summary": "Three fault conditions: low duct static pressure with fan at full speed, SAT too low in full heating, and temperature rise across inactive heating coil.", "trigger_condition": "AHU is operating and not in mode change delay.", "required_behavior": "Evaluate FC#1: if DSP avg < DSPSP - εDSP and VFD speed ≥ 99% - εVFDSPD, report fault. FC#2: if SAT avg < SATSP - εSAT and HC ≥ 99%, report fault. FC#3: if RAT avg - SAT avg ≥ sqrt(εSAT²+εRAT²) + ΔTSF and HC = 0%, report fault. Use 30 min alarm delay and 30 min mode delay.", "configurable_values": ["ΔTSF (1°C)", "εSAT (1°C)", "εRAT (1°C)", "εVFDSPD (5%)", "εDSP (25 Pa)", "ModeDelay (30 min)", "AlarmDelay (30 min)", "TestModeDelay (120 min)"], "fault_condition": "FC#1: DSP < DSPSP - εDSP AND VFDSPD ≥ 99% - εVFDSPD; FC#2: SAT AVG < SATSP - εSAT AND HC ≥ 99%; FC#3: RAT AVG - SAT AVG ≥ sqrt(εSAT²+εRAT²) + ΔTSF AND HC = 0%", "commissioning_check": null, "evidence_quote": "Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "page_hint": 150}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "evidence_citation": "ASHRAE Guideline 36-2021 §5.17.4.5", "source_chunk_ids": ["chunk_e513780c8f2a4ce4"], "chunk_id": "chunk_e513780c8f2a4ce4", "page_no": 150, "source_page_nos": [150], "evidence_text": "Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_4f5e6e8c30a4e18d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_4:szvav_ahu_supply_fan_speed_and_sat_setpoint_reset", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Supply Fan Speed and SAT Setpoint Reset", "section_id": "5.18.4", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU", "summary": "Simultaneously resets fan speed and two SAT setpoints (SATsp for economizer/heating, SATsp-C for cooling coil) based on heating/cooling loop signals and outdoor air temperature.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Fan speed: heating loop 100-50%: MaxHeatSpeed to MinSpeed; 50-0%: MinSpeed; deadband: MinSpeed; cooling loop 0-25%: MinSpeed; 25-50%: MinSpeed to MedSpeed; 50-75%: MedSpeed; 75-100%: MedSpeed to MaxCoolSpeed. MedSpeed resets linearly with OAT between endpoints. SATsp: heating loop 100-50%: Heat_SAT; 50-0%: Heat_SAT to deadband value; deadband: deadband value; cooling loop 0-25%: deadband to Cool_SAT-1°C; 25-50%: unchanged; 50-75%: Cool_SAT-1°C; SATsp-C: deadband to Cool_SAT; 75-100%: unchanged. Deadband value = average of zone heating and cooling setpoints, limited to 21-24°C (70-75°F).", "configurable_values": ["MinSpeed", "MaxHeatSpeed", "MaxCoolSpeed", "MedSpeed endpoints", "Deadband SAT limits (21-24°C)", "Cool_SAT", "Heat_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.", "page_hint": 154}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.4", "source_chunk_ids": ["chunk_66f708264789485f"], "chunk_id": "chunk_66f708264789485f", "page_no": 154, "source_page_nos": [154], "evidence_text": "For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_083e0bb52a0de73d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_5_2:szvav_ahu_supply_air_temperature_control_loop_mapping", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Supply Air Temperature Control Loop Mapping", "section_id": "5.18.5.2", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "Single-zone VAV AHU with economizer and heating coil", "summary": "Maps SAT control loop output to modulate heating coil and economizer/return dampers in sequence.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Control loop output is mapped: heating coil modulates from 0-100% over a portion of the output range; economizer damper modulates from MinOA-P to MaxOA-P over another portion; return damper is complementary. Provide separate gains for each section.", "configurable_values": ["MinOA-P", "MaxOA-P", "Gains for each section"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "page_hint": 156}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.5.2", "source_chunk_ids": ["chunk_0855dfb051f047a1"], "chunk_id": "chunk_0855dfb051f047a1", "page_no": 156, "source_page_nos": [156], "evidence_text": "Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_94998de6002d7666", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_6_2:szvav_ahu_minimum_outdoor_air_control_without_afms", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Minimum Outdoor Air Control without AFMS", "section_id": "5.18.6.2", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "SZVAV AHU without outdoor airflow measurement station", "summary": "Controls minimum OA damper position based on fan speed and MinOAsp using linear interpolation.", "trigger_condition": "Zone is in Occupied Mode.", "required_behavior": "Calculate MinPos* and DesPos* as linear interpolation between MinPosMin/Max and DesPosMin/Max based on current fan speed. If MinOAsp=0, set MinOA-P=0. Else set MinOA-P proportional to MinOAsp between MinOA and DesOA.", "configurable_values": ["MinPosMin", "MinPosMax", "DesPosMin", "DesPosMax", "MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.", "page_hint": 157}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.6.2", "source_chunk_ids": ["chunk_61d2e774bafe48ab"], "chunk_id": "chunk_61d2e774bafe48ab", "page_no": 157, "source_page_nos": [157], "evidence_text": "At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2be45f8d6f4216e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11:szvav_ahu_freeze_protection_stages", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Freeze Protection Stages", "section_id": "5.18.11", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "SZVAV AHU", "summary": "Three-stage freeze protection: Stage 1 modulates heating to maintain SAT≥6°C; Stage 2 closes OA dampers for 1 hour; Stage 3 shuts down unit and energizes pumps.", "trigger_condition": "Supply air temperature drops below thresholds.", "required_behavior": "Stage 1: If SAT < 4°C for 5 min, send HHW requests, override OA to minimum, modulate heating to maintain SAT≥6°C; disable when SAT > 7°C for 5 min. Stage 2: If SAT < 3°C for 5 min, close OA dampers for 1 hour, set Level 3 alarm; after 1 hour resume Stage 1. Stage 3: If freeze-stat or SAT < 3°C for 15 min or < 1°C for 5 min, shut down fans, close OA, open CHW valve 100%, energize CHW pump, modulate heating to maintain SAT or MAT at 27°C, set Level 2 alarm; requires manual reset.", "configurable_values": ["Stage 1 thresholds (4°C, 6°C, 7°C)", "Stage 2 threshold (3°C)", "Stage 3 thresholds (3°C for 15 min, 1°C for 5 min)", "Stage 3 SAT target (27°C)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ea9220b1b91c7195", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_18_13_6:szvav_ahu_afdd_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "SZVAV AHU AFDD Fault Conditions", "section_id": "5.18.13.6", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "SZVAV AHU with hydronic coils and economizer", "summary": "Fifteen fault conditions evaluated based on operating state, covering sensor errors, stuck valves, coil fouling, and economizer issues.", "trigger_condition": "AHU is operating and not in mode change delay.", "required_behavior": "Evaluate applicable fault conditions per OS (Table 5.18.13.6). Use 5-min rolling averages. Apply ModeDelay (30 min) after mode change and AlarmDelay (30 min) before reporting. Test mode sets delays to 0 for 120 min. Report as Level 3 alarm with description and possible diagnoses.", "configurable_values": ["ΔTSF (0.5°C)", "ΔTMIN (6°C)", "εSAT (1°C)", "εRAT (1°C)", "εMAT (3°C)", "εOAT (1°C local, 3°C global)", "ΔOSmax (7)", "ModeDelay (30 min)", "AlarmDelay (30 min)", "TestModeDelay (120 min)"], "fault_condition": "See Table 5.18.13.6 for 15 fault condition equations.", "commissioning_check": null, "evidence_quote": "Table 5.18.13.6 SZVAV AHU Fault Conditions FC #2 Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]", "page_hint": 165}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "if so determined by the fault condition tests in Section 5.18.13.6 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.13.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f0329405685f4334"], "chunk_id": "chunk_f0329405685f4334", "page_no": 162, "source_page_nos": [162], "evidence_text": "if so determined by the fault condition tests in Section 5.18.13.6 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_77fa33071263943d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_15_1:szvav_ahu_chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Chilled-Water Reset Requests", "section_id": "5.18.15.1", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "SZVAV AHU with chilled-water coil", "summary": "Sends requests to reset CHW temperature based on SAT deviation from setpoint and valve position.", "trigger_condition": "Supply fan is proven ON and cooling is active.", "required_behavior": "If SAT > SATsp-C + 3°C for 2 min, send 3 requests. Else if SAT > SATsp-C + 2°C for 2 min, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.", "configurable_values": ["Thresholds (3°C, 2°C)", "Time delay (2 min)", "Valve position thresholds (95%, 85%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.", "page_hint": 170}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.15.1", "source_chunk_ids": ["chunk_3ef126c6d3ec4d51"], "chunk_id": "chunk_3ef126c6d3ec4d51", "page_no": 170, "source_page_nos": [170], "evidence_text": "If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_867ed6dd7fbbed50", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_19_1_1:general_constant_speed_exhaust_fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "General Constant Speed Exhaust Fan Control", "section_id": "5.19.1.1", "section_title": "General Constant Speed Exhaust Fan", "equipment_scope": "Constant speed exhaust fan", "summary": "Two options: operate with associated Zone Groups, or cycle to maintain room temperature.", "trigger_condition": "Fan is installed.", "required_behavior": "Option a: Fan operates when any associated supply fan is proven on and any associated Zone Group is in Occupied Mode. Option b: Fan runs when zone temperature rises above active cooling setpoint until temperature falls more than 1°C (2°F) below setpoint for 2 minutes.", "configurable_values": ["Temperature differential (1°C)", "Time delay (2 min)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.", "page_hint": 171}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.19.1.1", "source_chunk_ids": ["chunk_ebe190403e104ecd"], "chunk_id": "chunk_ebe190403e104ecd", "page_no": 171, "source_page_nos": [171], "evidence_text": "Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ddd33d1d95f2d7ca", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_4:fan_coil_unit_supply_fan_speed_and_sat_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Coil Unit Supply Fan Speed and SAT Control", "section_id": "5.22.4", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with heating and/or cooling coil", "summary": "Resets fan speed and SAT setpoint based on zone state and loop signals.", "trigger_condition": "Supply fan is proven ON.", "required_behavior": "Heating: loop 100-50%: FANsp MaxHeatSpeed to MinHeatSpeed, SATsp Heat_SAT; 50-0%: FANsp MinHeatSpeed, SATsp Heat_SAT to zone heating setpoint. Deadband: FANsp DeadbandSpeed (if zero, fan off). Cooling: loop 0-50%: FANsp MinCoolSpeed, SATsp zone cooling setpoint to Cool_SAT; 50-100%: FANsp MinCoolSpeed to MaxCoolSpeed, SATsp Cool_SAT. Modulate coil with PID to maintain SATsp.", "configurable_values": ["MaxHeatSpeed", "MinHeatSpeed", "DeadbandSpeed", "MinCoolSpeed", "MaxCoolSpeed", "Heat_SAT", "Cool_SAT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.", "page_hint": 263}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.4", "source_chunk_ids": ["chunk_47007948bf0649d8"], "chunk_id": "chunk_47007948bf0649d8", "page_no": 263, "source_page_nos": [263], "evidence_text": "For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6c1a004df829c85b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_22_6_6:fan_coil_unit_afdd_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Coil Unit AFDD Fault Conditions", "section_id": "5.22.6.6", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with heating and cooling coils", "summary": "Five fault conditions: too many OS changes, SAT too low in full heating, SAT too high in full cooling, temperature drop across inactive cooling coil, temperature rise across inactive heating coil.", "trigger_condition": "FCU is operating and not in mode change delay.", "required_behavior": "Evaluate applicable fault conditions per OS (Table 5.20.6.6). Use 5-min rolling averages. Apply ModeDelay (30 min) and AlarmDelay (30 min). Test mode sets delays to 0 for 120 min. Report as Level 3 alarm.", "configurable_values": ["ΔTSF (0.5°C)", "εSAT (1°C)", "εRAT (1°C)", "ΔOSmax (7)", "ModeDelay (30 min)", "AlarmDelay (30 min)", "TestModeDelay (120 min)"], "fault_condition": "See Table 5.20.6.6 for 5 fault condition equations.", "commissioning_check": null, "evidence_quote": "Table 5.20.6.6 FCU Fault Conditions FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%", "page_hint": 267}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.6.6", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_2d1c22faee644dbd"], "chunk_id": "chunk_2d1c22faee644dbd", "page_no": 267, "source_page_nos": [267], "evidence_text": "5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_003891fa57e0b174", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_1:fan_coil_unit_chilled_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Coil Unit Chilled-Water Reset Requests", "section_id": "5.22.8.1", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with chilled-water coil", "summary": "Sends CHW reset requests based on SAT deviation and valve position, suppressed if fan not at MaxCoolSpeed.", "trigger_condition": "Fan is at MaxCoolSpeed.", "required_behavior": "If SAT > setpoint + 10°F for 5 min, send 3 requests. Else if SAT > setpoint + 5°F for 5 min, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.", "configurable_values": ["Temperature thresholds (10°F, 5°F)", "Time delay (5 min)", "Valve thresholds (95%, 85%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.1", "source_chunk_ids": ["chunk_a2df764596b2414f"], "chunk_id": "chunk_a2df764596b2414f", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_3b0046d2e52b9a97", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_22_8_3:fan_coil_unit_hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fan Coil Unit Hot-Water Reset Requests", "section_id": "5.22.8.3", "section_title": "Fan Coil Unit", "equipment_scope": "Fan coil unit with hot-water coil", "summary": "Sends HW reset requests based on SAT deviation from setpoint and valve position, suppressed if fan not at MaxHeatSpeed.", "trigger_condition": "Fan is at MaxHeatSpeed.", "required_behavior": "If SAT < setpoint - 30°F for 5 min, send 3 requests. Else if SAT < setpoint - 15°F for 5 min, send 2 requests. Else if HW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.", "configurable_values": ["Temperature thresholds (30°F, 15°F)", "Time delay (5 min)", "Valve thresholds (95%, 85%)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "page_hint": 269}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.22.8.3", "source_chunk_ids": ["chunk_cd001adb0c5340e1"], "chunk_id": "chunk_cd001adb0c5340e1", "page_no": 269, "source_page_nos": [269], "evidence_text": "All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
