{"candidate_id": "cand_d66b48f89be9bf0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4:zone_minimum_outdoor_air_and_minimum_airflow_setpoints_california_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Minimum Outdoor Air and Minimum Airflow Setpoints (California Title 24)", "section_id": "5.2.1.4", "section_title": "Generic Ventilation Zones", "equipment_scope": "VAV terminal units, fan-powered terminal units, SZVAV AHUs", "summary": "Calculates Zone-Abs-OA-min and Zone-Des-OA-min based on priority conditions, and sets Vmin and Vmin* accordingly.", "trigger_condition": "Zone requires mechanical ventilation and project complies with California Title 24.", "required_behavior": "Determine Zone-Abs-OA-min and Zone-Des-OA-min per priority list. Set Vmin = Zone-Abs-OA-min if 'AUTO', else as entered. Set Vmin* = Vmin except modified by occupancy/window/CO2. For CO2 DCV, use P-only loop to reset Vmin* from Vmin to Vcool-max (or VCO2-max) at 0-50% output; 50-100% output used at system level.", "configurable_values": ["Varea-min", "Vocc-min", "CO2 setpoint", "Vmin (if not AUTO)", "Vcool-max", "VCO2-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "delete Section 5.2.1.4 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_85a1fab3772642c7"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59], "evidence_text": "delete Section 5.2.1.4 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Section 5.2.1.4 has been deleted from Guideline 36, so this sequence is not part of the operational knowledge.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_2be45f8d6f4216e6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_18_11:szvav_ahu_freeze_protection_stages", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV AHU Freeze Protection Stages", "section_id": "5.18.11", "section_title": "Single-Zone VAV Air-Handling Unit", "equipment_scope": "SZVAV AHU", "summary": "Three-stage freeze protection: Stage 1 modulates heating to maintain SAT≥6°C; Stage 2 closes OA dampers for 1 hour; Stage 3 shuts down unit and energizes pumps.", "trigger_condition": "Supply air temperature drops below thresholds.", "required_behavior": "Stage 1: If SAT < 4°C for 5 min, send HHW requests, override OA to minimum, modulate heating to maintain SAT≥6°C; disable when SAT > 7°C for 5 min. Stage 2: If SAT < 3°C for 5 min, close OA dampers for 1 hour, set Level 3 alarm; after 1 hour resume Stage 1. Stage 3: If freeze-stat or SAT < 3°C for 15 min or < 1°C for 5 min, shut down fans, close OA, open CHW valve 100%, energize CHW pump, modulate heating to maintain SAT or MAT at 27°C, set Level 2 alarm; requires manual reset.", "configurable_values": ["Stage 1 thresholds (4°C, 6°C, 7°C)", "Stage 2 threshold (3°C)", "Stage 3 thresholds (3°C for 15 min, 1°C for 5 min)", "Stage 3 SAT target (27°C)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "page_hint": 160}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-flash", "backend_name": "deepseek-parameter-spec"}, "evidence_quote": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.18.11", "source_chunk_ids": ["chunk_ad0d1fd258dc4e6b"], "chunk_id": "chunk_ad0d1fd258dc4e6b", "page_no": 160, "source_page_nos": [160], "evidence_text": "If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence only supports stage 1 modulating action, not stage 2 closure for 1 hour or stage 3 shutdown.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
