{"sections": "5.2,5.3,5.17,5.18,5.19,5.22", "extract_mode": "bundle", "request": {"model": "deepseek-v4-flash", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge. Use the full provided multi-section context to understand cross-references and repeated logic, then extract concise, high-value structured knowledge from the requested sections. Treat this as an industry standard/guideline source. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer actionable control logic: enable/disable logic, staging rules, trim-and-respond reset rules, alarm/fault equations, setpoints/timers/ranges, and commissioning or TAB checks. Do not extract front matter, table-of-contents lines, bibliography, generic definitions without operational use, or ungrounded paraphrases. If the same knowledge appears in multiple sections, return the clearest canonical item once per applicable section. evidence_quote MUST be a SHORT verbatim contiguous substring copied from the section text. Do not use ellipses or combine non-contiguous bullets. Never include facts in summary, trigger_condition, or required_behavior unless they are supported by evidence_quote. If a requirement has multiple alternatives (for example option a and option b), split them into separate candidates, one candidate per alternative. Return strict JSON with fields candidates and skipped_reason.", "content_sha1": "9e2ca98be2e117d5c291a1153868d2a57afb6807", "content_chars": 1365}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "2e74b1ee3621c457f200235a6a54c4b0e519bd19", "content_chars": 101219}], "response_format": {"type": "json_object"}, "thinking": {"type": "disabled"}, "top_p": 1.0, "max_tokens": 60000}, "response": {"id": "01e61cd8-69e2-4dba-9f47-d02fcb5860da", "object": "chat.completion", "created": 1778083916, "model": "deepseek-v4-flash", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Outdoor Air and Minimum Airflow Setpoints (ASHRAE 62.1)\",\n      \"section_id\": \"5.2.1.3\",\n      \"section_title\": \"Generic Ventilation Zones\",\n      \"equipment_scope\": \"VAV terminal units, fan-powered terminal units, SZVAV AHUs\",\n      \"summary\": \"Calculates Vmin and Vmin* based on ventilation requirements, with modifications for occupancy, windows, and CO2 sensors.\",\n      \"trigger_condition\": \"Zone requires mechanical ventilation and project complies with ASHRAE Standard 62.1.\",\n      \"required_behavior\": \"Calculate Voz = (Vbz-A* + Vbz-P*)/Ez. Set Vmin = Voz if AHU has been 100% OA for 10 min, else 1.5*Voz if 'AUTO', else as entered. Set Vmin* = Vmin except as modified by occupancy/window/CO2 conditions. For CO2 DCV, use P-only loop to reset Vmin* and Vbz-P* in parallel.\",\n      \"configurable_values\": [\"EzC (default 1.0)\", \"EzH (default 0.8)\", \"CO2 setpoint\", \"Vmin (if not AUTO)\", \"Vcool-max\", \"Vbz-P\", \"Vbz-A\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Vmin shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes;\",\n      \"page_hint\": 59,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Minimum Outdoor Air and Minimum Airflow Setpoints (California Title 24)\",\n      \"section_id\": \"5.2.1.4\",\n      \"section_title\": \"Generic Ventilation Zones\",\n      \"equipment_scope\": \"VAV terminal units, fan-powered terminal units, SZVAV AHUs\",\n      \"summary\": \"Calculates Zone-Abs-OA-min and Zone-Des-OA-min based on priority conditions, and sets Vmin and Vmin* accordingly.\",\n      \"trigger_condition\": \"Zone requires mechanical ventilation and project complies with California Title 24.\",\n      \"required_behavior\": \"Determine Zone-Abs-OA-min and Zone-Des-OA-min per priority list. Set Vmin = Zone-Abs-OA-min if 'AUTO', else as entered. Set Vmin* = Vmin except modified by occupancy/window/CO2. For CO2 DCV, use P-only loop to reset Vmin* from Vmin to Vcool-max (or VCO2-max) at 0-50% output; 50-100% output used at system level.\",\n      \"configurable_values\": [\"Varea-min\", \"Vocc-min\", \"CO2 setpoint\", \"Vmin (if not AUTO)\", \"Vcool-max\", \"VCO2-max\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 3.1.1.2.b.3.\",\n      \"page_hint\": 63,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Time-Averaged Ventilation (TAV) for Zones\",\n      \"section_id\": \"5.2.2\",\n      \"section_title\": \"Generic Ventilation Zones\",\n      \"equipment_scope\": \"VAV terminal units\",\n      \"summary\": \"Pulse width modulates airflow setpoint when active setpoint is below controllable minimum to meet average ventilation requirements.\",\n      \"trigger_condition\": \"Active airflow setpoint Vspt is nonzero and less than lowest controllable airflow Vm.\",\n      \"required_behavior\": \"Calculate TAVratio = Vspt/Vm. Set total cycle time TCT = 15 min (adjustable). Open period OP = max(1.5 min, TCT * TAVratio). Closed period CP = TCT - OP. During open, set Vspt* = Vm; during closed, set Vspt* = 0 and disable damper loop. Randomize initial open period using RNDM*OP.\",\n      \"configurable_values\": [\"TCT (default 15 min)\", \"RNDM (random 0.0-1.0)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"CO2 Sensor Calibration Alarm for TAV Zones\",\n      \"section_id\": \"5.2.2.3\",\n      \"section_title\": \"Generic Ventilation Zones\",\n      \"equipment_scope\": \"Zones with CO2 sensors\",\n      \"summary\": \"Generates Level 3 alarm if CO2 concentration is too low (sensor may be out of calibration) or too high (exceeds setpoint).\",\n      \"trigger_condition\": \"Zone has CO2 sensor and is in TAV mode.\",\n      \"required_behavior\": \"If CO2 < 300 ppm, or zone unoccupied >2 hours and CO2 > 600 ppm, generate Level 3 alarm indicating sensor may be out of calibration. If CO2 exceeds setpoint +10% for >10 minutes, generate Level 3 alarm.\",\n      \"configurable_values\": [\"300 ppm threshold\", \"600 ppm threshold\", \"10% above setpoint\", \"10 minute delay\"],\n      \"fault_condition\": \"CO2 < 300 ppm OR (unoccupied >2 hours AND CO2 > 600 ppm) OR (CO2 > setpoint +10% for >10 min)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.\",\n      \"page_hint\": 66,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Temperature Setpoint Adjustments and Limits\",\n      \"section_id\": \"5.3.2\",\n      \"section_title\": \"Generic Thermal Zones\",\n      \"equipment_scope\": \"All single-zone systems and subzones (VAV boxes, fan-powered boxes, etc.)\",\n      \"summary\": \"Defines occupied/unoccupied setpoints, anti-overlap logic, local adjustment limits, demand limit adjustments, window switch overrides, and occupancy sensor setbacks.\",\n      \"trigger_condition\": \"Zone is in any operating mode.\",\n      \"required_behavior\": \"Prevent heating setpoint > cooling setpoint - 0.5°C (1°F). Limit occupied cooling setpoint to 22-27°C (72-80°F) and heating to 18-22°C (65-72°F). For demand limit, increase cooling setpoint by 0.5/1/2°C (1/2/4°F) for levels 1/2/3; decrease heating similarly. For open window, set heating to 4°C (40°F) and cooling to 49°C (120°F). For occupancy sensor, after 5 min unpopulated, decrease heating by 0.5°C (1°F) and increase cooling by 0.5°C (1°F); restore after 1 min populated.\",\n      \"configurable_values\": [\"Occupied cooling setpoint limits (22-27°C default)\", \"Occupied heating setpoint limits (18-22°C default)\", \"Demand limit offsets (0.5/1/2°C)\", \"Window switch setpoints (4/49°C)\", \"Occupancy setback offset (0.5°C)\", \"Occupancy setback delay (5 min)\", \"Occupancy restore delay (1 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).\",\n      \"page_hint\": 67,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Zone Control Loops and Zone State Determination\",\n      \"section_id\": \"5.3.4\",\n      \"section_title\": \"Generic Thermal Zones\",\n      \"equipment_scope\": \"All single-zone systems and subzones\",\n      \"summary\": \"Separate PI control loops for heating and cooling, with enable/disable logic based on temperature relative to setpoint.\",\n      \"trigger_condition\": \"Zone is in any mode.\",\n      \"required_behavior\": \"Enable heating loop when space temp < heating setpoint; disable when temp > setpoint and output zero for 30 sec. Enable cooling loop when space temp > cooling setpoint; disable when temp < setpoint and output zero for 30 sec. Use PI logic; proportional-only not acceptable. Zone state: heating if heating output nonzero and cooling zero; cooling if cooling output nonzero and heating zero; deadband otherwise.\",\n      \"configurable_values\": [\"P and I gains (adjustable by operator)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.\",\n      \"page_hint\": 69,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Zone Temperature Alarms\",\n      \"section_id\": \"5.3.6.1\",\n      \"section_title\": \"Generic Thermal Zones\",\n      \"equipment_scope\": \"All zones\",\n      \"summary\": \"Generates Level 4 or Level 3 alarms when zone temperature deviates significantly from setpoint for 10 minutes.\",\n      \"trigger_condition\": \"Zone temperature exceeds thresholds relative to setpoint.\",\n      \"required_behavior\": \"If zone is 2°C (3°F) above cooling setpoint for 10 min: Level 4 alarm. If 3°C (5°F) above for 10 min: Level 3 alarm. Similarly for low temperature: 2°C below heating setpoint for 10 min: Level 4; 3°C below for 10 min: Level 3. Suppress alarms after setpoint change and during warmup/cooldown modes.\",\n      \"configurable_values\": [\"Time delay (default 10 min)\", \"Thresholds (2°C/3°C)\"],\n      \"fault_condition\": \"Zone temp > cooling setpoint + 2°C for 10 min OR > +3°C for 10 min OR < heating setpoint - 2°C for 10 min OR < -3°C for 10 min\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 70,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Fan Dual-Duct Heating VAV AHU Static Pressure Setpoint Reset\",\n      \"section_id\": \"5.17.1.2\",\n      \"section_title\": \"Dual-Fan Dual-Duct Heating VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Resets duct static pressure setpoint using trim-and-respond logic based on zone hot-duct static pressure requests.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Use T&R logic with SP0=120 Pa (0.5 in. w.g.), SPmin=25 Pa (0.1 in.), SPmax=Max_DSP, Td=10 min, T=2 min, I=2, R=zone hot-duct static pressure reset requests, SPtrim=-12 Pa (-0.05 in.), SPres=15 Pa (+0.06 in.), SPres-max=32 Pa (+0.13 in.).\",\n      \"configurable_values\": [\"SP0 (120 Pa)\", \"SPmin (25 Pa)\", \"SPmax (Max_DSP)\", \"Td (10 min)\", \"T (2 min)\", \"I (2)\", \"SPtrim (-12 Pa)\", \"SPres (15 Pa)\", \"SPres-max (32 Pa)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\",\n      \"page_hint\": 146,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Dual-Fan Dual-Duct Heating VAV AHU Supply Air Temperature Setpoint Reset\",\n      \"section_id\": \"5.17.2.2\",\n      \"section_title\": \"Dual-Fan Dual-Duct Heating VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU\",\n      \"summary\": \"Resets heating supply air temperature setpoint using trim-and-respond logic during Occupied Mode; fixed at Max_HtgSAT during Warmup and Setback.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"During Occupied Mode, use T&R logic with SP0=SPmax, SPmin=21°C (70°F), SPmax=Max_HtgSAT, Td=10 min, T=2 min, I=2, R=zone heating SAT requests, SPtrim=-0.2°C (-0.4°F), SPres=+0.3°C (+0.6°F), SPres-max=+0.8°C (+1.4°F). During Warmup and Setback, set setpoint to Max_HtgSAT.\",\n      \"configurable_values\": [\"SPmin (21°C)\", \"SPmax (Max_HtgSAT)\", \"Td (10 min)\", \"T (2 min)\", \"I (2)\", \"SPtrim (-0.2°C)\", \"SPres (+0.3°C)\", \"SPres-max (+0.8°C)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.\",\n      \"page_hint\": 147,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Dual-Fan Dual-Duct Heating VAV AHU AFDD Fault Conditions\",\n      \"section_id\": \"5.17.4.5\",\n      \"section_title\": \"Dual-Fan Dual-Duct Heating VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Dual-fan dual-duct heating VAV AHU (heating duct)\",\n      \"summary\": \"Three fault conditions: low duct static pressure with fan at full speed, SAT too low in full heating, and temperature rise across inactive heating coil.\",\n      \"trigger_condition\": \"AHU is operating and not in mode change delay.\",\n      \"required_behavior\": \"Evaluate FC#1: if DSP avg < DSPSP - εDSP and VFD speed ≥ 99% - εVFDSPD, report fault. FC#2: if SAT avg < SATSP - εSAT and HC ≥ 99%, report fault. FC#3: if RAT avg - SAT avg ≥ sqrt(εSAT²+εRAT²) + ΔTSF and HC = 0%, report fault. Use 30 min alarm delay and 30 min mode delay.\",\n      \"configurable_values\": [\"ΔTSF (1°C)\", \"εSAT (1°C)\", \"εRAT (1°C)\", \"εVFDSPD (5%)\", \"εDSP (25 Pa)\", \"ModeDelay (30 min)\", \"AlarmDelay (30 min)\", \"TestModeDelay (120 min)\"],\n      \"fault_condition\": \"FC#1: DSP < DSPSP - εDSP AND VFDSPD ≥ 99% - εVFDSPD; FC#2: SAT AVG < SATSP - εSAT AND HC ≥ 99%; FC#3: RAT AVG - SAT AVG ≥ sqrt(εSAT²+εRAT²) + ΔTSF AND HC = 0%\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\",\n      \"page_hint\": 150,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SZVAV AHU Supply Fan Speed and SAT Setpoint Reset\",\n      \"section_id\": \"5.18.4\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU\",\n      \"summary\": \"Simultaneously resets fan speed and two SAT setpoints (SATsp for economizer/heating, SATsp-C for cooling coil) based on heating/cooling loop signals and outdoor air temperature.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Fan speed: heating loop 100-50%: MaxHeatSpeed to MinSpeed; 50-0%: MinSpeed; deadband: MinSpeed; cooling loop 0-25%: MinSpeed; 25-50%: MinSpeed to MedSpeed; 50-75%: MedSpeed; 75-100%: MedSpeed to MaxCoolSpeed. MedSpeed resets linearly with OAT between endpoints. SATsp: heating loop 100-50%: Heat_SAT; 50-0%: Heat_SAT to deadband value; deadband: deadband value; cooling loop 0-25%: deadband to Cool_SAT-1°C; 25-50%: unchanged; 50-75%: Cool_SAT-1°C; SATsp-C: deadband to Cool_SAT; 75-100%: unchanged. Deadband value = average of zone heating and cooling setpoints, limited to 21-24°C (70-75°F).\",\n      \"configurable_values\": [\"MinSpeed\", \"MaxHeatSpeed\", \"MaxCoolSpeed\", \"MedSpeed endpoints\", \"Deadband SAT limits (21-24°C)\", \"Cool_SAT\", \"Heat_SAT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\",\n      \"page_hint\": 154,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SZVAV AHU Supply Air Temperature Control Loop Mapping\",\n      \"section_id\": \"5.18.5.2\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"Single-zone VAV AHU with economizer and heating coil\",\n      \"summary\": \"Maps SAT control loop output to modulate heating coil and economizer/return dampers in sequence.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Control loop output is mapped: heating coil modulates from 0-100% over a portion of the output range; economizer damper modulates from MinOA-P to MaxOA-P over another portion; return damper is complementary. Provide separate gains for each section.\",\n      \"configurable_values\": [\"MinOA-P\", \"MaxOA-P\", \"Gains for each section\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\",\n      \"page_hint\": 156,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SZVAV AHU Minimum Outdoor Air Control without AFMS\",\n      \"section_id\": \"5.18.6.2\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"SZVAV AHU without outdoor airflow measurement station\",\n      \"summary\": \"Controls minimum OA damper position based on fan speed and MinOAsp using linear interpolation.\",\n      \"trigger_condition\": \"Zone is in Occupied Mode.\",\n      \"required_behavior\": \"Calculate MinPos* and DesPos* as linear interpolation between MinPosMin/Max and DesPosMin/Max based on current fan speed. If MinOAsp=0, set MinOA-P=0. Else set MinOA-P proportional to MinOAsp between MinOA and DesOA.\",\n      \"configurable_values\": [\"MinPosMin\", \"MinPosMax\", \"DesPosMin\", \"DesPosMax\", \"MinOA\", \"DesOA\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\",\n      \"page_hint\": 157,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SZVAV AHU Freeze Protection Stages\",\n      \"section_id\": \"5.18.11\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"SZVAV AHU\",\n      \"summary\": \"Three-stage freeze protection: Stage 1 modulates heating to maintain SAT≥6°C; Stage 2 closes OA dampers for 1 hour; Stage 3 shuts down unit and energizes pumps.\",\n      \"trigger_condition\": \"Supply air temperature drops below thresholds.\",\n      \"required_behavior\": \"Stage 1: If SAT < 4°C for 5 min, send HHW requests, override OA to minimum, modulate heating to maintain SAT≥6°C; disable when SAT > 7°C for 5 min. Stage 2: If SAT < 3°C for 5 min, close OA dampers for 1 hour, set Level 3 alarm; after 1 hour resume Stage 1. Stage 3: If freeze-stat or SAT < 3°C for 15 min or < 1°C for 5 min, shut down fans, close OA, open CHW valve 100%, energize CHW pump, modulate heating to maintain SAT or MAT at 27°C, set Level 2 alarm; requires manual reset.\",\n      \"configurable_values\": [\"Stage 1 thresholds (4°C, 6°C, 7°C)\", \"Stage 2 threshold (3°C)\", \"Stage 3 thresholds (3°C for 15 min, 1°C for 5 min)\", \"Stage 3 SAT target (27°C)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).\",\n      \"page_hint\": 160,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"SZVAV AHU AFDD Fault Conditions\",\n      \"section_id\": \"5.18.13.6\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"SZVAV AHU with hydronic coils and economizer\",\n      \"summary\": \"Fifteen fault conditions evaluated based on operating state, covering sensor errors, stuck valves, coil fouling, and economizer issues.\",\n      \"trigger_condition\": \"AHU is operating and not in mode change delay.\",\n      \"required_behavior\": \"Evaluate applicable fault conditions per OS (Table 5.18.13.6). Use 5-min rolling averages. Apply ModeDelay (30 min) after mode change and AlarmDelay (30 min) before reporting. Test mode sets delays to 0 for 120 min. Report as Level 3 alarm with description and possible diagnoses.\",\n      \"configurable_values\": [\"ΔTSF (0.5°C)\", \"ΔTMIN (6°C)\", \"εSAT (1°C)\", \"εRAT (1°C)\", \"εMAT (3°C)\", \"εOAT (1°C local, 3°C global)\", \"ΔOSmax (7)\", \"ModeDelay (30 min)\", \"AlarmDelay (30 min)\", \"TestModeDelay (120 min)\"],\n      \"fault_condition\": \"See Table 5.18.13.6 for 15 fault condition equations.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.18.13.6 SZVAV AHU Fault Conditions FC #2 Equation MAT AVG + Ɛ MAT < min[(RAT AVG - ƐRAT), (OAT AVG - ƐOAT)]\",\n      \"page_hint\": 165,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"SZVAV AHU Chilled-Water Reset Requests\",\n      \"section_id\": \"5.18.15.1\",\n      \"section_title\": \"Single-Zone VAV Air-Handling Unit\",\n      \"equipment_scope\": \"SZVAV AHU with chilled-water coil\",\n      \"summary\": \"Sends requests to reset CHW temperature based on SAT deviation from setpoint and valve position.\",\n      \"trigger_condition\": \"Supply fan is proven ON and cooling is active.\",\n      \"required_behavior\": \"If SAT > SATsp-C + 3°C for 2 min, send 3 requests. Else if SAT > SATsp-C + 2°C for 2 min, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.\",\n      \"configurable_values\": [\"Thresholds (3°C, 2°C)\", \"Time delay (2 min)\", \"Valve position thresholds (95%, 85%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\",\n      \"page_hint\": 170,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"General Constant Speed Exhaust Fan Control\",\n      \"section_id\": \"5.19.1.1\",\n      \"section_title\": \"General Constant Speed Exhaust Fan\",\n      \"equipment_scope\": \"Constant speed exhaust fan\",\n      \"summary\": \"Two options: operate with associated Zone Groups, or cycle to maintain room temperature.\",\n      \"trigger_condition\": \"Fan is installed.\",\n      \"required_behavior\": \"Option a: Fan operates when any associated supply fan is proven on and any associated Zone Group is in Occupied Mode. Option b: Fan runs when zone temperature rises above active cooling setpoint until temperature falls more than 1°C (2°F) below setpoint for 2 minutes.\",\n      \"configurable_values\": [\"Temperature differential (1°C)\", \"Time delay (2 min)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.\",\n      \"page_hint\": 171,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit Supply Fan Speed and SAT Control\",\n      \"section_id\": \"5.22.4\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with heating and/or cooling coil\",\n      \"summary\": \"Resets fan speed and SAT setpoint based on zone state and loop signals.\",\n      \"trigger_condition\": \"Supply fan is proven ON.\",\n      \"required_behavior\": \"Heating: loop 100-50%: FANsp MaxHeatSpeed to MinHeatSpeed, SATsp Heat_SAT; 50-0%: FANsp MinHeatSpeed, SATsp Heat_SAT to zone heating setpoint. Deadband: FANsp DeadbandSpeed (if zero, fan off). Cooling: loop 0-50%: FANsp MinCoolSpeed, SATsp zone cooling setpoint to Cool_SAT; 50-100%: FANsp MinCoolSpeed to MaxCoolSpeed, SATsp Cool_SAT. Modulate coil with PID to maintain SATsp.\",\n      \"configurable_values\": [\"MaxHeatSpeed\", \"MinHeatSpeed\", \"DeadbandSpeed\", \"MinCoolSpeed\", \"MaxCoolSpeed\", \"Heat_SAT\", \"Cool_SAT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\",\n      \"page_hint\": 263,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Coil Unit AFDD Fault Conditions\",\n      \"section_id\": \"5.22.6.6\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with heating and cooling coils\",\n      \"summary\": \"Five fault conditions: too many OS changes, SAT too low in full heating, SAT too high in full cooling, temperature drop across inactive cooling coil, temperature rise across inactive heating coil.\",\n      \"trigger_condition\": \"FCU is operating and not in mode change delay.\",\n      \"required_behavior\": \"Evaluate applicable fault conditions per OS (Table 5.20.6.6). Use 5-min rolling averages. Apply ModeDelay (30 min) and AlarmDelay (30 min). Test mode sets delays to 0 for 120 min. Report as Level 3 alarm.\",\n      \"configurable_values\": [\"ΔTSF (0.5°C)\", \"εSAT (1°C)\", \"εRAT (1°C)\", \"ΔOSmax (7)\", \"ModeDelay (30 min)\", \"AlarmDelay (30 min)\", \"TestModeDelay (120 min)\"],\n      \"fault_condition\": \"See Table 5.20.6.6 for 5 fault condition equations.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.20.6.6 FCU Fault Conditions FC #2 Equation SAT AVG < SATSP - ƐSAT and HC ≥ 99%\",\n      \"page_hint\": 267,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit Chilled-Water Reset Requests\",\n      \"section_id\": \"5.22.8.1\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with chilled-water coil\",\n      \"summary\": \"Sends CHW reset requests based on SAT deviation and valve position, suppressed if fan not at MaxCoolSpeed.\",\n      \"trigger_condition\": \"Fan is at MaxCoolSpeed.\",\n      \"required_behavior\": \"If SAT > setpoint + 10°F for 5 min, send 3 requests. Else if SAT > setpoint + 5°F for 5 min, send 2 requests. Else if CHW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.\",\n      \"configurable_values\": [\"Temperature thresholds (10°F, 5°F)\", \"Time delay (5 min)\", \"Valve thresholds (95%, 85%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Fan Coil Unit Hot-Water Reset Requests\",\n      \"section_id\": \"5.22.8.3\",\n      \"section_title\": \"Fan Coil Unit\",\n      \"equipment_scope\": \"Fan coil unit with hot-water coil\",\n      \"summary\": \"Sends HW reset requests based on SAT deviation from setpoint and valve position, suppressed if fan not at MaxHeatSpeed.\",\n      \"trigger_condition\": \"Fan is at MaxHeatSpeed.\",\n      \"required_behavior\": \"If SAT < setpoint - 30°F for 5 min, send 3 requests. Else if SAT < setpoint - 15°F for 5 min, send 2 requests. Else if HW valve > 95%, send 1 request until valve < 85%. Else send 0 requests.\",\n      \"configurable_values\": [\"Temperature thresholds (30°F, 15°F)\", \"Time delay (5 min)\", \"Valve thresholds (95%, 85%)\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\",\n      \"page_hint\": 269,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 27577, "completion_tokens": 7852, "total_tokens": 35429, "prompt_tokens_details": {"cached_tokens": 0}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 27577}, "system_fingerprint": "fp_058df29938_prod0820_fp8_kvcache_20260402"}}
