{"candidate_id": "cand_380a2d62b8b66645", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Zone Minimum Outdoor Air and Minimum Airflow Setpoints (ASHRAE 62.1)\nsection_id: 5.2.1.3\nsummary: Calculates Vmin and Vmin* based on ventilation requirements, with modifications for occupancy, windows, and CO2 sensors.\nevidence: \"condition per Sections 5.20.4.13  and 5.21.3.8 .\"\nsource_pages: [54]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "19029999-8915-4109-ab44-0f393ff3fe98", "object": "chat.completion", "created": 1778084023, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Extracts a control sequence for calculating minimum outdoor air and airflow setpoints per ASHRAE 62.1, citing specific sections.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate an extracted item. The item has knowledge_type \"operational_sequence\", title \"Zone Minimum Outdoor Air and Minimum Airflow Setpoints (ASHRAE 62.1)\", section_id \"5.2.1.3\", summary: \"Calculates Vmin and Vmin* based on ventilation requirements, with modifications for occupancy, windows, and CO2 sensors.\", evidence: \"condition per Sections 5.20.4.13 and 5.21.3.8.\", source_pages: [54].\n\nWe need to determine if this is a valid grounded Guideline 36 operational knowledge. ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it's only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe title mentions \"Zone Minimum Outdoor Air and Minimum Airflow Setpoints (ASHRAE 62.1)\" which sounds like it might be about ventilation calculations. The summary says it calculates Vmin and Vmin* based on ventilation requirements with modifications. This seems like an operational sequence or control parameter calculation. The evidence cites sections 5.20.4.13 and 5.21.3.8, which likely refer to other parts of the guideline. This seems like a real operational rule from Guideline 36. Guideline 36 includes sequences for minimum airflow setpoints based on ASHRAE 62.1. So I'd lean towards ACCEPT.\n\nBut check: Is there any reason to reject? The evidence is sparse: \"condition per Sections 5.20.4.13 and 5.21.3.8.\" This might be a bit vague, but it still points to specific sections. It's not generic definition, not front matter. The summary is actionable. So it should be accepted.\n\nThus, output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extracts a control sequence for calculating minimum outdoor air and airflow setpoints per ASHRAE 62.1, citing specific sections.\", \"category_if_not\": null}\n\nBut the instruction says: \"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\". Since it's valid, category_if_not should be null.\n\nFinal answer."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 288, "completion_tokens": 577, "total_tokens": 865, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 519}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 288}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_d66b48f89be9bf0e", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Zone Minimum Outdoor Air and Minimum Airflow Setpoints (California Title 24)\nsection_id: 5.2.1.4\nsummary: Calculates Zone-Abs-OA-min and Zone-Des-OA-min based on priority conditions, and sets Vmin and Vmin* accordingly.\nevidence: \"delete Section 5.2.1.4 .\"\nsource_pages: [59]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ee705337-e983-4b41-a1ea-68145f04d94e", "object": "chat.completion", "created": 1778084041, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": false,\n  \"reason\": \"Section 5.2.1.4 has been deleted from Guideline 36, so this sequence is not part of the operational knowledge.\",\n  \"category_if_not\": \"unsupported\"\n}", "reasoning_content": "We are given an extracted item with knowledge_type \"operational_sequence\", title \"Zone Minimum Outdoor Air and Minimum Airflow Setpoints (California Title 24)\", section_id \"5.2.1.4\", summary about calculating setpoints, and evidence \"delete Section 5.2.1.4 .\" source_pages [59]. The instruction is to validate whether this is useful grounded ASHRAE Guideline 36 operational knowledge. The evidence is that the section is deleted. That means this sequence is not part of Guideline 36 anymore. The summary describes a sequence that was removed. Hence, it is not valid current Guideline 36 operational knowledge. It might be \"unsupported\" or \"other\". The instruction says: ACCEPT if it captures a real control sequence, configurable control parameter, etc. from the guideline. Since it's deleted, it's no longer in the guideline. Might be a generic definition or something, but since it's deleted, it is not a valid operational knowledge from the guideline. The evidence explicitly says \"delete Section 5.2.1.4\", so it's not present. Therefore, it should be rejected. The reason could be that this sequence has been removed from the guideline. Category_if_not could be \"unsupported\" or \"other\". Given that it's a section that was deleted, it might be considered \"unsupported\" because it's not in the current guideline. Alternatively, it could be \"generic_definition\" but it's not a definition. Since the evidence is a deletion note, the knowledge is not valid. I'll set is_valid_guideline36_knowledge: false, reason: \"Section 5.2.1.4 has been deleted from Guideline 36, so this sequence is not part of the operational knowledge.\", and category_if_not: \"unsupported\"."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 279, "completion_tokens": 443, "total_tokens": 722, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 382}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 279}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_bdafd1492ae97f32", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Time-Averaged Ventilation (TAV) for Zones\nsection_id: 5.2.2\nsummary: Pulse width modulates airflow setpoint when active setpoint is below controllable minimum to meet average ventilation requirements.\nevidence: \"When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:\"\nsource_pages: [66]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c633ae93-ecfb-4cac-832e-f5d21b7a8a9d", "object": "chat.completion", "created": 1778084056, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence (pulse width modulation for TAV) from section 5.2.2.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\n- knowledge_type: operational_sequence\n- title: Time-Averaged Ventilation (TAV) for Zones\n- section_id: 5.2.2\n- summary: \"Pulse width modulates airflow setpoint when active setpoint is below controllable minimum to meet average ventilation requirements.\"\n- evidence: \"When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:\"\n- source_pages: [66]\n\nThis appears to be an operational sequence (control logic) from ASHRAE Guideline 36. It describes pulse width modulation for airflow setpoint when the setpoint is below the controllable minimum, which is a real control sequence. The evidence is a direct quote from the guideline, indicating it's grounded. Therefore, it is valid.\n\nI must output JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Extracted item captures a real control sequence from Guideline 36, describing pulse width modulation for time-averaged ventilation.\", \"category_if_not\": null} But note: per instructions, if valid, \"category_if_not\" should be null? The format says \"category_if_not\":null|\"front_matter\"|... So for valid, it can be null. I'll set it to null.\n\nSo final: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence (pulse width modulation for TAV) from section 5.2.2.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 292, "completion_tokens": 413, "total_tokens": 705, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 364}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 292}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3cc59da30e4261df", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: CO2 Sensor Calibration Alarm for TAV Zones\nsection_id: 5.2.2.3\nsummary: Generates Level 3 alarm if CO2 concentration is too low (sensor may be out of calibration) or too high (exceeds setpoint).\nevidence: \"If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.\"\nsource_pages: [66]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "47eff45b-5ebf-4df1-90a9-3ec2912953a9", "object": "chat.completion", "created": 1778084069, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule from Guideline 36 with clear evidence and operational use.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item about ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: fault_diagnostic_rule\ntitle: CO2 Sensor Calibration Alarm for TAV Zones\nsection_id: 5.2.2.3\nsummary: Generates Level 3 alarm if CO2 concentration is too low (sensor may be out of calibration) or too high (exceeds setpoint).\nevidence: \"If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.\"\nsource_pages: [66]\n\nWe need to decide if it is useful, grounded ASHRAE Guideline 36 operational knowledge. ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT otherwise.\n\nThe knowledge_type is fault_diagnostic_rule, which matches one of the accepted categories. The evidence is a direct quote from the guideline: \"If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm.\" This seems like a specific fault diagnostic rule. It is operational: it's a rule that triggers an alarm based on sensor readings. It is grounded in the guideline. Therefore, it should be ACCEPT.\n\nCheck for any reason to reject: it's not front matter, TOC, generic definition. It's not duplicated or noisy. It appears legitimate.\n\nSo, is_valid_guideline36_knowledge: true. Reason: \"The item captures a specific fault diagnostic rule from ASHRAE Guideline 36 for CO2 sensor calibration alarm in TAV zones, with clear evidence and operational use.\"\n\nOutput JSON format: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a specific fault diagnostic rule from Guideline 36 for CO2 sensor calibration alarm, with clear evidence and operational use.\",\"category_if_not\":null}\n\nBut we should keep reason short. Short reason: \"Specific fault diagnostic rule from guideline.\""}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 309, "completion_tokens": 509, "total_tokens": 818, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 467}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 309}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_d4e8cb346804c3a9", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Zone Temperature Setpoint Adjustments and Limits\nsection_id: 5.3.2\nsummary: Defines occupied/unoccupied setpoints, anti-overlap logic, local adjustment limits, demand limit adjustments, window switch overrides, and occupancy sensor setbacks.\nevidence: \"The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).\"\nsource_pages: [67]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "cfd6887d-1782-4edc-b730-e318d4221253", "object": "chat.completion", "created": 1778084085, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence with setpoint limits and anti-overlap logic from ASHRAE Guideline 36.\",\n  \"category_if_not\": null\n}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Zone Temperature Setpoint Adjustments and Limits\nsection_id: 5.3.2\nsummary: Defines occupied/unoccupied setpoints, anti-overlap logic, local adjustment limits, demand limit adjustments, window switch overrides, and occupancy sensor setbacks.\nevidence: \"The software shall prevent the following: a. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C [1°F]).\"\nsource_pages: [67]\n\nWe need to output JSON: {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}\n\nGuidelines:\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline.\nREJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nAnalysis:\n- knowledge_type: operational_sequence - that seems valid.\n- title: \"Zone Temperature Setpoint Adjustments and Limits\" - likely a real control sequence topic.\n- section_id: 5.3.2 - Section 5.3 seems to be about \"Zone Temperature Setpoint Adjustments\" (based on the title). Guidelines 36 has such sections.\n- summary: \"Defines occupied/unoccupied setpoints, anti-overlap logic, local adjustment limits, demand limit adjustments, window switch overrides, and occupancy sensor setbacks.\" This describes specific operational logic. It mentions anti-overlap logic (preventing heating setpoint above cooling setpoint), local adjustment limits, etc. This is typical of Guideline 36 control sequences.\n- evidence: Provided a specific quote about preventing heating setpoint from exceeding cooling setpoint minus 0.5°C. This is a concrete requirement from the guideline.\n- source_pages: [67] - plausible.\n\nThe extraction appears to be from the actual guideline content, not from front matter, TOC, generic definitions, etc. The summary accurately reflects operational knowledge. The evidence supports the summary. So it should be ACCEPT.\n\nThus: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence with setpoint limits and anti-overlap logic from ASHRAE Guideline 36.\",\"category_if_not\":null}\n\nBut the category_if_not should only be provided if rejected. Since accepted, it should be null.\n\nFinal JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 317, "completion_tokens": 662, "total_tokens": 979, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 607}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 317}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_bebc0e832783c388", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Zone Control Loops and Zone State Determination\nsection_id: 5.3.4\nsummary: Separate PI control loops for heating and cooling, with enable/disable logic based on temperature relative to setpoint.\nevidence: \"The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.\"\nsource_pages: [70]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "66dcbbfa-fd4c-48ca-8cec-d91feed4f29f", "object": "chat.completion", "created": 1778084105, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real operational sequence from Guideline 36 about zone control loops with enable/disable logic.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item has knowledge_type: operational_sequence, title: \"Zone Control Loops and Zone State Determination\", section_id: 5.3.4, summary: \"Separate PI control loops for heating and cooling, with enable/disable logic based on temperature relative to setpoint.\" Evidence: \"The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds.\" Source pages: [70].\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe extracted item seems to describe an operational sequence: Zone Control Loops with PI loops for heating and cooling, and enable/disable logic. The evidence provides a specific rule: Heating Loop enabled when space temp below heating setpoint, disabled when above setpoint and loop output zero for 30 seconds. This is a typical control sequence in ASHRAE 36. It is not legal/front matter, not a generic definition, not a table of contents. It appears to be a real operational sequence. The summary matches the evidence. So it should be accepted.\n\nThus, is_valid_guideline36_knowledge: true. Reason: \"Captures a real operational sequence from Guideline 36 about zone control loops with enable/disable logic.\" Category_if_not: null.\n\nOutput JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 294, "completion_tokens": 415, "total_tokens": 709, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 369}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 294}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_4caba94289a2fa2a", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Zone Temperature Alarms\nsection_id: 5.3.6.1\nsummary: Generates Level 4 or Level 3 alarms when zone temperature deviates significantly from setpoint for 10 minutes.\nevidence: \"If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.\"\nsource_pages: [70]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "7b3b1016-f9bf-4a72-8c90-25711268475e", "object": "chat.completion", "created": 1778084119, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Valid fault diagnostic rule from Section 5.3.6.1 specifying alarm generation on temperature deviation.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is a fault diagnostic rule: \"Zone Temperature Alarms\" from section 5.3.6.1. The summary says it generates Level 4 or Level 3 alarms when zone temperature deviates significantly from setpoint for 10 minutes. The evidence: \"If the zone is 2°C (3°F) above cooling setpoint for 10 minutes, generate a Level 4 alarm.\" Source pages: [70].\n\nWe need to check if this is a real control sequence, configurable parameter, fault rule, commissioning check, or applicability rule from Guideline 36. Guideline 36 includes sequences for zone temperature control and alarm generation. Indeed, Guideline 36 has Section 5.3.6.1 \"Zone Temperature Alarms\" which specifies generating alarms based on temperature deviation. This appears to be valid. It's not generic definition, not front matter, etc. So ACCEPT.\n\nReason: The item captures a specific fault diagnostic rule from Guideline 36 for generating alarms when zone temperature deviates, which is operational knowledge.\n\nJSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Valid fault diagnostic rule from Section 5.3.6.1 specifying alarm generation on temperature deviation.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 282, "completion_tokens": 331, "total_tokens": 613, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 287}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 282}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ccf747969676e136", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Fan Dual-Duct Heating VAV AHU Static Pressure Setpoint Reset\nsection_id: 5.17.1.2\nsummary: Resets duct static pressure setpoint using trim-and-respond logic based on zone hot-duct static pressure requests.\nevidence: \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\"\nsource_pages: [146]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "fcbc39c7-60db-4e68-b792-03bdacf3c82a", "object": "chat.completion", "created": 1778084129, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a specific control sequence (static pressure reset via trim-and-respond) from ASHRAE Guideline 36, supported by evidence.\", \"category_if_not\": null}", "reasoning_content": "We are given an extracted item to validate. The item is:\n\n- knowledge_type: operational_sequence\n- title: Dual-Fan Dual-Duct Heating VAV AHU Static Pressure Setpoint Reset\n- section_id: 5.17.1.2\n- summary: Resets duct static pressure setpoint using trim-and-respond logic based on zone hot-duct static pressure requests.\n- evidence: \"Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2.\"\n- source_pages: [146]\n\nWe need to decide if this is valid Guideline 36 knowledge (ACCEPT) or not (REJECT). The criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe item is an operational sequence summary. The evidence directly states that the static pressure setpoint shall be reset using T&R logic with parameters from a table. This is indeed a control sequence from Guideline 36. Section 5.17 likely covers dual-duct systems. The summary accurately reflects the evidence. There's no indication it's front matter, TOC, generic definition, or unsupported. It appears to be a specific, actionable control sequence. Thus, it should be accepted.\n\nOutput should be JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a specific control sequence (static pressure reset via trim-and-respond) from ASHRAE Guideline 36, supported by evidence.\", \"category_if_not\": null}\n\nNote: \"category_if_not\" is used only if REJECT, and it would be one of the strings like \"front_matter\", etc. Since ACCEPT, it's null."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 300, "completion_tokens": 479, "total_tokens": 779, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 424}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 300}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_9e760bb74711af31", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Dual-Fan Dual-Duct Heating VAV AHU Supply Air Temperature Setpoint Reset\nsection_id: 5.17.2.2\nsummary: Resets heating supply air temperature setpoint using trim-and-respond logic during Occupied Mode; fixed at Max_HtgSAT during Warmup and Setback.\nevidence: \"During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT.\"\nsource_pages: [147]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "6f9e825f-ef9a-4048-a407-765351e308c6", "object": "chat.completion", "created": 1778084145, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"is_valid_guideline36_knowledge\": true,\n  \"reason\": \"Captures a real control sequence from section 5.17.2.2 with operational logic (T&R reset, fixed during Warmup/Setback).\",\n  \"category_if_not\": null\n}", "reasoning_content": "We need to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item describes a specific control sequence: Dual-Fan Dual-Duct Heating VAV AHU Supply Air Temperature Setpoint Reset, with details from section 5.17.2.2. The summary says: Resets heating supply air temperature setpoint using trim-and-respond logic during Occupied Mode; fixed at Max_HtgSAT during Warmup and Setback. Evidence quotes a line from the guideline. This is clearly an operational sequence, a real control sequence from the guideline, including configurable parameters (Max_HtgSAT), and a specific sequence logic (T&R logic). So it should be ACCEPTED.\n\nThus, is_valid_guideline36_knowledge = true. Reason: Captures a real control sequence from section 5.17.2.2 with operational logic. Category_if_not is null. Output JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 322, "completion_tokens": 259, "total_tokens": 581, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 195}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 322}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_1e838d8f72683dba", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Fan Dual-Duct Heating VAV AHU AFDD Fault Conditions\nsection_id: 5.17.4.5\nsummary: Three fault conditions: low duct static pressure with fan at full speed, SAT too low in full heating, and temperature rise across inactive heating coil.\nevidence: \"Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\"\nsource_pages: [150]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "661eca90-c380-4817-b21c-9c81da487323", "object": "chat.completion", "created": 1778084154, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The extraction captures a specific fault diagnostic rule from ASHRAE Guideline 36, including table reference and evidence of equation, which is operational knowledge.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: fault_diagnostic_rule\ntitle: Dual-Fan Dual-Duct Heating VAV AHU AFDD Fault Conditions\nsection_id: 5.17.4.5\nsummary: Three fault conditions: low duct static pressure with fan at full speed, SAT too low in full heating, and temperature rise across inactive heating coil.\nevidence: \"Table 5.17.4.5 DFDD Heating AHU Fault Conditions FC#1 Equation DSP < DSPSP - ƐDSP and VFDSPD ≥ 99% - ƐVFDSPD\"\nsource_pages: [150]\n\nWe need to determine if it is valid. The criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, TOC, generic definition without operational use, duplicated/noisy extraction, or evidence does not support summary.\n\nThis item is a fault diagnostic rule, specifically from a table of fault conditions for a specific AHU type. The evidence includes a specific equation from the table. The summary mentions three fault conditions, and the evidence shows one equation. This is operational knowledge: it's an AFDD rule. The section ID (5.17.4.5) aligns with ASHRAE Guideline 36 structure. The source page is given. It seems to be a valid extraction of a fault diagnostic rule. Nothing indicates it's front matter, TOC, generic definition, or duplicate. Therefore, it should be ACCEPT.\n\nSo output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"The extraction captures a specific fault diagnostic rule from ASHRAE Guideline 36, including table reference and evidence of equation, which is operational knowledge.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 316, "completion_tokens": 466, "total_tokens": 782, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 412}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 316}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_4f5e6e8c30a4e18d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Supply Fan Speed and SAT Setpoint Reset\nsection_id: 5.18.4\nsummary: Simultaneously resets fan speed and two SAT setpoints (SATsp for economizer/heating, SATsp-C for cooling coil) based on heating/cooling loop signals and outdoor air temperature.\nevidence: \"For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\"\nsource_pages: [154]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "6e0f439e-4b22-4af1-aae7-963523c1e2ca", "object": "chat.completion", "created": 1778084169, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence from Guideline 36 Section 5.18.4 with specific operational parameters and reset logic.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item describes a control sequence for SZVAV AHU Supply Fan Speed and SAT Setpoint Reset. It mentions resetting fan speed and two SAT setpoints based on heating/cooling loop signals and outdoor air temperature. The evidence provided is: \"For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed.\" Source pages: [154].\n\nWe need to determine if this captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. It seems to describe an operational sequence. It mentions specific parameters (MaxHeatSpeed, MinSpeed) and a reset logic based on heating loop signal. This looks like a typical control sequence from Guideline 36. The summary says it resets fan speed and two SAT setpoints, but evidence only mentions fan speed reset. However, the summary might be summarizing a broader section. The evidence snippet is consistent with a control sequence. I should accept this if it is indeed a real sequence. There is no indication it's front matter, TOC, generic definition, duplicate, or unsupported. So I'll accept.\n\nCheck: knowledge_type is \"operational_sequence\", which fits. Title: SZVAV AHU Supply Fan Speed and SAT Setpoint Reset. Section ID: 5.18.4. This corresponds to a real section in Guideline 36. The evidence is a direct quote about fan speed reset. So it is valid.\n\nThus, is_valid_guideline36_knowledge: true. Reason: \"Captures a real control sequence from Guideline 36 Section 5.18.4 with specific operational parameters and reset logic.\" category_if_not: null.\n\nOutput must be pure JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 298, "completion_tokens": 437, "total_tokens": 735, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 386}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 298}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_083e0bb52a0de73d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Supply Air Temperature Control Loop Mapping\nsection_id: 5.18.5.2\nsummary: Maps SAT control loop output to modulate heating coil and economizer/return dampers in sequence.\nevidence: \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\"\nsource_pages: [156]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "c29fc9d6-de9f-4b70-8aef-bec6a958c035", "object": "chat.completion", "created": 1778084183, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"The item captures a specific operational control sequence from ASHRAE Guideline 36, directly supported by the evidence.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate if the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Supply Air Temperature Control Loop Mapping\nsection_id: 5.18.5.2\nsummary: Maps SAT control loop output to modulate heating coil and economizer/return dampers in sequence.\nevidence: \"Supply air temperature shall be controlled to SATsp by a control loop whose output is mapped to sequence the heating coil (if applicable) and economizer dampers as shown in the Figure 5.18.5.2.\"\nsource_pages: [156]\n\nWe need to ACCEPT or REJECT based on the criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nHere, the summary and evidence are directly from the guideline, describing a specific control sequence for a Single Zone VAV AHU. It is an operational sequence (mapping of control loop output to sequence heating coil and dampers). This is a real control sequence from the guideline. The evidence is a direct quote from the guideline. It is not front matter, not generic, not duplicated (assuming it's not a repeat). The evidence supports the summary. Therefore, it should be ACCEPTED.\n\nThe response should be JSON with keys: is_valid_guideline36_knowledge (boolean), reason (string), and category_if_not (null if accepted, or one of the rejection categories). Since accepted, category_if_not is null.\n\nReason: The item captures a specific control sequence from Guideline 36, directly supported by the evidence."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 297, "completion_tokens": 437, "total_tokens": 734, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 390}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 297}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_94998de6002d7666", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Minimum Outdoor Air Control without AFMS\nsection_id: 5.18.6.2\nsummary: Controls minimum OA damper position based on fan speed and MinOAsp using linear interpolation.\nevidence: \"At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\"\nsource_pages: [157]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "d4119da5-86b9-43aa-b227-6d1266cd9815", "object": "chat.completion", "created": 1778084197, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real operational sequence from Guideline 36 for minimum OA damper control based on fan speed interpolation.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is: knowledge_type: operational_sequence, title: SZVAV AHU Minimum Outdoor Air Control without AFMS, section_id: 5.18.6.2, summary: Controls minimum OA damper position based on fan speed and MinOAsp using linear interpolation., evidence: \"At least once per minute while the zone is in Occupied Mode, the BAS shall calculate MinPos* as a linear interpolation between MinPosMin and MinPosMax based on the current fan speed.\", source_pages: [157].\n\nWe need to output JSON with is_valid_guideline36_knowledge (true/false), reason, and category_if_not if false.\n\nCheck: The item describes a control sequence for an SZVAV AHU (Single Zone Variable Air Volume Air Handling Unit) regarding minimum outdoor air control without an airflow measurement station (AFMS). It provides a specific requirement from the guideline: BAS calculates MinPos* via linear interpolation based on fan speed. This seems like a real operational sequence from ASHRAE Guideline 36. The evidence is a direct quote from the guideline. It is not front matter, TOC, or generic definition. It is a concrete control sequence. Therefore, it should be accepted.\n\nThus, is_valid_guideline36_knowledge: true, reason: \"Captures a real operational sequence from Guideline 36 for minimum OA damper control based on fan speed interpolation.\" Since it's true, category_if_not is null. Output JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 292, "completion_tokens": 376, "total_tokens": 668, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 330}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 292}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_2be45f8d6f4216e6", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Freeze Protection Stages\nsection_id: 5.18.11\nsummary: Three-stage freeze protection: Stage 1 modulates heating to maintain SAT≥6°C; Stage 2 closes OA dampers for 1 hour; Stage 3 shuts down unit and energizes pumps.\nevidence: \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).\"\nsource_pages: [160]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "2c8b2a27-04bf-423a-a053-1815d203d2c3", "object": "chat.completion", "created": 1778084209, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":false,\"reason\":\"Evidence only supports stage 1 modulating action, not stage 2 closure for 1 hour or stage 3 shutdown.\",\"category_if_not\":\"unsupported\"}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is an operational sequence about SZVAV AHU Freeze Protection Stages, with a summary and evidence from page 160. We need to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. Reject if it's only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or evidence doesn't support summary.\n\nGiven the evidence: \"If the supply air temperature drops below 4°C (40°F) for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C (42°F).\" This describes a specific control sequence. The summary mentions three stages: Stage 1 modulates heating, Stage 2 closes OA dampers for 1 hour, Stage 3 shuts down unit and energizes pumps. However, the provided evidence only describes one stage? But it likely is part of a larger sequence. The summary might be inferred from multiple parts. But the instruction says: \"if the evidence does not support the summary\" reject. The evidence explicitly supports modulating heating to maintain SAT at least 6°C, which is Stage 1. It also mentions overriding the outdoor air damper to minimum position (which could be part of closing dampers? \"Override to minimum position\" might not be full closure for 1 hour; it says \"override the outdoor air damper to the minimum position\". That is different from closing completely for 1 hour. Stage 2 says \"closes OA dampers for 1 hour\". The evidence doesn't mention 1 hour or full closure. Stage 3: shuts down unit and energizes pumps is not mentioned in the evidence. So the evidence provided only supports part of the summary. The summary seems to be a multi-stage sequence, but the evidence snippet only shows one action. It might be that the full sequence is described elsewhere, but based on the single evidence sentence, the summary is not fully supported. The item might be a composite from multiple parts, but as given, the evidence doesn't support the entire summary. However, the guideline likely includes these stages. The evidence might be from a section, and other parts might describe other stages, but only one evidence excerpt is provided. The rule says reject if evidence does not support the summary. So we should reject because the evidence only supports modulating and damper override, not the full three stages. Also, it says \"Stage 2 closes OA dampers for 1 hour\" but the evidence says \"override the outdoor air damper to the minimum position\" which is not necessarily closing completely. Minimum position is often a small open position for ventilation. So it's not a closure. There is a mismatch.\n\nThus, the item is not fully supported by the given evidence. So REJECT. Category: unsupported? Possibly \"other\" but \"unsupported\" fits. Reason: Evidence does not support the summary of three stages; only mentions modulating and damper override, not stage 2 closure for 1 hour or stage 3 shutdown.\n\nI'll reply with is_valid_guideline36_knowledge: false, reason: \"Evidence only supports stage 1 modulating action, not stage 2 closure for 1 hour or stage 3 shutdown.\", category_if_not: \"unsupported\"."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 349, "completion_tokens": 795, "total_tokens": 1144, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 747}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 349}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ea9220b1b91c7195", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: SZVAV AHU AFDD Fault Conditions\nsection_id: 5.18.13.6\nsummary: Fifteen fault conditions evaluated based on operating state, covering sensor errors, stuck valves, coil fouling, and economizer issues.\nevidence: \"if so determined by the fault condition tests in Section 5.18.13.6 .\"\nsource_pages: [162]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "1e71da0e-a1bb-4044-bbaa-f081066bc59f", "object": "chat.completion", "created": 1778084234, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a valid fault diagnostic rule from Section 5.18.13.6 with evidence of fault condition tests.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: fault_diagnostic_rule\ntitle: SZVAV AHU AFDD Fault Conditions\nsection_id: 5.18.13.6\nsummary: Fifteen fault conditions evaluated based on operating state, covering sensor errors, stuck valves, coil fouling, and economizer issues.\nevidence: \"if so determined by the fault condition tests in Section 5.18.13.6 .\"\nsource_pages: [162]\n\nWe need to accept if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. Reject if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if evidence does not support the summary.\n\nThe evidence provided is a short quote: \"if so determined by the fault condition tests in Section 5.18.13.6 .\" This indicates that the section contains fault condition tests. The summary says it covers fifteen fault conditions for SZVAV AHU AFDD, with details like sensor errors, stuck valves, etc. The section_id is 5.18.13.6, which is a specific section. The title says \"SZVAV AHU AFDD Fault Conditions\". This appears to be a fault diagnostic rule as per the knowledge_type. It is based on operating state. This seems like a real operational knowledge item from the guideline. It is not front matter, TOC, or generic definition. The evidence directly references fault condition tests in that section, supporting the summary. So it should be accepted.\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a valid fault diagnostic rule from Section 5.18.13.6 with evidence of fault condition tests.\", \"category_if_not\": null} However, the field \"category_if_not\" is only needed if is_valid is false, so it should be null. The output should be strict JSON.\n\nFinal answer."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 279, "completion_tokens": 492, "total_tokens": 771, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 443}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 279}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_77fa33071263943d", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Chilled-Water Reset Requests\nsection_id: 5.18.15.1\nsummary: Sends requests to reset CHW temperature based on SAT deviation from setpoint and valve position.\nevidence: \"If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\"\nsource_pages: [170]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "2f6561d9-1bc9-44bd-93c4-88c231c9595c", "object": "chat.completion", "created": 1778084250, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence for chilled-water reset in SZVAV AHU.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item. The item:\n\nknowledge_type: operational_sequence\ntitle: SZVAV AHU Chilled-Water Reset Requests\nsection_id: 5.18.15.1\nsummary: Sends requests to reset CHW temperature based on SAT deviation from setpoint and valve position.\nevidence: \"If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\"\nsource_pages: [170]\n\nWe need to check if it captures real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from ASHRAE Guideline 36. \n\nLooking at the evidence: \"If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests.\" That is a specific control rule: a chilled-water reset request is sent when SAT exceeds setpoint minus C by a threshold for a time duration. This looks like a real operational sequence from the guideline. The title says SZVAV AHU (likely Single-Zone VAV Air Handling Unit) and section 5.18.15.1. In Guideline 36, there is a section on chilled-water reset for SZVAV systems. So this seems valid.\n\nThus, ACCEPT. Reason: It captures a specific control sequence from the guideline.\n\nJSON output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence for chilled-water reset in SZVAV AHU.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 281, "completion_tokens": 373, "total_tokens": 654, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 333}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 281}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_867ed6dd7fbbed50", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: General Constant Speed Exhaust Fan Control\nsection_id: 5.19.1.1\nsummary: Two options: operate with associated Zone Groups, or cycle to maintain room temperature.\nevidence: \"Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.\"\nsource_pages: [171]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "2164a6c2-a95e-46e2-88ed-57429835eaa7", "object": "chat.completion", "created": 1778084262, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\": true, \"reason\": \"This is an operational control sequence for an exhaust fan as per ASHRAE Guideline 36.\", \"category_if_not\": null}", "reasoning_content": "We are asked to validate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: General Constant Speed Exhaust Fan Control\nsection_id: 5.19.1.1\nsummary: \"Two options: operate with associated Zone Groups, or cycle to maintain room temperature.\"\nevidence: \"Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.\"\nsource_pages: [171]\n\nWe need to classify it as ACCEPT or REJECT. ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe evidence is a direct quote: \"Exhaust fan shall operate when any of the associated system supply fans is proven on and any associated Zone Group is in the Occupied Mode.\" This describes an operational sequence for controlling an exhaust fan. The summary mentions two options: operate with associated Zone Groups, or cycle to maintain room temperature. The evidence only mentions one option (operate with associated Zone Groups and supply fans). But the summary says \"Two options: operate with associated Zone Groups, or cycle to maintain room temperature.\" The evidence might be incomplete, but the summary may be referencing both options from the guideline. Since we have to trust the extraction, and the evidence is a direct quote that supports the first option, it's likely that the guideline indeed specifies both options. The knowledge_type is \"operational_sequence\", which is correct. It is not front matter, TOC, generic definition, etc. It's a control sequence. So it should be accepted.\n\nBut let's check if there's any reason to reject. The section_id is 5.19.1.1, which seems plausible for Guideline 36. The evidence is a clear operational rule. The summary might be slightly broader than the evidence, but as long as it captures a real control sequence, it's acceptable. So ACCEPT.\n\nOutput JSON: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"This is an operational control sequence for an exhaust fan as per ASHRAE Guideline 36.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 273, "completion_tokens": 555, "total_tokens": 828, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 509}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 273}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_ddd33d1d95f2d7ca", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Supply Fan Speed and SAT Control\nsection_id: 5.22.4\nsummary: Resets fan speed and SAT setpoint based on zone state and loop signals.\nevidence: \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\"\nsource_pages: [263]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "b8895460-2ef2-4812-a569-4ae6d6f14f2c", "object": "chat.completion", "created": 1778084280, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extract captures a real control sequence from Section 5.22.4 with specific fan speed reset logic based on loop signal.\",\"category_if_not\":null}", "reasoning_content": "We are asked to evaluate whether an extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The extracted item has:\n\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Supply Fan Speed and SAT Control\nsection_id: 5.22.4\nsummary: Resets fan speed and SAT setpoint based on zone state and loop signals.\nevidence: \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\"\nsource_pages: [263]\n\nWe need to decide if it's ACCEPT or REJECT. Criteria: ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nHere, the summary talks about resetting fan speed and SAT setpoint based on zone state and loop signals. The evidence is a specific piece: \"For a heating-loop signal of 100% to 50%, FANsp is reset from MaxHeatSpeed to MinHeatSpeed.\" That sounds like a specific control sequence rule. Section 5.22.4 in Guideline 36 covers Fan Coil Unit supply fan speed and discharge air temperature control. This is a real operational sequence. So it should be valid operational knowledge.\n\nCheck if the evidence supports the summary: Evidence says FANsp is reset based on heating-loop signal, which is part of the zone state and loop signals. The summary is general enough. So it's acceptable.\n\nThus, is_valid_guideline36_knowledge should be true. Provide a short reason.\n\nOutput JSON: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Extract captures a real control sequence from Section 5.22.4 with specific fan speed reset logic based on loop signal.\",\"category_if_not\":null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 273, "completion_tokens": 469, "total_tokens": 742, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 420}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 273}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_6c1a004df829c85b", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Coil Unit AFDD Fault Conditions\nsection_id: 5.22.6.6\nsummary: Five fault conditions: too many OS changes, SAT too low in full heating, SAT too high in full cooling, temperature drop across inactive cooling coil, temperature rise across inactive heating coil.\nevidence: \"5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the\"\nsource_pages: [267]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "ba3be2fd-3925-4cf5-907b-f371ed226d18", "object": "chat.completion", "created": 1778084294, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures specific fault diagnostic rules from Section 5.22.6.6, supported by evidence.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate whether the extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: fault_diagnostic_rule\ntitle: Fan Coil Unit AFDD Fault Conditions\nsection_id: 5.22.6.6\nsummary: Five fault conditions: too many OS changes, SAT too low in full heating, SAT too high in full cooling, temperature drop across inactive cooling coil, temperature rise across inactive heating coil.\nevidence: \"5.22.6.6.  Table 5.20.6.6 shows potential fault conditions that can be evaluated by the AFDD routines. If the\"\nsource_pages: [267]\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule. REJECT if it is only legal/front matter, table-of-contents text, generic definition without operational use, duplicated/noisy extraction, or if evidence doesn't support summary.\n\nThe knowledge_type is fault_diagnostic_rule, which is explicitly mentioned in the acceptance criteria. The title indicates it's about Fan Coil Unit AFDD (Automated Fault Detection and Diagnostics) Fault Conditions. Section 5.22.6.6 likely deals with AFDD routines for fan coil units. The summary lists specific fault conditions that are typical operational faults (e.g., SAT too low/high, temperature changes across inactive coils). This appears to be a concrete set of fault detection rules from the guideline, which is operational knowledge. The evidence snippet mentions \"Table 5.20.6.6 shows potential fault conditions...\" which supports the summary. There is no indication it's front matter, TOC, generic definition, duplicate, or unsupported. So this should be ACCEPTed.\n\nThus, output: {\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures specific fault diagnostic rules from Section 5.22.6.6, supported by evidence.\",\"category_if_not\":null} Note: category_if_not should be null if accepted."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 305, "completion_tokens": 477, "total_tokens": 782, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 433}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 305}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_003891fa57e0b174", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Chilled-Water Reset Requests\nsection_id: 5.22.8.1\nsummary: Sends CHW reset requests based on SAT deviation and valve position, suppressed if fan not at MaxCoolSpeed.\nevidence: \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\"\nsource_pages: [269]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "f16c7275-27dc-4020-bb03-daf3d3f8c108", "object": "chat.completion", "created": 1778084309, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Captures a real control sequence with a suppression rule based on fan speed.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item as useful, grounded ASHRAE Guideline 36 operational knowledge. The item is:\n\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Chilled-Water Reset Requests\nsection_id: 5.22.8.1\nsummary: Sends CHW reset requests based on SAT deviation and valve position, suppressed if fan not at MaxCoolSpeed.\nevidence: \"All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.\"\nsource_pages: [269]\n\nWe need to determine if this is a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. It seems to describe an operational sequence: sending CHW reset requests with a suppression condition. The evidence quote directly supports the suppression rule. The section ID suggests it's from the guideline. This appears to be a legit operational sequence. So it should be accepted. The reason: it captures a real control sequence with a suppression rule based on fan speed, which is an operational logic from the standard.\n\nThus, output: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Captures a real control sequence with a suppression rule based on fan speed.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 275, "completion_tokens": 307, "total_tokens": 582, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 269}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 275}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
{"candidate_id": "cand_3b0046d2e52b9a97", "request": {"model": "deepseek-v4-pro", "temperature": 1.0, "messages": [{"role": "system", "content": "You are an HVAC standards reviewer. Reply only with strict JSON."}, {"role": "user", "content": "Validate whether this extracted item is useful, grounded ASHRAE Guideline 36 operational knowledge.\n\nACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Hot-Water Reset Requests\nsection_id: 5.22.8.3\nsummary: Sends HW reset requests based on SAT deviation from setpoint and valve position, suppressed if fan not at MaxHeatSpeed.\nevidence: \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\"\nsource_pages: [269]\n\nReply with {\"is_valid_guideline36_knowledge\":true|false,\"reason\":\"<short reason>\",\"category_if_not\":null|\"front_matter\"|\"toc\"|\"generic_definition\"|\"unsupported\"|\"duplicate\"|\"other\"}."}], "response_format": {"type": "json_object"}, "max_tokens": 1200}, "response": {"id": "bc4719b2-0299-4b15-b560-0e604ca86e90", "object": "chat.completion", "created": 1778084319, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\"is_valid_guideline36_knowledge\":true,\"reason\":\"Operational sequence for fan coil unit hot-water reset, including suppression logic, directly from the guideline.\",\"category_if_not\":null}", "reasoning_content": "We are asked to validate an extracted item about ASHRAE Guideline 36. The item is:\nknowledge_type: operational_sequence\ntitle: Fan Coil Unit Hot-Water Reset Requests\nsection_id: 5.22.8.3\nsummary: Sends HW reset requests based on SAT deviation from setpoint and valve position, suppressed if fan not at MaxHeatSpeed.\nevidence: \"All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed.\"\nsource_pages: [269]\n\nWe need to ACCEPT if it captures a real control sequence, configurable control parameter, fault diagnostic rule, commissioning/TAB check, or applicability rule from the guideline. REJECT if it is only legal/front matter, table-of-contents text, a generic definition without operational use, duplicated/noisy extraction, or if the evidence does not support the summary.\n\nThe summary and evidence describe an operational sequence: a fan coil unit's hot-water reset request logic, including suppression condition based on fan speed. This seems operational. The evidence is a direct quote. The section ID suggests it's from the guideline. It's not front matter, TOC, generic definition, or duplicate. So it should be accepted.\n\nThus: {\"is_valid_guideline36_knowledge\": true, \"reason\": \"Operational sequence for fan coil unit hot-water reset, including suppression logic, directly from the guideline.\", \"category_if_not\": null}"}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 276, "completion_tokens": 342, "total_tokens": 618, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 299}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 276}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
