{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Rated Cooling Capacity", "canonical_key_hint": "TSA30E(R) cooling capacity", "summary": "Rated cooling capacity for TSA30E(R) is 2.77 kW.", "structured_payload": {"parameter_name": "Rated Cooling Capacity", "value": "2.77 kW", "unit": "kW", "model": "TSA30E(R)"}, "evidence_quote": "制冷 kw 2.77", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Power Supply", "canonical_key_hint": "TSA30E(R) power supply", "summary": "Power supply for TSA30E(R) is 220V/1~/50Hz.", "structured_payload": {"parameter_name": "Power Supply", "value": "220V/1~/50Hz", "model": "TSA30E(R)"}, "evidence_quote": "电源   220V/1~/50Hz", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Refrigerant Charge", "canonical_key_hint": "TSA30E(R) refrigerant charge", "summary": "Refrigerant charge for TSA30E(R) is 2.4 kg of R22.", "structured_payload": {"parameter_name": "Refrigerant Charge", "value": "2.4 kg", "unit": "kg", "refrigerant_type": "R22", "model": "TSA30E(R)"}, "evidence_quote": "充注量 kg 2.4", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Liquid Line Size", "canonical_key_hint": "TSA30E(R) liquid line size", "summary": "Liquid line connection size for TSA30E(R) is 9.52 mm.", "structured_payload": {"parameter_name": "Liquid Line Size", "value": "9.52 mm", "unit": "mm", "model": "TSA30E(R)"}, "evidence_quote": "液管 φmm 9.52", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Gas Line Size", "canonical_key_hint": "TSA30E(R) gas line size", "summary": "Gas line connection size for TSA30E(R) is 15.88 mm.", "structured_payload": {"parameter_name": "Gas Line Size", "value": "15.88 mm", "unit": "mm", "model": "TSA30E(R)"}, "evidence_quote": "汽管 φmm 15.88", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Additional Refrigerant per Meter", "canonical_key_hint": "TSA30E(R) additional refrigerant per meter", "summary": "Additional refrigerant charge for TSA30E(R) when pipe length exceeds 7.5 m is 0.03 kg/m.", "structured_payload": {"parameter_name": "Additional Refrigerant per Meter", "value": "0.03 kg/m", "unit": "kg/m", "model": "TSA30E(R)"}, "evidence_quote": "TSA30 TSR30 0.03 Kg/m 20m/10m 8", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Maximum Pipe Length and Height Difference", "canonical_key_hint": "TSA30E(R) max pipe length and height difference", "summary": "Maximum connection pipe length is 20 m and maximum height difference is 10 m for TSA30E(R).", "structured_payload": {"parameter_name": "Maximum Pipe Length and Height Difference", "value": "20m/10m", "model": "TSA30E(R)"}, "evidence_quote": "TSA30 TSR30 0.03 Kg/m 20m/10m 8", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "TSA30E(R) Maximum Number of Bends", "canonical_key_hint": "TSA30E(R) max number of bends", "summary": "Maximum number of bends for TSA30E(R) is 8.", "structured_payload": {"parameter_name": "Maximum Number of Bends", "value": "8", "model": "TSA30E(R)"}, "evidence_quote": "TSA30 TSR30 0.03 Kg/m 20m/10m 8", "page_hint": 11, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 1: Indoor Temperature Sensor Fault", "canonical_key_hint": "fault code 1 indoor temperature sensor", "summary": "Fault code 1 indicates an indoor temperature sensor fault.", "structured_payload": {"fault_code": "1", "description": "Indoor temperature sensor fault"}, "evidence_quote": "1闪烁 室内温度", "page_hint": 17, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 2: Indoor Coil Temperature 1 Sensor Fault", "canonical_key_hint": "fault code 2 indoor coil temperature 1 sensor", "summary": "Fault code 2 indicates an indoor coil temperature 1 sensor fault.", "structured_payload": {"fault_code": "2", "description": "Indoor coil temperature 1 sensor fault"}, "evidence_quote": "2闪烁 室内盘管温度 1", "page_hint": 17, "confidence": 0.95}
