{"knowledge_type": "fault_code", "title": "Fault Code 01 - Flow Fault", "canonical_key_hint": "01", "summary": "Flow fault indicating water shortage, pump failure, or fan failure.", "structured_payload": {"code": "01", "description": "流量故障 (缺水、水泵、送风机故障等)"}, "evidence_quote": "01－流量故障 (缺水、水泵、送风机故障等 )", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 02 - Fan/Phase/Interlock Fault", "canonical_key_hint": "02", "summary": "Fan, current phase loss, or external interlock fault.", "structured_payload": {"code": "02", "description": "风机、电流缺相 、外部连锁故障"}, "evidence_quote": "02－风机、电流缺相 、外部连锁故障", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 03 - Compressor 1 High Pressure Fault", "canonical_key_hint": "03", "summary": "Compressor 1 or high pressure fault.", "structured_payload": {"code": "03", "description": "1#压缩机或高压故障"}, "evidence_quote": "03－1#压缩机或高压故障", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 04 - Compressor 1 Low Pressure Fault", "canonical_key_hint": "04", "summary": "Compressor 1 low pressure fault.", "structured_payload": {"code": "04", "description": "1#压缩机低压故障"}, "evidence_quote": "04－1#压缩机低压故障", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 09 - Return Water/Air Temperature Sensor Fault", "canonical_key_hint": "09", "summary": "Return water or air temperature sensor fault.", "structured_payload": {"code": "09", "description": "回水（风）温度传感器故障"}, "evidence_quote": "09－回水（风）温度传感器故障", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 10 - Ambient Temperature Sensor Fault", "canonical_key_hint": "10", "summary": "Ambient temperature sensor fault.", "structured_payload": {"code": "10", "description": "环境温度传感器故障"}, "evidence_quote": "10－环境温度传感器故障", "page_hint": 20, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Cooling Water Temperature Setpoint", "canonical_key_hint": "制冷水温度设定", "summary": "Cooling water temperature setpoint range 01-18, default 12°C.", "structured_payload": {"parameter_name": "制冷水温度设定", "range": "01-18", "default": "12℃"}, "evidence_quote": "１ No:01 原值 制冷水温度设定  01-18  12℃", "page_hint": 19, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Heating Water Temperature Setpoint", "canonical_key_hint": "制热水温度设定", "summary": "Heating water temperature setpoint range 30-50, default 45°C.", "structured_payload": {"parameter_name": "制热水温度设定", "range": "30-50", "default": "45℃"}, "evidence_quote": "2 No:02 原值 制热水温度设定  30-50 45℃", "page_hint": 19, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Compressor Restart Delay", "canonical_key_hint": null, "summary": "After stopping, compressor requires 3 minutes before restart; if ON/OFF pressed within 2 minutes, dual compressor system may start simultaneously.", "structured_payload": {"sequence": "Compressor restart delay"}, "evidence_quote": "操作一旦停止 ，即使立刻按下 “ON/OF”键，压缩机仍需要 3分钟才可重新启动 。但如果2分钟内重新按下 “ON/OFF”键，双机系统可能会同时启动", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Filter Cleaning Reset", "canonical_key_hint": null, "summary": "When filter timer reaches 1000 hours, a flashing symbol appears; after cleaning, press RESET for 3 seconds to clear.", "structured_payload": {"procedure": "Filter cleaning reset"}, "evidence_quote": "室内送风机滤网使用计时满 1000小时，即会出现 “       ”图案闪烁显示，此时即表示送风机滤网需要清洗 。清洗后，按“RESET”键，并保持3秒以上，直至闪烁显示消除", "page_hint": 23, "confidence": 0.9}
