{"knowledge_type": "parameter_spec", "title": "LSQWRF130/C Cooling Capacity", "canonical_key_hint": "LSQWRF130/C", "summary": "Rated cooling capacity 130 kW, power 46.4 kW, COP 2.8, 8 compressors, water flow 23 m³/h, R22 charge 42 kg.", "structured_payload": {"parameter_name": "Cooling Capacity", "value": "130", "unit": "kW"}, "evidence_quote": "制冷量 Kw 130", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E01 Flow Switch Fault", "canonical_key_hint": "E01", "summary": "Flow switch fault: host detects flow switch signal OFF for 6s after pump runs 30s; stops all modules; non-recoverable, requires power cycle.", "structured_payload": {"code": "E01", "description": "流量开关故障", "condition": "主机检测，水泵开启30s后连续6s测量流量开关信号为“OFF”", "action": "停所有模块", "recovery": "不可恢复故障，必须断电排除故障后重新启动"}, "evidence_quote": "E01  流量开关故障\n判断条件：主机检测，水泵开启30s后连续6s测量流量开关信号为  “OFF”；\n故障处理：停所有模块；\n故障恢复：该故障为不可恢复故障，必须断电排除故障后重新启动。", "page_hint": 24, "confidence": 0.98}
{"knowledge_type": "fault_code", "title": "E05 Phase Loss Protection", "canonical_key_hint": "E05", "summary": "Three-phase input phase loss; stops all compressors, pump, fans; auto-recovery when input normal.", "structured_payload": {"code": "E05", "description": "三相交流电输入缺相保护", "condition": "三相交流电输入缺相", "action": "停所有压缩机、水泵、风机", "recovery": "交流电输入正常后，自动恢复"}, "evidence_quote": "E05   三相交流电输入缺相保护\n判断条件：三相交流电输入缺相；\n故障处理：停所有压缩机、水泵、风机（若主机出现此故障，停所有模块，从机出现此故障，则只停对应模块机）；\n故障恢复：交流电输入正常后，自动恢复。", "page_hint": 24, "confidence": 0.98}
{"knowledge_type": "fault_code", "title": "E22 A System High Pressure Protection", "canonical_key_hint": "E22", "summary": "A system high pressure switch HP1 open; stops A system compressor; auto-recovery when HP1 closes.", "structured_payload": {"code": "E22", "description": "A系统高压保护", "condition": "A系统高压开关HP1处于断开状态", "action": "停A系统压缩机", "recovery": "HP1信号闭合后恢复"}, "evidence_quote": "E22     A 系统高压保护\n判断条件： A系统高压开关 HP1处于断开状态；\n故障处理：停 A系统压缩机 ；\n故障恢复： HP1信号闭合后恢复。", "page_hint": 25, "confidence": 0.98}
{"knowledge_type": "fault_code", "title": "E24 Compressor 1 Overcurrent", "canonical_key_hint": "E24", "summary": "Compressor 1 overcurrent: IAC1 ≥17.5A; stops A system compressor; auto-recovery.", "structured_payload": {"code": "E24", "description": "压机1过电流保护", "condition": "I AC 1≥17.5A", "action": "停A系统压机", "recovery": "自恢复"}, "evidence_quote": "E24  压机 1过电流保护\n判断条件： I AC 1≥17.5A；\n故障处理：停 A系统压机；\n故障恢复：自恢复。", "page_hint": 25, "confidence": 0.98}
{"knowledge_type": "parameter_spec", "title": "Defrost Time Setting Range", "canonical_key_hint": "除霜时间", "summary": "Defrost time adjustable from 5 to 16 minutes via controller.", "structured_payload": {"parameter_name": "除霜时间", "range": "5～16min", "default": "08"}, "evidence_quote": "除霜时间 :    08\n除霜间隔 :    ——\n除霜进入温度 :  -5℃\n除霜退出温度 :  17℃", "page_hint": 17, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Cooling Return Water Temperature Setting Range", "canonical_key_hint": "制冷回水温度", "summary": "Cooling mode return water target temperature adjustable from 10°C to 25°C.", "structured_payload": {"parameter_name": "制冷回水目标温度", "range": "10～25℃", "default": null}, "evidence_quote": "制冷模式修改范围为 10～25℃", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Heating Return Water Temperature Setting Range", "canonical_key_hint": "制热回水温度", "summary": "Heating mode return water target temperature adjustable from 25°C to 55°C.", "structured_payload": {"parameter_name": "制热回水目标温度", "range": "25～55℃", "default": null}, "evidence_quote": "制热模式修改范围为 25～55℃", "page_hint": 14, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "DIP Switch Address Setting for Module 0 (Host)", "canonical_key_hint": "DIP1-DIP4 address 0", "summary": "DIP1-4 all ON sets module as host (address 0).", "structured_payload": {"parameter_name": "Module Address", "value": "0", "setting": "DIP1 ON, DIP2 ON, DIP3 ON, DIP4 ON"}, "evidence_quote": "ON    ON    ON    ON   主机 0", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "DIP Switch Model Setting for 186 Unit", "canonical_key_hint": "DIP6-8 model 186", "summary": "DIP6 ON, DIP7 ON, DIP8 ON selects 186 model.", "structured_payload": {"parameter_name": "Model Selection", "value": "186机", "setting": "DIP6 ON, DIP7 ON, DIP8 ON"}, "evidence_quote": "ON     ON     ON   186机", "page_hint": 24, "confidence": 0.95}
