{"knowledge_type": "parameter_spec", "title": "出水温度设定范围", "canonical_key_hint": "出水温度设定", "summary": "出水温度设定范围48～60℃，默认值56℃", "structured_payload": {"parameter_name": "出水温度设定", "range": "48～60℃", "default": "56℃"}, "evidence_quote": "出水温度设定范围： 48～60℃，默认值为 56℃", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "循环保温开启温度设定范围", "canonical_key_hint": "循环保温开启温度", "summary": "循环保温开启温度设定范围40～48℃，默认值45℃", "structured_payload": {"parameter_name": "循环保温开启温度", "range": "40～48℃", "default": "45℃"}, "evidence_quote": "循环保温开启温度设定范围： 40～48℃，默认值为 45℃", "page_hint": 16, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E0 水流检测故障", "canonical_key_hint": "E0", "summary": "水流检测故障，进水压力小于0.15MPa", "structured_payload": {"code": "E0", "meaning": "水流检测故障（进水压力小于0.15MPa）"}, "evidence_quote": "E0 水流检测故障（进水压力小于 0.15MPa）", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E1 电源相序故障", "canonical_key_hint": "E1", "summary": "电源相序故障，可能原因三相电源线接反或未接牢", "structured_payload": {"code": "E1", "meaning": "电源相序故障"}, "evidence_quote": "E1 电源相序故障", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E2 通讯故障", "canonical_key_hint": "E2", "summary": "通讯故障，可能原因主机与线控器或从机通讯线连接错误、未用屏蔽线", "structured_payload": {"code": "E2", "meaning": "通讯故障"}, "evidence_quote": "E2 通讯故障", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E3 出水温度传感器故障", "canonical_key_hint": "E3", "summary": "出水温度传感器故障，可能原因接口松脱或传感器损坏", "structured_payload": {"code": "E3", "meaning": "出水温度传感器故障"}, "evidence_quote": "E3 出水温度传感器故障", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E4 水箱内水温传感器故障", "canonical_key_hint": "E4", "summary": "水箱内水温传感器故障，仍能开启机器但只能直热式", "structured_payload": {"code": "E4", "meaning": "水箱内水温传感器故障（仍然能开启机器，但只能开启直热式）"}, "evidence_quote": "E4 水箱内水温传感器故障（仍然能开启机器，但只能开启直热式）", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E5 冷凝器管温传感器故障", "canonical_key_hint": "E5", "summary": "冷凝器管温传感器故障，可能原因接口松脱或传感器损坏", "structured_payload": {"code": "E5", "meaning": "冷凝器管温传感器故障"}, "evidence_quote": "E5 冷凝器管温传感器故障", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E6 室外环境温度传感器故障", "canonical_key_hint": "E6", "summary": "室外环境温度传感器故障，可能原因接口松脱或传感器损坏", "structured_payload": {"code": "E6", "meaning": "室外环境温度传感器故障"}, "evidence_quote": "E6 室外环境温度传感器故障", "page_hint": 23, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "E7 电加热管温度传感器故障", "canonical_key_hint": "E7", "summary": "电加热管温度传感器故障，不同机型原因不同", "structured_payload": {"code": "E7", "meaning": "电加热管温度传感器故障"}, "evidence_quote": "E7 电加热管温度传感器故障", "page_hint": 23, "confidence": 0.95}
