{"knowledge_type": "parameter_spec", "title": "Nominal cooling capacity options", "canonical_key_hint": null, "summary": "Each unit module has nominal cooling capacities of 65kW, 80kW, and 130kW.", "structured_payload": {"parameter_name": "nominal_cooling_capacity"}, "evidence_quote": "每个单元模块的名义制冷量不同，有 65kW，80kW 和 130kW 可选。", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Maximum number of combined modules", "canonical_key_hint": null, "summary": "Up to 8 modules can be combined, providing a cooling capacity range of 65–1040kW.", "structured_payload": {"parameter_name": "max_modules"}, "evidence_quote": "通过组合 1～8 个相同或不同的单元模块，机组形成制冷量在 65～1040kW 范围的系列产品。", "page_hint": 1, "confidence": 0.95}
{"knowledge_type": "performance_spec", "title": "Minimum heating operation ambient temperature", "canonical_key_hint": null, "summary": "The unit can stably heat at ambient temperatures as low as -15°C.", "structured_payload": {"parameter_name": "min_heating_ambient"}, "evidence_quote": "使机组可以在低至-15℃温度下稳定制热。", "page_hint": 1, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "LSQWRF65M/B performance parameters", "canonical_key_hint": null, "summary": "Cooling capacity 65kW, heating capacity 70kW, cooling power 20.3kW, heating power 20.0kW, noise 67dB(A), water flow 11.2m³/h, water pressure drop 10kPa, water connection DN65.", "structured_payload": {"parameter_name": "LSQWRF65M/B"}, "evidence_quote": "制冷量 kW 65 80 130 65 80 130\n制热量 kW 70 85 140 70 85 140\n机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9\n机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0\n噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF80M/B performance parameters", "canonical_key_hint": null, "summary": "Cooling capacity 80kW, heating capacity 85kW, cooling power 26kW, heating power 25.0kW, noise 68dB(A), water flow 13.7m³/h, water pressure drop 15kPa, water connection DN65.", "structured_payload": {"parameter_name": "LSQWRF80M/B"}, "evidence_quote": "制冷量 kW 65 80 130 65 80 130\n制热量 kW 70 85 140 70 85 140\n机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9\n机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0\n噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "LSQWRF130M/B performance parameters", "canonical_key_hint": null, "summary": "Cooling capacity 130kW, heating capacity 140kW, cooling power 40.5kW, heating power 40.0kW, noise 69dB(A), water flow 22.3m³/h, water pressure drop 17.5kPa, water connection DN80.", "structured_payload": {"parameter_name": "LSQWRF130M/B"}, "evidence_quote": "制冷量 kW 65 80 130 65 80 130\n制热量 kW 70 85 140 70 85 140\n机组制冷功率 kW 20.3 26 40.5 22.3 27.3 43.9\n机组制热功率 kW 20.0 25.0 40.0 22．0 26.8 43.0\n噪声 dB(A) 67 68 69 67 68 69", "page_hint": 4, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Nominal operating conditions", "canonical_key_hint": null, "summary": "Cooling: water flow 0.172 m³/(h·kW), leaving water temperature 7°C, ambient 35°C DB. Heating: leaving water temperature 45°C, ambient 7°C DB/6°C WB.", "structured_payload": {"parameter_name": "nominal_conditions"}, "evidence_quote": "名义工况时的温度条件\n水侧 空气侧\n项目 水流量 出水温度 干球温度 湿球温度\nm3/（h·kW） ℃ ℃ ℃\n制冷 7 35 —\n0.172\n热泵制热 45 7 6", "page_hint": 5, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "Operating range", "canonical_key_hint": null, "summary": "Cooling: leaving water 5–15°C, ΔT 2.5–8°C, ambient 18–50°C. Heating: leaving water 30–50°C, ΔT 2.5–8°C, ambient -10–24°C.", "structured_payload": {"parameter_name": "operating_range"}, "evidence_quote": "工作范围\n水侧 空气侧\n项目\n出水温度（℃） 进出水温差（℃） 环境干球温度（℃）\n制冷 5～15 2.5～8 18～50\n热泵制热 30～50 2.5～8 -10～24", "page_hint": 6, "confidence": 0.95}
{"knowledge_type": "application_guidance", "title": "Winter heating startup requirement", "canonical_key_hint": null, "summary": "Before starting in low ambient or after long shutdown, power the unit for at least 8 hours without starting the pump.", "structured_payload": {"parameter_name": "winter_startup"}, "evidence_quote": "在开机前应先给机组供电（此时水泵不要启动） ，且通电时间不得低于 8 小时；", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "Freeze protection during winter shutdown", "canonical_key_hint": null, "summary": "To prevent freezing, keep the pump running during shutdown or drain water completely; do not use salt mixtures.", "structured_payload": {"parameter_name": "freeze_protection"}, "evidence_quote": "为防止冻结，在机组停机时水泵也要运行。最安全的方法是将水完全从管道内放掉，也可以在水里添加乙醇和丙醇混合物来防冻。注意：绝不可使用盐类混合物，以免腐蚀机组，损坏设备。", "page_hint": 15, "confidence": 0.9}
