{"knowledge_type": "fault_code", "title": "Fault Code 1: Power Supply Fault", "canonical_key_hint": "1", "summary": "Power supply fault causes complete unit shutdown.", "structured_payload": {"fault_code": "1", "fault_type": "电源故障", "action": "机组全停"}, "evidence_quote": "1 电源故障  机组全停", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "fault_code", "title": "Fault Code 8: Water Flow Switch Fault", "canonical_key_hint": "8", "summary": "Water flow switch fault causes unit shutdown protection.", "structured_payload": {"fault_code": "8", "fault_type": "水流开关故障", "action": "机组停机保护"}, "evidence_quote": "8 水流开关故障  机组停机保护  仅1#模块检测", "page_hint": 14, "confidence": 0.95}
{"knowledge_type": "parameter_spec", "title": "User Parameter: Cooling Leaving Water Setpoint", "canonical_key_hint": "04", "summary": "Cooling leaving water setpoint default 7°C, range 5-12°C.", "structured_payload": {"parameter_name": "制冷出水设定温度", "default_value": "7℃", "range": "5℃-12℃"}, "evidence_quote": "04 制冷出水设定温度  7℃ 5℃-12℃ 控制出水时有效", "page_hint": 11, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Maintenance Parameter: Defrost End Temperature", "canonical_key_hint": "01", "summary": "Defrost end temperature default ≥25°C, range 0-50°C.", "structured_payload": {"parameter_name": "除霜结束温度 Te", "default_value": "≥25℃", "range": "0℃-50℃"}, "evidence_quote": "01 除霜结束温度 Te ≥25℃ 0℃-50℃ 翅片温度", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "parameter_spec", "title": "Maintenance Parameter: Compressor Minimum Run Time", "canonical_key_hint": "19", "summary": "Compressor minimum run time default 120 seconds, range 30-600 seconds.", "structured_payload": {"parameter_name": "压缩机最短运行时间", "default_value": "120秒", "range": "30-600秒"}, "evidence_quote": "19 压缩机最短运行时间  120秒 30-600秒", "page_hint": 12, "confidence": 0.9}
{"knowledge_type": "operational_sequence", "title": "Cooling Startup Sequence", "canonical_key_hint": null, "summary": "Cooling startup: water pump on, 30s delay, check flow switch, oil preheat, water temp, restart delay, then start fan and compressor sequentially.", "structured_payload": {"sequence": ["开水泵", "延时30s，检测流量开关", "检查油预热时间条件是否满足", "检测水温", "检测再启动延时时间", "开1#风机，延时3s", "开1#压缩机"]}, "evidence_quote": "1 开水泵 2 延时30s，检测流量开关 3 检查油预热时间条件是否满足 4 检测水温 5 检测再启动延时时间 6 开1#风机，延时3s 7 开1#压缩机", "page_hint": 2, "confidence": 0.9}
{"knowledge_type": "fault_diagnostic_rule", "title": "High Pressure Lockout After 3 Trips in 2 Hours", "canonical_key_hint": null, "summary": "If high pressure switch trips 3 times within 2 hours (excluding defrost), the system locks out and requires manual reset.", "structured_payload": {"condition": "高压开关在2小时内跳开次数累计3次（除霜时不计入）", "action": "高压报警锁定，需人工故障复位"}, "evidence_quote": "在2小时内开关跳开次数累计3次《除霜时不计入，除霜高压跳时不报警系统退出除霜、但压缩机停止运行，等高压开关闭合≥5分钟自动复位，之后重新判断是否需要加载》，控制板默认系统存在故障，便高压报警锁定", "page_hint": 6, "confidence": 0.9}
{"knowledge_type": "application_guidance", "title": "DIP Switch S1 Configuration for Module Address", "canonical_key_hint": null, "summary": "Module address set by S1 bits 1-4: OFF OFF OFF OFF = module 1, ON OFF OFF OFF = module 2, etc.", "structured_payload": {"setting": "S1(1-4)状态", "module_address": "一号模块: OFF OFF OFF OFF"}, "evidence_quote": "OFF OFF OFF OFF 一号模块", "page_hint": 15, "confidence": 0.9}
{"knowledge_type": "performance_spec", "title": "NTC Thermistor Resistance at 25°C", "canonical_key_hint": null, "summary": "NTC sensor R25=10KΩ±1%, B25/50=3450±1%.", "structured_payload": {"specification": "R25=10KΩ±1%, B25/50=3450±1%"}, "evidence_quote": "R25=10KΩ±1%      B25/50=3450± 1%", "page_hint": 16, "confidence": 0.9}
{"knowledge_type": "maintenance_procedure", "title": "Manual Fault Reset via Clear Key", "canonical_key_hint": null, "summary": "For non-auto-reset faults, press and hold the Clear key on the wired controller for 5 seconds to reset.", "structured_payload": {"procedure": "通过线控器上的〈清除〉键（持续5秒）进行故障复位"}, "evidence_quote": "对于不可自动恢复的故障，可通过线控器上的〈清除〉键（持续5秒）进行故障复位", "page_hint": 14, "confidence": 0.9}
