{"candidate_id": "cand_d3a0300ae37aca1b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_d:vmin_calculation_with_100_outdoor_air_detection", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Vmin Calculation with 100% Outdoor Air Detection", "section_id": "5.2.1.3.d", "section_title": null, "equipment_scope": "zone VAV terminal unit", "summary": "Vmin is determined based on Vmin setting and AHU outdoor air status. If Vmin is “AUTO” and AHU supplying 100% outdoor air for 10 minutes, Vmin = Voz; else if Vmin is “AUTO” and AHU not 100% OA, Vmin = 1.5 * Voz; else Vmin as entered in Section 3.1.2.", "trigger_condition": "Continuously evaluated.", "required_behavior": "Set Vmin accordingly.", "configurable_values": ["Vmin (AUTO or numeric)", "1.5 multiplier (fixed)", "10-minute timer"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. Vmin\n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f  below if Vmin in Section 3.1.2  is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes;\n2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f  below if Vmin in Section 3.1.2  is “AUTO” and the associated air handler is  not supplying 100% outdoor air;\n3. Else shall be equal Vmin as entered in Section 3.1.2 .", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. Vmin\n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f  below if Vmin in Section 3.1.2  is “AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air damper fully open; return air damper fully closed) for 10 minutes;\n2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f  below if Vmin in Section 3.1.2  is “AUTO” and the associated air handler is  not supplying 100% outdoor air;\n3. Else shall be equal Vmin as entered in Section 3.1.2 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.d", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_7bfca45aa69d36c4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_v:co2_dcv_reset_of_vmin_and_vbz_p_for_parallel_fan_powered_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset of Vmin* and Vbz-P* for Parallel Fan-Powered Terminal Units", "section_id": "5.2.1.3.f.4.v", "section_title": null, "equipment_scope": "parallel fan-powered terminal units", "summary": "First determine VCO2-max: if Zone State is cooling, VCO2-max = Vcool-max; if heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. Then CO2 control loop output resets Vmin* from Vmin at 0% to VCO2-max at 100%, and Vbz-P* from 0 cfm at 0% up to Vbz-P at 100%, in parallel.", "trigger_condition": "CO2 loop active.", "required_behavior": "Reset Vmin* and Vbz-P* per described ranges.", "configurable_values": ["Vmin", "Vcool-max", "Vbz-P", "parallel fan airflow"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) Determine VCO2 -max as follows:\n(1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max.\n(2) When the Zone State  is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow\nThis logic prevents the total supply airflow from exceeding Vcool -max, which could create diffuser noise problems.\n(b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "page_hint": 61}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) Determine VCO2 -max as follows:\n(1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max.\n(2) When the Zone State  is heating or deadband , VCO2 -max is equal to Vcool -max minus the parallel fan airflow\nThis logic prevents the total supply airflow from exceeding Vcool -max, which could create diffuser noise problems.\n(b) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  Vmin* and the population component of the required breathing zone outdoor airflow Vbz -P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint VCO2 -max at 100% loop outp ut. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.v", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_9febbf482e3d9032", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_b_1:zone_abs_oa_min_reset_priorities_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone-Abs-OA-min Reset Priorities (Title 24)", "section_id": "5.2.1.4.b.1", "section_title": null, "equipment_scope": "zone", "summary": "Zone-Abs-OA-min reset based on conditions highest to lowest priority: i) zero if window switch and window open; ii) zero if occupancy sensor unpopulated and permitted occupied-standby; iii) Varea-min if CO2 sensor; iv) Zone-Des-OA-min otherwise.", "trigger_condition": "Zone conditions.", "required_behavior": "Set Zone-Abs-OA-min accordingly.", "configurable_values": ["Varea-min", "Zone-Des-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest  to lowest  priority:\ni. Zero if the zone has a window switch and th e window is open .\nii. Zero if the zone has an occupancy sensor and is unpopulated  and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 .\niii. Varea -min if the zone has a CO 2 sensor .\niv. Zone -Des-OA-min otherwise .", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. Zone -Abs-OA-min shall be reset based on the following conditions in order from highest  to lowest  priority:\ni. Zero if the zone has a window switch and th e window is open .\nii. Zero if the zone has an occupancy sensor and is unpopulated  and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 .\niii. Varea -min if the zone has a CO 2 sensor .\niv. Zone -Des-OA-min otherwise .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.b.1", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_4e9c84ec993b4f1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d:occupied_minimum_airflow_vmin_with_overrides_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Minimum Airflow Vmin* with Overrides (Title 24)", "section_id": "5.2.1.4.d", "section_title": null, "equipment_scope": "zone", "summary": "Vmin* shall be equal to Vmin except as noted, in priority: 1) zero if occupancy sensor and unpopulated and standby permitted; 2) zero if window switch and window open; 3) if CO2 sensor, apply DCV logic.", "trigger_condition": "Occupied mode, various sensors.", "required_behavior": "Set Vmin* per priority.", "configurable_values": ["Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority :\n1. If the zone has an occupancy sensor  and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated.\n2. If the zone has a window switch, Vmin* shall be  zero when the window is open.\n3. If the zone has a CO 2 sensor :", "page_hint": 63}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below , in order from highest to lowest priority :\n1. If the zone has an occupancy sensor  and is permitted to be in occup ied-standby mode per Section 3.1.1.2.b.3 , Vmin* shall be equal to zero when the room is unpopulated.\n2. If the zone has a window switch, Vmin* shall be  zero when the window is open.\n3. If the zone has a CO 2 sensor :", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_4ec32d62815c2a9d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_ii_iv_a:co2_dcv_loop_and_vmin_reset_for_standard_terminal_units_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Loop and Vmin* Reset for Standard Terminal Units (Title 24)", "section_id": "5.2.1.4.d.3.ii-iv.(a)", "section_title": null, "equipment_scope": "cooling-only VAV, reheat VAV, constant-volume series fan-powered, dual-duct VAV with mixing control", "summary": "During Occupied Mode, a P-only loop maintains CO2 at setpoint; reset from 0% at setpoint minus 200 PPM to 100% at setpoint. Loop disabled in other modes. The CO2 control loop output resets Vmin* from Vmin at 0% up to Vcool-max at 50%. The loop output from 50% to 100% is used at system level to reset outdoor air minimum.", "trigger_condition": "Zone in Occupied Mode.", "required_behavior": "Apply described reset.", "configurable_values": ["CO2 setpoint", "Vmin", "Vcool-max"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concen tration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint .\niii. Loop is disabled and output set to zero when the zone is not in Occupied Mode .\niv. For cooling -only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual -duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control:\n(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% wi ll be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concen tration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint .\niii. Loop is disabled and output set to zero when the zone is not in Occupied Mode .\niv. For cooling -only VAV terminal units, reheat VAV terminal units, constant -volume series fan -powered terminal units, dual -duct VAV terminal units with mixing control and inlet airflow sensors, dual -duct VAV terminal units with mixing control and a discharge airflow sensor, or dual -duct VAV terminal units with cold -duct minimum control:\n(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  Vcool -max at 50%, as shown in Figure 5.2.1.4 -1. The loop output from 50% to 100% wi ll be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.ii-iv.(a)", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_b5fe7b34d0dca265", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_v:co2_dcv_reset_for_parallel_fan_powered_terminal_units_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset for Parallel Fan-Powered Terminal Units (Title 24)", "section_id": "5.2.1.4.d.3.v", "section_title": null, "equipment_scope": "parallel fan-powered terminal units", "summary": "Determine VCO2-max as: when Zone State cooling, VCO2-max = Vcool-max; when heating or deadband, VCO2-max = Vcool-max minus parallel fan airflow. CO2 control loop output resets Vmin* from Vmin at 0% up to VCO2-max at 50%. Loop output 50-100% used at system level for outdoor air reset.", "trigger_condition": "CO2 loop active.", "required_behavior": "Reset Vmin* per described range.", "configurable_values": ["Vmin", "Vcool-max", "parallel fan airflow"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "v. For parallel fan -powered terminal units:\n(a) Determine VCO2 -max as follows:\n(1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max.\n(2) When the Zone Sta te is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow\nThis logic prevents the total supply airflow from exceeding Vcool -max, which could create diffuser noise problems.\n(b) The CO2 control loop output shall reset the occupied  minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "page_hint": 64}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "v. For parallel fan -powered terminal units:\n(a) Determine VCO2 -max as follows:\n(1) When the Zone State  is cooling, VCO2 -max is equal to the maximum cooling airflow setpoint  Vcool -max.\n(2) When the Zone Sta te is heating or deadband, VCO2 -max is equal to Vcool -max minus the parallel fan airflow\nThis logic prevents the total supply airflow from exceeding Vcool -max, which could create diffuser noise problems.\n(b) The CO2 control loop output shall reset the occupied  minimum airflow setpoint Vmin* from the zone minimum airflow setpoint  Vmin at 0% up to maximum cooling airflow setpoint  VCO2 -max at 50%, as shown in Figure 5.2.1.4 -2. The loop output from 50% to 100% will be used at the system level to reset outdoor air minimum; see AHU controls.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.v", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_f702028fb48a8d96", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_b:zone_air_distribution_effectiveness_ez_determination_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Air Distribution Effectiveness Ez Determination (ASHRAE 62.1)", "section_id": "5.2.1.3.b", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "Determine Ez based on DAT relative to zone space temperature. If DAT <= zone space temperature, Ez = EzC (default 1.0); if DAT > zone space temperature, Ez = EzH (default 0.8).", "trigger_condition": "Continuous determination required.", "required_behavior": "Set Ez accordingly.", "configurable_values": ["EzC (default 1.0)", "EzH (default 0.8)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Determine zone air distribution effectiveness Ez.\n1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled).\n2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.21.3.  Boiler Staging", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.b", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_855618f4b88f49bf"], "chunk_id": "chunk_855618f4b88f49bf", "page_no": 236, "source_page_nos": [236], "evidence_text": "5.21.3.  Boiler Staging", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
