{"candidate_id": "cand_259bbc851b64c0a0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_2_1_3_f_3:occupied_standby_mode_classification", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Occupied-Standby Mode Classification", "section_id": "5.2.1.3.f.3", "section_title": null, "equipment_scope": "zone", "summary": "Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not considered a zone-group operating mode.", "trigger_condition": "Not applicable.", "required_behavior": "Understanding for zone control design.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Occupied -standby mode applies to individual zones, i s considered a zonal subset of Occupied Mode , and is not considered a zone-group operating mode .", "page_hint": 60}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Occupied -standby mode applies to individual zones, i s considered a zonal subset of Occupied Mode , and is not considered a zone-group operating mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.3", "source_chunk_ids": ["chunk_d829d6d931de44e8", "chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_d829d6d931de44e8", "page_no": 7, "source_page_nos": [7, 60], "evidence_text": "Occupied -standby mode applies to individual zones, i s considered a zonal subset of Occupied Mode , and is not considered a zone-group operating mode .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Application guidance classifying occupied-standby mode from Section 5.2.1.3.f.3.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8f67bd2b1974909c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_2:selection_between_ashrae_62_1_and_title_24_ventilation_logic", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Selection Between ASHRAE 62.1 and Title 24 Ventilation Logic", "section_id": "5.2", "section_title": null, "equipment_scope": "system design", "summary": "The engineer must select between ventilation logic options: if complying with ASHRAE Standard 62.1, use Section 5.2.1.3 and delete Section 5.2.1.4; if complying with California Title 24, use Section 5.2.1.4 and delete Section 5.2.1.3.", "trigger_condition": "design time", "required_behavior": "Follow one of the two paths and delete the other.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The engineer must select between ventilation logic options:\nIf the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 .\nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The engineer must select between ventilation logic options:\nIf the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 .\nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2", "source_chunk_ids": ["chunk_85a1fab3772642c7", "chunk_95241e14ed9a4907"], "chunk_id": "chunk_85a1fab3772642c7", "page_no": 59, "source_page_nos": [59, 63], "evidence_text": "The engineer must select between ventilation logic options:\nIf the project is to comply with ASHRAE Standard 62.1  ventilation requirements, use Section 5.2.1.3  and delete Section 5.2.1.4 .\nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4  and delete Section 5.2.1.3 .", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "judge_reason": "Application guidance for selecting between 62.1 and Title 24 logic from Section 5.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_de1e816a1eda74e2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_2_1_3_c:normal_population_and_area_ventilation_components", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Normal Population and Area Ventilation Components", "section_id": "5.2.1.3.c", "section_title": null, "equipment_scope": "zone", "summary": "Vbz-P* is the population component of the required breathing zone outdoor airflow. The normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component. The normal value of Vbz-A* shall be Vbz-A.", "trigger_condition": "Not applicable", "required_behavior": "Default values set.", "configurable_values": ["Vbz-P (design input)", "Vbz-A (design input)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Vbz-P* is the population component of the required breathing zone outdoor a irflow. The normal value of Vbz -P* shall be Vbz -P. Vbz-A* is the area component of the required breathing zone outdoor airflow.  The normal value of Vbz -A* shall be Vbz -A.", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Vbz-P* is the population component of the required breathing zone outdoor a irflow. The normal value of Vbz -P* shall be Vbz -P. Vbz-A* is the area component of the required breathing zone outdoor airflow.  The normal value of Vbz -A* shall be Vbz -A.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.c", "source_chunk_ids": ["chunk_e143eba91cbe4111"], "chunk_id": "chunk_e143eba91cbe4111", "page_no": 59, "source_page_nos": [59], "evidence_text": "c. Vbz-P* is the population component of the required breathing zone outdoor a irflow. The normal value of Vbz -P* shall be Vbz -P. Vbz-A* is the area component of the required breathing zone outdoor airflow.  The normal value of Vbz -A* shall be Vbz -A.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification defining Vbz-P* and Vbz-A* from Section 5.2.1.3.c.", "judge_verdict": "accepted"}
{"candidate_id": "cand_32f8163d8bb688f8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_e:occupied_minimum_airflow_setpoint_vmin", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupied Minimum Airflow Setpoint Vmin*", "section_id": "5.2.1.3.e", "section_title": null, "equipment_scope": "zone", "summary": "The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "trigger_condition": "Occupied mode active.", "required_behavior": "Set Vmin* = Vmin initially.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "e. The occupied minimum airflow Vmin * shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "page_hint": 59}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "e. The occupied minimum airflow Vmin * shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.e", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "e. The occupied minimum airflow Vmin * shall be equal to Vmin except as noted in Section 5.2.1.3.f.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence defining Vmin* from Section 5.2.1.3.e.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4eb23469f84df0ea", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f:zone_outdoor_airflow_voz_calculation_and_override_priorities_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Outdoor Airflow Voz Calculation and Override Priorities (ASHRAE 62.1)", "section_id": "5.2.1.3.f", "section_title": null, "equipment_scope": "zone", "summary": "Voz = (Vbz-A* + Vbz-P*)/Ez. Modifications in priority order: 1) If zone not in Occupied Mode, or window open, Vbz-P*=0, Vbz-A*=0, Vmin*=0. 2) If occupancy sensor unpopulated and occupied-standby allowed: same zeros. 3) Else if occupancy sensor unpopulated but no standby: Vbz-P*=0, Vmin*=Vmin. 4) If CO2 sensor, apply DCV logic.", "trigger_condition": "Various conditions as listed.", "required_behavior": "Override ventilation components and possibly Vmin* per priority.", "configurable_values": ["Vbz-P (design population component)", "Vbz-A (design area component)", "Ez (air distribution effectiveness)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority:\n1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0.\n2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 .\n3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "page_hint": 59}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority:\n1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0.\n2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 .\n3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f", "source_chunk_ids": ["chunk_3c5cbdfd39ee4c5f"], "chunk_id": "chunk_3c5cbdfd39ee4c5f", "page_no": 60, "source_page_nos": [60], "evidence_text": "f. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz -A* + Vbz -P*)/Ez, where the normal values of Vbz -A* and Vbz -P* are modified if any of the following conditions are met, in order from higher to lower priority:\n1. If the zone is in any mode other than Occupied Mode , and for zones that have window switches and the window is open: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0.\n2. If the zone has an occupancy sensor, is unpopulated, and occ upied -standby mode is permitted: Vbz -P* = 0, Vbz -A* = 0, and Vmin* = 0 .\n3. Else, if the zone has an occupancy sensor, is unpopulated, but occupied -standby mode is not permitted: Vbz -P* = 0 and Vmin* = Vmin.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for Voz calculation and overrides from Section 5.2.1.3.f.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5dc8d8d1bacf067e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_ii_iii:co2_demand_controlled_ventilation_loop_p_only_for_zones", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 Demand Controlled Ventilation Loop (P-only) for Zones", "section_id": "5.2.1.3.f.4.ii-iii", "section_title": null, "equipment_scope": "zone with CO2 sensor", "summary": "During Occupied Mode, a P-only loop maintains CO2 concentration at setpoint; reset from 0% at setpoint minus 200 PPM to 100% at setpoint. Loop is disabled and output set to zero when zone is not in Occupied Mode.", "trigger_condition": "Occupied Mode; CO2 sensor present.", "required_behavior": "P-only control loop with specified reset range and disable outside Occupied.", "configurable_values": ["CO2 setpoint", "200 PPM offset"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint .\niii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint .\niii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.ii-iii", "source_chunk_ids": ["chunk_e11a5413d86d4091"], "chunk_id": "chunk_e11a5413d86d4091", "page_no": 60, "source_page_nos": [60], "evidence_text": "ii. During Occupied Mode , a P-only loop shall maintain CO 2 concentration at setpoint ; reset from 0% at setpoint  minus 200 PPM and to 100% at setpoint .\niii. Loop is disabled and outp ut set to zero when the zone is not in Occupied Mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for CO2 P-only loop from Section 5.2.1.3.f.4.ii-iii.", "judge_verdict": "accepted"}
{"candidate_id": "cand_58a9d7f111fd4d1f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_iv_a:co2_dcv_reset_of_vmin_and_vbz_p_for_cooling_only_reheat_series_fan_powered_and_dual_duct_vav_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset of Vmin* and Vbz-P* for Cooling-Only, Reheat, Series Fan-Powered, and Dual-Duct VAV Terminal Units", "section_id": "5.2.1.3.f.4.iv.(a)", "section_title": null, "equipment_scope": "VAV terminal units (cooling-only, reheat, series fan-powered, dual-duct with mixing control)", "summary": "The CO2 control loop output resets Vmin* from Vmin at 0% loop output up to Vcool-max at 100% loop output, and resets Vbz-P* from 0 cfm (0 L/s) at 0% up to Vbz-P at 100% loop output, in parallel.", "trigger_condition": "CO2 loop active.", "required_behavior": "Apply parallel reset of Vmin* and Vbz-P* based on CO2 loop output.", "configurable_values": ["Vmin", "Vcool-max", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing  zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "page_hint": 60}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing  zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.iv.(a)", "source_chunk_ids": ["chunk_b50dddfa24184241"], "chunk_id": "chunk_b50dddfa24184241", "page_no": 60, "source_page_nos": [60], "evidence_text": "(a) The CO2 control loop output shall reset both the occupied minimum airflow setpoint  (Vmin*) and the population component of the required breathing  zone outdoor airflow (Vbz -P*) in parallel. Vmin* shall be reset from the zone minimum airflow setpoint  Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool -max at 100% loop output. Vbz -P* shall be reset from 0 L/s (0 cfm) at 0% loop output up to the Vbz -P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for CO2 DCV reset from Section 5.2.1.3.f.4.iv.(a).", "judge_verdict": "accepted"}
{"candidate_id": "cand_0005dbbeeec74d88", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_3_f_4_vi_a:co2_dcv_reset_of_vbz_p_for_szvav_ahus_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "CO2 DCV Reset of Vbz-P* for SZVAV AHUs (ASHRAE 62.1)", "section_id": "5.2.1.3.f.4.vi.(a)", "section_title": null, "equipment_scope": "single-zone VAV air-handling unit", "summary": "The minimum outdoor air setpoint MinOAsp is equal to Voz. The CO2 control loop output resets the population component Vbz-P* from 0 cfm at 0% loop output up to Vbz-P at 100% loop output.", "trigger_condition": "CO2 loop active.", "required_behavior": "Reset Vbz-P* per described range; MinOAsp set to Voz.", "configurable_values": ["Voz", "Vbz-P"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "(a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output.", "page_hint": 62}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "(a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.3.f.4.vi.(a)", "source_chunk_ids": ["chunk_fd4729eed1964876"], "chunk_id": "chunk_fd4729eed1964876", "page_no": 62, "source_page_nos": [62], "evidence_text": "(a) The minimum outdoor air setpoint  MinOAsp is equal to Voz. The CO2 control loop output shall reset the  population component of the required breathing zone outdoor airflow Vbz -P* from 0 L/s (0 cfm) at 0% loop output up to Vbz -P at 100% loop output.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SZVAV MinOAsp reset from Section 5.2.1.3.f.4.vi.(a).", "judge_verdict": "accepted"}
{"candidate_id": "cand_23fa5c0994ff8c24", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_c:vmin_calculation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Vmin Calculation (Title 24)", "section_id": "5.2.1.4.c", "section_title": null, "equipment_scope": "zone", "summary": "If Vmin in Section 3.1.2 is “AUTO”, Vmin shall equal Zone-Abs-OA-min; else Vmin as entered.", "trigger_condition": "Continuous.", "required_behavior": "Set Vmin accordingly.", "configurable_values": ["Vmin (AUTO or numeric)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Vmin\n1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”;\n2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Vmin\n1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”;\n2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.c", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "c. Vmin\n1. Shall be equal to Zone -Abs-OA-min if Vmin in Section 3.1.2  is “AUTO”;\n2. Else shall be equal to Vmin as entered in Section 3.1.2 .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for Vmin calculation from Section 5.2.1.4.c.", "judge_verdict": "accepted"}
{"candidate_id": "cand_8c237ce4f0e6cb46", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_2_1_4_b_2:zone_des_oa_min_determination_title_24", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Zone-Des-OA-min Determination (Title 24)", "section_id": "5.2.1.4.b.2", "section_title": null, "equipment_scope": "zone", "summary": "Zone-Des-OA-min is equal to, in priority: i) zero if window switch and window open; ii) zero if occupancy sensor unpopulated and permitted occupied-standby; iii) larger of Varea-min and Vocc-min otherwise.", "trigger_condition": "Zone conditions.", "required_behavior": "Set Zone-Des-OA-min.", "configurable_values": ["Varea-min", "Vocc-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority :\ni. Zero if the zone has a window switch and the window is open .\nii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 .\niii. The larger of Varea -min and Vocc -min otherwise .", "page_hint": 63}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority :\ni. Zero if the zone has a window switch and the window is open .\nii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 .\niii. The larger of Varea -min and Vocc -min otherwise .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.b.2", "source_chunk_ids": ["chunk_e2bf1c3a4a544c4c"], "chunk_id": "chunk_e2bf1c3a4a544c4c", "page_no": 63, "source_page_nos": [63], "evidence_text": "2. Zone -Des-OA-min is equal to the following , in order from highest to lowest priority :\ni. Zero if the zone has a window switch and the window is open .\nii. Zero if the zone has an occupanc y sensor , is unpopulated , and is permitted to be in occupied -standby mode per Section 3.1.1.2.b.3 .\niii. The larger of Varea -min and Vocc -min otherwise .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification for Zone-Des-OA-min from Section 5.2.1.4.b.2.", "judge_verdict": "accepted"}
{"candidate_id": "cand_5c1d935e5b187ef4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_1_4_d_3_vi:szvav_minoasp_reset_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SZVAV MinOAsp Reset (Title 24)", "section_id": "5.2.1.4.d.3.vi", "section_title": null, "equipment_scope": "single-zone VAV air handler", "summary": "The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal.", "trigger_condition": "CO2 loop active.", "required_behavior": "Reset MinOAsp linearly between MinOA and DesOA.", "configurable_values": ["MinOA", "DesOA"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "vi. For SZVAV AHUs :\n(a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "page_hint": 65}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "vi. For SZVAV AHUs :\n(a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.1.4.d.3.vi", "source_chunk_ids": ["chunk_f53a46935b494fec"], "chunk_id": "chunk_f53a46935b494fec", "page_no": 65, "source_page_nos": [65], "evidence_text": "vi. For SZVAV AHUs :\n(a) The minimum outdoor air setpoint  MinOAsp shall be reset based on the zone CO2 control -loop signal from MinOA  at 0% signal to DesOA  at 100% signal. See Figure 5.2.1.4 -3.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for SZVAV MinOAsp reset from Section 5.2.1.4.d.3.vi.", "judge_verdict": "accepted"}
{"candidate_id": "cand_581e0b3d1e79f1b1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3_a:co2_sensor_low_reading_or_unoccupied_elevated_co2_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Sensor Low Reading or Unoccupied Elevated CO2 Alarm", "section_id": "5.2.2.3.a", "section_title": null, "equipment_scope": "zone CO2 sensor", "summary": "If CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm indicating sensor may be out of calibration.", "trigger_condition": "CO2 < 300 ppm OR (Unoccupied > 2 hr AND CO2 > 600 ppm).", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["300 ppm", "600 ppm", "2 hours"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.3.  For zones with CO 2 sensors:\na. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.3.  For zones with CO 2 sensors:\na. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3.a", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.3.  For zones with CO 2 sensors:\na. If the CO 2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode  for more than 2 hours and zone CO 2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for CO2 sensor alarm from Section 5.2.2.3.a.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c000189b4df91c62", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_2_2_3_b:co2_concentration_exceeds_setpoint_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "CO2 Concentration Exceeds Setpoint Alarm", "section_id": "5.2.2.3.b", "section_title": null, "equipment_scope": "zone CO2 sensor", "summary": "If the CO2 concentration exceeds setpoint plus 10% for more than 10 minutes, generate a Level 3 alarm.", "trigger_condition": "CO2 > setpoint * 1.1 for > 10 minutes.", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["setpoint (design)", "10% threshold", "10 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.3.b", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "b. If the CO 2 concentration exceeds setpoint  plus 10% for more than 10 minute s, generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fault diagnostic rule for CO2 setpoint exceedance from Section 5.2.2.3.b.", "judge_verdict": "accepted"}
{"candidate_id": "cand_04a90178f6afdba4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_1:time_averaged_ventilation_mode_entry_and_pulse_width_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Time-Averaged Ventilation Mode Entry and Pulse Width Modulation", "section_id": "5.2.2.1", "section_title": null, "equipment_scope": "VAV terminal unit", "summary": "When Vspt is nonzero and less than Vm, enter TAV mode. TAVratio = Vspt/Vm. TCT = 15 min (adj). Open period OP = max(1.5 min, TCT * TAVratio). Closed period CP = TCT - OP. During closed period, VAV damper disabled with output 0. At end of closed period, damper commanded to last open position before reenabling loop. Cycles alternate until Vspt > Vm. On first entry, start with open period RNDM*OP, where RNDM is random 0.0-1.0.", "trigger_condition": "Vspt nonzero and < Vm.", "required_behavior": "Pulse width modulate airflow setpoint.", "configurable_values": ["TCT (default 15 min)", "RNDM (manual or random)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow setpoint  allowed by the controls (Vm), the airflow setpoint  shall be pulse width modulated as follows:\na. The time-averaged ventilation ( TAV ) ratio shall be determined as TAVratio = Vspt/Vm\nb. The total cycle time (TCT) shall be 15 minutes (adjustable)\nc. Open period . During the open period, the TAV airflow setpoint  Vspt * shall be equal to Vm for a period of time OP, which is the larger of  the following :\nd. 1.5 minutes or\ne. TCT multiplied by TAVratio\nf. Closed period.  During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper con trol loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling  the control loop.\ng. During TAV mode, e ach cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.\n...\nh. When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0 .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_87a6a0212fdc4fad"], "chunk_id": "chunk_87a6a0212fdc4fad", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.1.  When the active airflow setpoint  Vspt is nonzero  and is less than the lowest possible airflow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for time-averaged ventilation mode from Section 5.2.2.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_b3ffaaa222341c47", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_2_2_2:tav_mode_override_of_vspt", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "TAV Mode Override of Vspt", "section_id": "5.2.2.2", "section_title": null, "equipment_scope": "zone airflow control", "summary": "When in TAV mode, the active airflow setpoint Vspt shall be overridden to Vspt*.", "trigger_condition": "TAV mode active.", "required_behavior": "Override Vspt to the pulse-width modulated Vspt*.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.2.2.2.  When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "page_hint": 66}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.2.2.2.  When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.2.2.2", "source_chunk_ids": ["chunk_7d8168eb9f45402c"], "chunk_id": "chunk_7d8168eb9f45402c", "page_no": 66, "source_page_nos": [66], "evidence_text": "5.2.2.2.  When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt* .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational sequence for TAV mode override from Section 5.2.2.2.", "judge_verdict": "accepted"}
