{"candidate_id": "cand_04b654061c1d15c6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_2:control_loop_enable_based_on_system_status", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Control Loop Enable Based on System Status", "section_id": "5.1.2", "section_title": "Control Loop Enable/Disable", "equipment_scope": "all control loops", "summary": "Control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trigger_condition": "change in system status", "required_behavior": "enable/disable control loops accordingly", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.2", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_f0d294b53f23f997", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_3:control_loop_initialization_to_neutral", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Control Loop Initialization to Neutral", "section_id": "5.1.3", "section_title": "Loop Initialization", "equipment_scope": "all control loops", "summary": "When a control loop is enabled or re-enabled, all constituents (proportional, integral terms) shall be set initially to a neutral value.", "trigger_condition": "loop enabled or re-enabled", "required_behavior": "set all loop constituents to neutral", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.3", "source_chunk_ids": ["chunk_53da35a10dfe42dc"], "chunk_id": "chunk_53da35a10dfe42dc", "page_no": 43, "source_page_nos": [43], "evidence_text": "When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_efe75c5774617d54", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_1:outdoor_air_temperature_sensor_validity_at_ahu_intake", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Outdoor Air Temperature Sensor Validity at AHU Intake", "section_id": "5.1.5.1", "section_title": "Outdoor Air Temperature Sensors", "equipment_scope": "air-handler outdoor air intake sensors", "summary": "An outdoor air temperature sensor at an AHU intake is considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or any mode with the economizer enabled.", "trigger_condition": "supply fan status and operating mode", "required_behavior": "treat sensor as valid only under stated conditions", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.1", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven ON and the unit is in Occupied Mode or in any other mode with the economizer enabled.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_bf0952ec594fef2b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_5_2:global_outdoor_air_temperature_calculation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Global Outdoor Air Temperature Calculation", "section_id": "5.1.5.2", "section_title": "Outdoor Air Temperature Sensors", "equipment_scope": "global sequences (optimum start, plant lockout)", "summary": "The outdoor air temperature used for global sequences shall be the average of all valid sensor readings; if four or more valid sensors exist, discard the highest and lowest readings.", "trigger_condition": "computation of global outdoor air temperature", "required_behavior": "compute average of valid sensors, discarding extremes when ≥4 sensors", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.5.2", "source_chunk_ids": ["chunk_9d8a11c635dc4fce"], "chunk_id": "chunk_9d8a11c635dc4fce", "page_no": 43, "source_page_nos": [43], "evidence_text": "The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d8e9a664335e9ddf", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_9:control_loop_output_rate_of_change_limit", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Control Loop Output Rate-of-Change Limit", "section_id": "5.1.9", "section_title": "Control Loop Output Limiting", "equipment_scope": "all control loops", "summary": "Every control loop output shall be capable of being limited by a user-adjustable maximum rate of change, with a default of 25% per minute.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["user-adjustable maximum rate of change, default 25% per minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "page_hint": 43}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.9", "source_chunk_ids": ["chunk_68c071e3e1314156"], "chunk_id": "chunk_68c071e3e1314156", "page_no": 43, "source_page_nos": [43], "evidence_text": "To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_031cdcfeba03deb7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_1:alarm_levels_definition", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Levels Definition", "section_id": "5.1.12.1", "section_title": "Alarms", "equipment_scope": "alarm management", "summary": "Four alarm levels are defined: Level 1 (life-safety), Level 2 (critical equipment), Level 3 (urgent), Level 4 (normal).", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Level 1: Life-safety message", "Level 2: Critical equipment message", "Level 3: Urgent message", "Level 4: Normal message"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.1", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "There shall be 4 levels of alarm a. Level 1: Life-safety message b. Level 2: Critical equipment message c. Level 3: Urgent message d. Level 4: Normal message", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9b2fa5e6dae56d45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_12_2:maintenance_mode_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maintenance Mode Alarm Suppression", "section_id": "5.1.12.2", "section_title": "Alarms: Maintenance Mode", "equipment_scope": "any device", "summary": "When a device is placed in maintenance mode, all associated alarms are suppressed except life-safety alarms; a daily Level 3 alarm is generated to remind that the device is in maintenance mode.", "trigger_condition": "device placed in maintenance mode", "required_behavior": "suppress alarms (except life-safety), generate daily Level 3 reminder", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.2.  Maintenance Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.2.  Maintenance Mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6a59972e2f91eba5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_3:alarm_exit_hysteresis_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Exit Hysteresis Defaults", "section_id": "5.1.12.3", "section_title": "Alarms: Exit Hysteresis", "equipment_scope": "alarm management", "summary": "Each alarm shall have an adjustable time-based hysteresis (default 5 seconds) and an adjustable percent-of-limit-based hysteresis (default 0%).", "trigger_condition": null, "required_behavior": null, "configurable_values": ["time-based hysteresis default: 5 seconds", "percent-of-limit-based hysteresis default: 0%"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. ... Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold)", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.3.  Exit Hysteresis", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c03c7559b33240bf"], "chunk_id": "chunk_c03c7559b33240bf", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.3.  Exit Hysteresis", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_71d40bdfa4ea1f7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_4:alarm_latching_defaults", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Alarm Latching Defaults", "section_id": "5.1.12.4", "section_title": "Alarms: Latching", "equipment_scope": "alarm management", "summary": "Default latching status is: Level 1 latching, Level 2 latching, Level 3 nonlatching, Level 4 nonlatching.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Level 1: latching", "Level 2: latching", "Level 3: nonlatching", "Level 4: nonlatching"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Default latching status is as follows: a. Level 1 alarms: latching b. Level 2 alarms: latching c. Level 3 alarms: nonlatching d. Level 4 alarms: nonlatching", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_f6dc058de22c45a6"], "chunk_id": "chunk_f6dc058de22c45a6", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.12.4.  Latching . A latching alarm requires acknowledgment  from the operators before it can return to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_9d3fe450d58f1ee8", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_12_5:post_exit_alarm_suppression_periods", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Post-Exit Alarm Suppression Periods", "section_id": "5.1.12.5", "section_title": "Alarms: Post-Exit Suppression", "equipment_scope": "alarm management", "summary": "After an alarm is exited, a post-exit suppression timer may trigger; default suppression periods are: Level 1 - 0 minutes, Level 2 - 5 minutes, Level 3 - 24 hours, Level 4 - 7 days.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Level 1: 0 minutes", "Level 2: 5 minutes", "Level 3: 24 hours", "Level 4: 7 days"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Post-exit Suppression Period. ... Default suppression periods are as follows: a. Level 1 alarms: 0 minutes b. Level 2 alarms: 5 minutes c. Level 3 alarms: 24 hours d. Level 4 alarms: 7 days", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.5.  Post-exit Suppression Period.  To limit ala rms, any alarm may have an adjustable suppression", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_73f2e5aec4274063"], "chunk_id": "chunk_73f2e5aec4274063", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.12.5.  Post-exit Suppression Period.  To limit ala rms, any alarm may have an adjustable suppression", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e1c2939e10fb6737", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_13_1:vfd_speed_output_configuration", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "VFD Speed Output Configuration", "section_id": "5.1.13.1", "section_title": "VFD Speed Points", "equipment_scope": "VFD-driven equipment", "summary": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% corresponds to the maximum speed configured in the VFD.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify VFD speed output configuration", "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "page_hint": 45}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.1", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_e176371206fea384", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_13_2:vfd_minimum_speed_mismatch_detection", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "VFD Minimum Speed Mismatch Detection", "section_id": "5.1.13.2", "section_title": "VFD Speed Points: Minimum Speed Monitoring", "equipment_scope": "each VFD with network interface", "summary": "Every 60 minutes, read the VFD's active minimum speed via network. If it differs from the software-point minimum speed, write the software minimum speed back to the VFD and generate a Level 4 alarm.", "trigger_condition": "mismatch between software minimum speed and VFD active minimum speed", "required_behavior": "overwrite VFD minimum speed with software value, generate Level 4 alarm", "configurable_values": [], "fault_condition": "minimum speed mismatch detected", "commissioning_check": null, "evidence_quote": "The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.", "page_hint": 46}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.13.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_d900c719718146f7"], "chunk_id": "chunk_d900c719718146f7", "page_no": 45, "source_page_nos": [45], "evidence_text": "5.1.13.2. For each piece o f equipment, the minimum speed shall be stored in a single software point; in the", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6b5c3a512db82a77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_setpoint_reset_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Setpoint Reset Logic", "section_id": "5.1.14.4", "section_title": "Trim & Respond Set-Point Reset Logic", "equipment_scope": "upstream system/plant setpoint controlled by T&R loop", "summary": "When the associated device is proven ON (after delay Td), every time step T: if R ≤ I, trim setpoint by SPtrim; if R > I, change setpoint by (R – I)*SPres, capped at SPres-max. Setpoint is bounded between SPmin and SPmax; when device is OFF, setpoint = SP0.", "trigger_condition": "device proven ON after Td", "required_behavior": "cycle T&R adjustment every T, respond to requests as described", "configurable_values": ["SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max (as defined in Table 5.1.14.3)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 48}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "See Section 5.1.14.4  for an example of T&R implementation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "See Section 5.1.14.4  for an example of T&R implementation.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_7f202c1ab4db3952", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_2_c:trim_respond_request_multiplication_and_sending", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Request Multiplication and Sending", "section_id": "5.1.14.2.c", "section_title": "Trim & Respond: Zone/System Requests", "equipment_scope": "downstream zones/systems generating reset requests", "summary": "Multiply the number of requests determined from zone/system logic by the Importance-Multiplier and send the product to the upstream system/plant that serves the zone/system.", "trigger_condition": "requests from zone/system logic", "required_behavior": "multiply requests by Importance-Multiplier, send upstream", "configurable_values": ["Importance-Multiplier (default = 1)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "page_hint": 47}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.2.c", "source_chunk_ids": ["chunk_1d95911a2cdd4cf3"], "chunk_id": "chunk_1d95911a2cdd4cf3", "page_no": 47, "source_page_nos": [47], "evidence_text": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8901bed0cd2f0325", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_14_2_a_6:rogue_zone_detection_via_t_r_request_hours", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Rogue Zone Detection via T&R Request Hours", "section_id": "5.1.14.2.a.6", "section_title": "Trim & Respond: Request-Hours Alarm", "equipment_scope": "zone or downstream system in T&R loop", "summary": "A Level 4 alarm is generated if the zone Importance-Multiplier > 0, Cumulative% Request-Hours exceeds 70%, and zone/system run hours exceed 40.", "trigger_condition": "Importance-Multiplier > 0 and Cumulative% Request-Hours > 70% and run hours > 40", "required_behavior": "generate Level 4 alarm", "configurable_values": [], "fault_condition": "zone/system is driving reset excessively", "commissioning_check": null, "evidence_quote": "A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.", "page_hint": 47}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.2.a.6", "source_chunk_ids": ["chunk_1d95911a2cdd4cf3"], "chunk_id": "chunk_1d95911a2cdd4cf3", "page_no": 47, "source_page_nos": [47], "evidence_text": "A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_93570bd72e74889b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_1_15_1:parallel_equipment_rotation_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Parallel Equipment Rotation Requirement", "section_id": "5.1.15.1", "section_title": "Equipment Staging and Rotation", "equipment_scope": "parallel equipment (pumps, fans, chillers, boilers, etc.)", "summary": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trigger_condition": null, "required_behavior": "rotate equipment based on runtime", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "page_hint": 48}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.1", "source_chunk_ids": ["chunk_78c0fac145b04c2f"], "chunk_id": "chunk_78c0fac145b04c2f", "page_no": 50, "source_page_nos": [50], "evidence_text": "Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_414e69595b7306d1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_3:lead_lag_equipment_rotation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Lag Equipment Rotation", "section_id": "5.1.15.3", "section_title": "Equipment Staging and Rotation: Lead/Lag", "equipment_scope": "identical parallel staged equipment (e.g., CHW pumps, cooling towers)", "summary": "When more than one is off or more than one is on, alternate such that equipment with the most Staging Runtime hours is made the last stage, and the one with the least hours is made the lead stage.", "trigger_condition": "staging order update when more than one off or more than one on", "required_behavior": "assign lead based on least runtime, lag based on most runtime", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "page_hint": 48}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.3", "source_chunk_ids": ["chunk_43e98cf412eb436a"], "chunk_id": "chunk_43e98cf412eb436a", "page_no": 50, "source_page_nos": [50], "evidence_text": "Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c5547ae2443ef217", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4_a:lead_standby_rotation_when_equipment_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Rotation When Equipment Off", "section_id": "5.1.15.4.a", "section_title": "Equipment Staging: Lead/Standby", "equipment_scope": "100% redundant parallel equipment (unless continuous operation)", "summary": "When more than one of the equipment is off, alternate so that equipment with the most Staging Runtime hours is made the last stage and the one with the least hours is made the earlier stage.", "trigger_condition": "more than one equipment off", "required_behavior": "assign lead/standby based on runtime", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "page_hint": 49}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4.a", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_8bd742f752455ad3", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_4_b:lead_standby_rotation_for_continuously_running_equipment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Lead/Standby Rotation for Continuously Running Equipment", "section_id": "5.1.15.4.b", "section_title": "Equipment Staging: Lead/Standby Continuous Rotation", "equipment_scope": "continuously running 100% redundant equipment", "summary": "Lead/standby positions shall switch at an adjustable day/time (e.g., every Tuesday 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead is changed to standby and shut off.", "trigger_condition": "scheduled day/time", "required_behavior": "start standby, prove on, then switch lead to standby and shut off former lead", "configurable_values": ["adjustable day of the week and time"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "page_hint": 50}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.4.b", "source_chunk_ids": ["chunk_edc0095c249d4662"], "chunk_id": "chunk_edc0095c249d4662", "page_no": 51, "source_page_nos": [51], "evidence_text": "If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_d808006b292fb536", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_i_a:fan_pump_fault_detection", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan/Pump Fault Detection", "section_id": "5.1.15.5.b.1.i.a", "section_title": "Faulted Equipment: Fans and Pumps", "equipment_scope": "fans, pumps", "summary": "If the status point does not match its on/off point for 3 seconds after a time delay of 15 seconds while commanded ON, a Level 2 alarm is generated.", "trigger_condition": "status point mismatch after 15 sec delay while commanded ON", "required_behavior": "generate Level 2 alarm, trigger response", "configurable_values": [], "fault_condition": "fan/pump failure or status mismatch", "commissioning_check": null, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "page_hint": 50}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.i.a", "source_chunk_ids": ["chunk_e614accca937449f"], "chunk_id": "chunk_e614accca937449f", "page_no": 51, "source_page_nos": [51], "evidence_text": "Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_362f9f67d17c6748", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_ii:chiller_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Chiller Fault Conditions", "section_id": "5.1.15.5.b.1.ii", "section_title": "Faulted Equipment: Chillers", "equipment_scope": "chillers", "summary": "A chiller is faulted if any of these occur: safety shutdown alarm; manually shut off (Local/Auto switch); status remains off 5 min after start command; CHW isolation valve not open 90 sec after command; CHW isolation valve not closed 90 sec after command (series chillers); CW isolation valve not open 90 sec after command; or for 10 minutes, CHWRT ≥ CHWST setpoint + 3°C (5°F) and chiller ΔT < 2°C (3°F).", "trigger_condition": "any of the listed conditions", "required_behavior": "set equipment as faulted, generate Level 2 alarm", "configurable_values": [], "fault_condition": "as described", "commissioning_check": null, "evidence_quote": "ii. Chillers (a) Safety shutdown alarm condition either through network or hardwired alarm contact (b) Chiller is manually shut off as indicated by the status of the Local/Auto switch from chiller gateway, or (c) Chiller status remains off 5 minutes after command to start (note: this condition only applies when a chiller first starts, i.e., once status is proven, then status is no longer used as a fault condition because status will come and go if chiller cycles on low load), or Retain the following sentence for plants with parallel chillers and CHW isolation valve position feedback. Delete otherwise. (d) CHW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or Retain the following sentence for plants with series chillers and CHW isolation valve position feedback. Delete otherwise. (e) CHW isolation valve feedback indicates valve is not closed 90 seconds after valve is commanded closed, or Retain the following sentence for chillers with CW isolation valve position feedback. Delete otherwise. (f) CW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (g) For 10 minutes, chilled water return temperature has been at least 3°C (5°F) above the CHWST setpoint, and delta-T across the chiller, as determined based on the difference between chilled water return temperature and chilled water supply temperature measured at the chiller (i.e., not common CHWST), has been less than 2°C (3°F).", "page_hint": 50}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.ii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6c9bef4d32ba41b6"], "chunk_id": "chunk_6c9bef4d32ba41b6", "page_no": 179, "source_page_nos": [179], "evidence_text": "5.1.15.5.b.1.ii  or a chilled water or condenser water pump  dedicated to that chiller is faulted per", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_ef87a102ba424354", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iii:boiler_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Boiler Fault Conditions", "section_id": "5.1.15.5.b.1.iii", "section_title": "Faulted Equipment: Boilers", "equipment_scope": "boilers", "summary": "A boiler is faulted if: safety shutdown alarm; HW isolation valve not open 90 sec after command; or boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 min while ΔT across boiler < 6°C (10°F).", "trigger_condition": "any of the listed conditions", "required_behavior": "generate Level 2 alarm", "configurable_values": [], "fault_condition": "as described", "commissioning_check": null, "evidence_quote": "iii. Boilers (a) Safety shutdown alarm condition either through network or hardwired alarm contact, or Retain the following sentence for boilers with HW isolation valve position feedback. Delete otherwise. (b) HW isolation valve feedback indicates valve is not open 90 seconds after valve is commanded open, or (c) If boiler leaving water temperature remains 8.3°C (15°F) below setpoint for 15 minutes and delta-T across the boiler, as determined based on the difference between hot water supply temperature and hot water return temperature measured at the boiler (i.e., not common HWST), has been less than 6°C (10°F).", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iii", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_c9b3b7aac1e44eac"], "chunk_id": "chunk_c9b3b7aac1e44eac", "page_no": 237, "source_page_nos": [237], "evidence_text": "5.1.15.5.b.1.iii  or a hot water pump dedicated to that boil er is faulted per Section 5.1.15.5.b.1.i ;", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5bc2cb0462e90cb6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_b_1_iv:cooling_tower_fault_conditions", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Cooling Tower Fault Conditions", "section_id": "5.1.15.5.b.1.iv", "section_title": "Faulted Equipment: Cooling Towers", "equipment_scope": "cooling towers", "summary": "A cooling tower is faulted if: tower fan has failed (per fan failure definition); or an isolation valve (inlet or outlet) indicates not open 90 seconds after commanded open.", "trigger_condition": "fan failure or isolation valve not open", "required_behavior": "generate Level 2 alarm", "configurable_values": [], "fault_condition": "as described", "commissioning_check": null, "evidence_quote": "iv. Cooling Towers (a) Tower fan has failed as defined above, or Retain the following sentence for cooling towers with inlet isolation valve position feedback. Delete otherwise. (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or Retain the following sentence for cooling towers with outlet isolation valve position feedback. Delete otherwise. (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "iv. Cooling Towers (a) Tower fan has failed as defined above, or Retain the following sentence for cooling towers with inlet isolation valve position feedback. Delete otherwise. (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or Retain the following sentence for cooling towers with outlet isolation valve position feedback. Delete otherwise. (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.1.iv", "source_chunk_ids": ["chunk_7464dad1df664d31"], "chunk_id": "chunk_7464dad1df664d31", "page_no": 52, "source_page_nos": [52], "evidence_text": "iv. Cooling Towers (a) Tower fan has failed as defined above, or Retain the following sentence for cooling towers with inlet isolation valve position feedback. Delete otherwise. (b) Inlet end switch indicates valve is not open 90 seconds after valve is commanded open, or Retain the following sentence for cooling towers with outlet isolation valve position feedback. Delete otherwise. (c) Outlet end switch indicates valve is not open 90 seconds after valve is commanded open.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_12d30e38207b0291", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_2:ashrae_90_1_fixed_dry_bulb_economizer_high_limit_majority_climates", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "ASHRAE 90.1 Fixed Dry Bulb Economizer High Limit (Majority Climates)", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits: ASHRAE 90.1-2019", "equipment_scope": "air economizer", "summary": "When using fixed dry bulb high limit in climate zones 1b,2b,3b,3c,4b,4c,5b,5c,6b,7,8, disable economizer when outdoor air temperature exceeds 24°C (75°F).", "trigger_condition": "outdoor air temperature > 24°C (75°F) and applicable climate zone", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_c5193e35074a209b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_2:ashrae_90_1_differential_dry_bulb_economizer_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "ASHRAE 90.1 Differential Dry Bulb Economizer High Limit", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits: ASHRAE 90.1-2019", "equipment_scope": "air economizer", "summary": "When using differential dry bulb high limit, disable economizer when outdoor air temperature exceeds return air temperature.", "trigger_condition": "TOA > TRA", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Differential dry bulb  1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8  TOA > TRA", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Differential dry bulb  1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8  TOA > TRA", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Differential dry bulb  1b, 2b, 3b, 3c, 4b, 4c,5a, 5b, 5c, 6a, 6b, 7, 8  TOA > TRA", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_91c8edbb441e02c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_2:ashrae_90_1_fixed_enthalpy_fixed_dry_bulb_economizer_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "ASHRAE 90.1 Fixed Enthalpy + Fixed Dry Bulb Economizer High Limit", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits: ASHRAE 90.1-2019", "equipment_scope": "air economizer", "summary": "When using fixed enthalpy + fixed dry bulb high limit, disable economizer when outdoor air enthalpy > 66 kJ/kg (28 Btu/lb) or outdoor air temperature > 24°C (75°F).", "trigger_condition": "hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005", "chunk_5076006db6b349b6"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_842bb95a40edbf33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_3:title_24_fixed_dry_bulb_economizer_high_limit_california_zones_1_3_5_11_16", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 Fixed Dry Bulb Economizer High Limit (California Zones 1,3,5,11-16)", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits: Title 24-2019", "equipment_scope": "air economizer", "summary": "For California climate zones 1,3,5,11-16 using fixed dry bulb high limit, disable economizer when TOA > 24°C (75°F).", "trigger_condition": "TOA > 24°C (75°F) in applicable zones", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_800073c25b9f958c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_3:title_24_differential_dry_bulb_economizer_high_limit_california_zones_1_3_5_11_16", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 Differential Dry Bulb Economizer High Limit (California Zones 1,3,5,11-16)", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits: Title 24-2019", "equipment_scope": "air economizer", "summary": "For California climate zones 1,3,5,11-16 using differential dry bulb high limit, disable economizer when TOA > TRA.", "trigger_condition": "TOA > TRA", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Differential dry bulb  1, 3, 5, 11  to 16 TOA > TRA", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Differential dry bulb  1, 3, 5, 11  to 16 TOA > TRA", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Differential dry bulb  1, 3, 5, 11  to 16 TOA > TRA", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a278e98602def071", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_3:title_24_fixed_enthalpy_fixed_dry_bulb_economizer_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 Fixed Enthalpy + Fixed Dry Bulb Economizer High Limit", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits: Title 24-2019", "equipment_scope": "air economizer", "summary": "When using fixed enthalpy + fixed dry bulb high limit, disable economizer when outdoor air enthalpy > 66 kJ/kg (28 Btu/lb) or outdoor air temperature > 24°C (75°F) (all climate zones).", "trigger_condition": "hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_c625b2beca3b4005", "chunk_5076006db6b349b6"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_7b8031a5f08ea865", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_3:systemok_true_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK TRUE Conditions", "section_id": "5.1.19.3", "section_title": "Hierarchical Alarm Suppression: SystemOK", "equipment_scope": "each system defined per 5.1.19.1.d", "summary": "SystemOK shall be TRUE when: the system is proven ON, it is achieving setpoints for at least 5 minutes, and it is ready and able to serve its load.", "trigger_condition": "continuous evaluation", "required_behavior": "set SystemOK flag TRUE", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "page_hint": 57}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.3", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "SystemOK shall be TRUE when all of the following are true: a. The system is proven ON. b. The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes c. The system is ready and able to serve its load", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_19b990b9ebc71d2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_4:systemok_false_conditions", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "SystemOK FALSE Conditions", "section_id": "5.1.19.4", "section_title": "Hierarchical Alarm Suppression: SystemOK", "equipment_scope": "each system defined per 5.1.19.1.d", "summary": "SystemOK shall be FALSE during startup (before reaching setpoint) or when enough components are unavailable (alarm/disabled/OFF) to disrupt load serving. By default, Level 1–3 component alarms inhibit SystemOK, Level 4 do not. Operator can selectively override which alarms inhibit SystemOK.", "trigger_condition": "system startup or insufficient available components", "required_behavior": "set SystemOK flag FALSE", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "SystemOK shall be FALSE while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned OFF) to disrupt the ability of the system to serve its load. ... a. By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK. b. The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.", "page_hint": 57}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_436109f7d79b42ae"], "chunk_id": "chunk_436109f7d79b42ae", "page_no": 57, "source_page_nos": [57], "evidence_text": "5.1.19.4.  SystemOK shall be FALSE  while the system is starting up (i.e., before reaching setpoint ) or when", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_782a3e97e4eabf5a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_19_5:hierarchical_alarm_suppression_rules", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hierarchical Alarm Suppression Rules", "section_id": "5.1.19.5", "section_title": "Hierarchical Alarm Suppression", "equipment_scope": "BAS alarm handling", "summary": "If SystemOK is FALSE for a source system: for cooling water system, suppress high-temp alarms from loads; for heating water system, suppress low-temp alarms from loads; for air-side system, suppress all alarms from loads. Suppression cascades downstream. Life/safety, failure-to-start, and failure-to-stop alarms are never suppressed.", "trigger_condition": "SystemOK FALSE for source system", "required_behavior": "selectively suppress load alarms as described", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is FALSE for the source system that serves that load. a. If SystemOK is FALSE for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed. b. If SystemOK is FALSE for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed. c. If SystemOK is FALSE for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed. ... The following types of alarms will never be suppressed by this logic: a. Life/safety and Level 1 alarms b. Failure-to-start alarms (i.e., equipment is commanded ON, but status point shows equipment to be OFF) c. Failure-to-stop/hand alarms (i.e., equipment is commanded OFF, but status point shows equipment to be ON)", "page_hint": 57}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "56 ASHRAE Guideline 36 -2021  5.1.19.5.  The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.19.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_590718cca2c74025"], "chunk_id": "chunk_590718cca2c74025", "page_no": 58, "source_page_nos": [58], "evidence_text": "56 ASHRAE Guideline 36 -2021  5.1.19.5.  The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_a96189850a1a7104", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20:time_based_alarm_suppression_default_delay", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Alarm Suppression Default Delay", "section_id": "5.1.20", "section_title": "Time-Based Suppression", "equipment_scope": "thermal zone temperature alarms", "summary": "Calculate a time-delay period after any setpoint change based on the difference between the controlled variable and the new setpoint. Default: 18 minutes per °C (10 min per °F), up to 120 minutes max.", "trigger_condition": "setpoint change", "required_behavior": "suppress alarms/reset requests for calculated delay", "configurable_values": ["default delay 18 min/°C (10 min/°F), max 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows: a. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.20.  Time -Based Suppression", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "5.1.20.  Time -Based Suppression", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
