{"candidate_id": "cand_970234b2e523465c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_i:fault_response_for_fans_pumps_and_cooling_towers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Response for Fans, Pumps, and Cooling Towers", "section_id": "5.1.15.5.b.2.i", "section_title": "Fault Response: Fans/Pumps/Cooling Towers", "equipment_scope": "fans, pumps, cooling towers", "summary": "Upon fault: command the next off equipment (B) ON while alarming equipment remains ON. If B also alarms, repeat until the required quantity is met or no more available. Move alarming equipment to last in staging order (reverse chronologically). Non-alarming equipment follow even wear order. Alarming equipment will run if called for by stage.", "trigger_condition": "fault identification on operating equipment", "required_behavior": "as described above", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on. (b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "page_hint": 51}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "i. For fans, pumps, and cooling towers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on. (b) If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment. (c) Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position). (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.i", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_b42bcdeb90e7af3e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_15_5_b_2_ii:fault_response_for_chillers_and_boilers", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Fault Response for Chillers and Boilers", "section_id": "5.1.15.5.b.2.ii", "section_title": "Fault Response: Chillers/Boilers", "equipment_scope": "chillers, boilers", "summary": "Upon fault: command alarming equipment OFF and immediately set it to last in staging order; command the next off equipment ON. If it also faults, repeat until enough non-alarming equipment proven on or all tried. If insufficient, most recently alarming equipment remains on. Non-alarming equipment follow even wear order.", "trigger_condition": "fault identification", "required_behavior": "as described above", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on. (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "page_hint": 52}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "ii. For chillers and boilers: (a) The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” is commanded off and set to the last position in the lead/lag staging order. (b) If Equipment B fails to prove status (i.e., it also goes into alarm), repeat the preceding step until the quantity of equipment called for by the lead/lag logic have proven on or until all equipment has been tried. (c) If all equipment has been tried and the quantity of non-alarming equipment is less than called for then the most recently alarmed equipment will remain commanded on. (d) Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up in the staging order if another equipment goes into alarm. (e) Equipment in alarm shall run if so called for by the lead/lag staging order and present stage.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.b.2.ii", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_0c9852697d602b2e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_1_15_5_c_1_i:fan_pump_hand_operation_detection", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan/Pump Hand Operation Detection", "section_id": "5.1.15.5.c.1.i", "section_title": "Hand Operation Detection", "equipment_scope": "fans, pumps", "summary": "If the status point does not match its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF, treat as ON-in-hand, set as lead, and generate a Level 4 alarm.", "trigger_condition": "status mismatch 15 sec after 60 sec delay when commanded OFF", "required_behavior": "set equipment to lead, generate Level 4 alarm", "configurable_values": [], "fault_condition": "equipment running in hand", "commissioning_check": null, "evidence_quote": "i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "page_hint": 54}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "i. Status point not matching its ON/OFF point for 15 seconds after a time delay of 60 seconds when the equipment is commanded OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.15.5.c.1.i", "rejection_reason": "evidence_quote not verbatim in any chunk"}
{"candidate_id": "cand_9b2fa5e6dae56d45", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_12_2:maintenance_mode_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Maintenance Mode Alarm Suppression", "section_id": "5.1.12.2", "section_title": "Alarms: Maintenance Mode", "equipment_scope": "any device", "summary": "When a device is placed in maintenance mode, all associated alarms are suppressed except life-safety alarms; a daily Level 3 alarm is generated to remind that the device is in maintenance mode.", "trigger_condition": "device placed in maintenance mode", "required_behavior": "suppress alarms (except life-safety), generate daily Level 3 reminder", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode. a. All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed. b. If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.", "page_hint": 44}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.12.2.  Maintenance Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.12.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1a3e0fb3ecfe45e0"], "chunk_id": "chunk_1a3e0fb3ecfe45e0", "page_no": 44, "source_page_nos": [44], "evidence_text": "5.1.12.2.  Maintenance Mode .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_6b5c3a512db82a77", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_4:trim_respond_setpoint_reset_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Setpoint Reset Logic", "section_id": "5.1.14.4", "section_title": "Trim & Respond Set-Point Reset Logic", "equipment_scope": "upstream system/plant setpoint controlled by T&R loop", "summary": "When the associated device is proven ON (after delay Td), every time step T: if R ≤ I, trim setpoint by SPtrim; if R > I, change setpoint by (R – I)*SPres, capped at SPres-max. Setpoint is bounded between SPmin and SPmax; when device is OFF, setpoint = SP0.", "trigger_condition": "device proven ON after Td", "required_behavior": "cycle T&R adjustment every T, respond to requests as described", "configurable_values": ["SP0, SPmin, SPmax, Td, T, I, SPtrim, SPres, SPres-max (as defined in Table 5.1.14.3)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres *(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max.", "page_hint": 48}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "See Section 5.1.14.4  for an example of T&R implementation.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.4", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_e8a29606891f4f88"], "chunk_id": "chunk_e8a29606891f4f88", "page_no": 46, "source_page_nos": [46], "evidence_text": "See Section 5.1.14.4  for an example of T&R implementation.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_7f202c1ab4db3952", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_14_2_c:trim_respond_request_multiplication_and_sending", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Trim & Respond Request Multiplication and Sending", "section_id": "5.1.14.2.c", "section_title": "Trim & Respond: Zone/System Requests", "equipment_scope": "downstream zones/systems generating reset requests", "summary": "Multiply the number of requests determined from zone/system logic by the Importance-Multiplier and send the product to the upstream system/plant that serves the zone/system.", "trigger_condition": "requests from zone/system logic", "required_behavior": "multiply requests by Importance-Multiplier, send upstream", "configurable_values": ["Importance-Multiplier (default = 1)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "page_hint": 47}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.14.2.c", "source_chunk_ids": ["chunk_1d95911a2cdd4cf3"], "chunk_id": "chunk_1d95911a2cdd4cf3", "page_no": 47, "source_page_nos": [47], "evidence_text": "Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_12d30e38207b0291", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_2:ashrae_90_1_fixed_dry_bulb_economizer_high_limit_majority_climates", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "ASHRAE 90.1 Fixed Dry Bulb Economizer High Limit (Majority Climates)", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits: ASHRAE 90.1-2019", "equipment_scope": "air economizer", "summary": "When using fixed dry bulb high limit in climate zones 1b,2b,3b,3c,4b,4c,5b,5c,6b,7,8, disable economizer when outdoor air temperature exceeds 24°C (75°F).", "trigger_condition": "outdoor air temperature > 24°C (75°F) and applicable climate zone", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed dry bulb  1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8  TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_91c8edbb441e02c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_2:ashrae_90_1_fixed_enthalpy_fixed_dry_bulb_economizer_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "ASHRAE 90.1 Fixed Enthalpy + Fixed Dry Bulb Economizer High Limit", "section_id": "5.1.17.2", "section_title": "Air Economizer High Limits: ASHRAE 90.1-2019", "equipment_scope": "air economizer", "summary": "When using fixed enthalpy + fixed dry bulb high limit, disable economizer when outdoor air enthalpy > 66 kJ/kg (28 Btu/lb) or outdoor air temperature > 24°C (75°F).", "trigger_condition": "hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.2", "source_chunk_ids": ["chunk_c625b2beca3b4005", "chunk_5076006db6b349b6"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_842bb95a40edbf33", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_3:title_24_fixed_dry_bulb_economizer_high_limit_california_zones_1_3_5_11_16", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 Fixed Dry Bulb Economizer High Limit (California Zones 1,3,5,11-16)", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits: Title 24-2019", "equipment_scope": "air economizer", "summary": "For California climate zones 1,3,5,11-16 using fixed dry bulb high limit, disable economizer when TOA > 24°C (75°F).", "trigger_condition": "TOA > 24°C (75°F) in applicable zones", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_5076006db6b349b6"], "chunk_id": "chunk_5076006db6b349b6", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed dry bulb  1, 3, 5, 11  to 16 TOA > 24°C (75°F)", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_a278e98602def071", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_1_17_3:title_24_fixed_enthalpy_fixed_dry_bulb_economizer_high_limit", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Title 24 Fixed Enthalpy + Fixed Dry Bulb Economizer High Limit", "section_id": "5.1.17.3", "section_title": "Air Economizer High Limits: Title 24-2019", "equipment_scope": "air economizer", "summary": "When using fixed enthalpy + fixed dry bulb high limit, disable economizer when outdoor air enthalpy > 66 kJ/kg (28 Btu/lb) or outdoor air temperature > 24°C (75°F) (all climate zones).", "trigger_condition": "hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "required_behavior": "disable economizer", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "page_hint": 55}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.17.3", "source_chunk_ids": ["chunk_c625b2beca3b4005", "chunk_5076006db6b349b6"], "chunk_id": "chunk_c625b2beca3b4005", "page_no": 55, "source_page_nos": [55], "evidence_text": "Fixed enthalpy + fixed dry  bulb All hOA > 66 kJ/kg (28 Btu/lb) or TOA > 24°C (75°F)", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_a96189850a1a7104", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_1_20:time_based_alarm_suppression_default_delay", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Time-Based Alarm Suppression Default Delay", "section_id": "5.1.20", "section_title": "Time-Based Suppression", "equipment_scope": "thermal zone temperature alarms", "summary": "Calculate a time-delay period after any setpoint change based on the difference between the controlled variable and the new setpoint. Default: 18 minutes per °C (10 min per °F), up to 120 minutes max.", "trigger_condition": "setpoint change", "required_behavior": "suppress alarms/reset requests for calculated delay", "configurable_values": ["default delay 18 min/°C (10 min/°F), max 120 min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows: a. For thermal zone temperature alarms: 18 minutes per °C (10 minutes per °F) of difference but no longer than 120 minutes", "page_hint": 58}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.1.20.  Time -Based Suppression", "evidence_citation": "ASHRAE Guideline 36-2021 §5.1.20", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1ac1ea3a09ac427a"], "chunk_id": "chunk_1ac1ea3a09ac427a", "page_no": 58, "source_page_nos": [58], "evidence_text": "5.1.20.  Time -Based Suppression", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
