{"candidate_id": "cand_51723ac8d8447d16", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_2_2:generic_zone_setpoint_separation", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Generic Zone Setpoint Separation", "section_id": "5.3.2.2", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Each zone shall have separate occupied and unoccupied heating and cooling setpoints.", "trigger_condition": null, "required_behavior": "Ensure four separate setpoints exist: occupied heating, occupied cooling, unoccupied heating, unoccupied cooling.", "configurable_values": ["occupied heating setpoint", "occupied cooling setpoint", "unoccupied heating setpoint", "unoccupied cooling setpoint"], "fault_condition": null, "commissioning_check": "Verify that each zone has all four setpoints configured.", "evidence_quote": "Each zone shall have separate occupied and unoccupied heating and cooling setpoint s.", "page_hint": 67}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Each zone shall have separate occupied and unoccupied heating and cooling setpoint s.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.2"}
{"candidate_id": "cand_359f1c93da5b9499", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_3:active_setpoint_selection_based_on_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Setpoint Selection Based on Zone Group Mode", "section_id": "5.3.2.3", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Active heating and cooling setpoints are set to occupied setpoints during Occupied, Warm-up, and Cooldown modes, and to unoccupied setpoints during Unoccupied, Setback, and Setup modes.", "trigger_condition": "Zone Group operating mode", "required_behavior": "Apply occupied setpoints in occupied/warmup/cooldown; apply unoccupied setpoints in unoccupied/setback/setup.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6).\na. The set points shall be the occupied set points during occupied mode, warm-up mode , and cooldown mode .\nb. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .", "page_hint": 67}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The active setpoint s shall be determined by the operating mode of the Zone Group (see Section 5.4.6).\na. The set points shall be the occupied set points during occupied mode, warm-up mode , and cooldown mode .\nb. The set points shall be the unoccupied set points during unoccupied mode, setback mode , and setup mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.3"}
{"candidate_id": "cand_ea4f8c57d9c6270a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_4:setpoint_overlap_and_limit_interlocks", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Setpoint Overlap and Limit Interlocks", "section_id": "5.3.2.4", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone setpoint configuration", "summary": "Software prevents invalid setpoint relationships: heating SP ≤ cooling SP − 0.5°C (1°F); unoccupied heating ≤ occupied heating; unoccupied cooling ≥ occupied cooling.", "trigger_condition": "Any attempt to set a setpoint that violates these rules", "required_behavior": "Reject or limit the setpoint to enforce relationships.", "configurable_values": ["minimum difference 0.5°C (1°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The software shall prevent the following:\na. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]).\nb. The unoccupied heating setpoint from exceeding the occupied heating setpoint .\nc. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .", "page_hint": 67}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The software shall prevent the following:\na. The heating setpoint from exceeding the cooling setpoint minus 0.5°C (1°F) (i.e., the minimum difference between heating and cooling setpoint s shall be 0.5°C [1°F]).\nb. The unoccupied heating setpoint from exceeding the occupied heating setpoint .\nc. The unoccupied cooling setpoint from being less than the occupied cooling setpoint .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.4"}
{"candidate_id": "cand_329e90a6a842ef85", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_3_2_5_b:default_local_setpoint_adjustment_limits", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Default Local Setpoint Adjustment Limits", "section_id": "5.3.2.5.b", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone with local setpoint adjustment", "summary": "Default absolute limits for active occupied cooling setpoint: 22–27°C (72–80°F); active occupied heating setpoint: 18–22°C (65–72°F).", "trigger_condition": null, "required_behavior": "Unless overridden, the active occupied cooling setpoint shall not exceed 27°C (80°F) or go below 22°C (72°F); active occupied heating setpoint shall not exceed 22°C (72°F) or go below 18°C (65°F).", "configurable_values": ["occupied cooling min 22°C (72°F)", "occupied cooling max 27°C (80°F)", "occupied heating min 18°C (65°F)", "occupied heating max 22°C (72°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. As a default, the active occupied cooling setpoint  shall be lim ited between 22°C (72°F) and 27°C (80°F).\n2. As a default, the active occupied heating setpoint  shall be limited between 18°C (65°F) and 22°C (72°F).", "page_hint": 67}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. As a default, the active occupied cooling setpoint  shall be lim ited between 22°C (72°F) and 27°C (80°F).\n2. As a default, the active occupied heating setpoint  shall be limited between 18°C (65°F) and 22°C (72°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.b"}
{"candidate_id": "cand_3d7bd7db4940752c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_c:single_setpoint_adjustment_thermostat_behavior", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Single Setpoint Adjustment Thermostat Behavior", "section_id": "5.3.2.5.c", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone thermostat with single adjustment", "summary": "If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within limits.", "trigger_condition": "Adjustment via single-point thermostat", "required_behavior": "Simultaneously adjust active heating and cooling setpoints by the same offset, subject to limits in 5.3.2.5.b and anti-overlap logic.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If zone thermostat provides only a single set-point  adjustment, then the adjustment shall move both the active heating and cooling setpoint s  upward  or downward  by the same amount, within the limits described in Section 5.3.2.5.b .", "page_hint": 67}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If zone thermostat provides only a single set-point  adjustment, then the adjustment shall move both the active heating and cooling setpoint s  upward  or downward  by the same amount, within the limits described in Section 5.3.2.5.b .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.c"}
{"candidate_id": "cand_10c19e0cfd6216ee", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_d:local_setpoint_adjustment_mode_restriction", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Local Setpoint Adjustment Mode Restriction", "section_id": "5.3.2.5.d", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "The adjustment shall only affect occupied setpoints in Occupied, Warmup, and Cooldown modes and have no impact in all other modes.", "trigger_condition": "Zone group mode is not Occupied, Warmup, or Cooldown", "required_behavior": "Ignore local occupant setpoint adjustment; only affect occupied setpoints in those three modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The adjustment shall only affect occupied setpoint s in Occupied Mode , Warmup Mode , and Cooldown Mode  and shall have no impact on setpoint s in all other modes.", "page_hint": 68}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The adjustment shall only affect occupied setpoint s in Occupied Mode , Warmup Mode , and Cooldown Mode  and shall have no impact on setpoint s in all other modes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.d"}
{"candidate_id": "cand_3e7c14efd166ac32", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_5_e:demand_limiting_freezes_local_setpoint_adjustment", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Demand Limiting Freezes Local Setpoint Adjustment", "section_id": "5.3.2.5.e", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "At onset of demand limiting, local set-point adjustment value freezes; further adjustment suspended for duration of demand-limit event.", "trigger_condition": "Demand limiting event", "required_behavior": "Freeze current local setpoint offset and ignore further occupant adjustments until demand-limit event ends.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "At the onset of demand limiting,  the local set-point  adjustment value shall be frozen. Further adjustment of the setpoint  by local controls shall be suspended for the duration of the demand -limit event.", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "At the onset of demand limiting,  the local set-point  adjustment value shall be frozen. Further adjustment of the setpoint  by local controls shall be suspended for the duration of the demand -limit event.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.5.e"}
{"candidate_id": "cand_706ace8c4a60dd0e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_6:cooling_demand_limit_setpoint_increase", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Demand-Limit Setpoint Increase", "section_id": "5.3.2.6", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "When a demand limit is imposed, increase active cooling setpoints: Level 1 +0.5°C (1°F), Level 2 +1°C (2°F), Level 3 +2°C (4°F). Not cumulative; operators can exempt zones.", "trigger_condition": "Demand-limit level imposed on Zone Group", "required_behavior": "Add the corresponding increment to the active cooling setpoint, but only if not exempted.", "configurable_values": ["Level 1 increment: 0.5°C (1°F)", "Level 2 increment: 1°C (2°F)", "Level 3 increment: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.3.2.6.  Cooling Demand Limit Set-Point  Adjustment . The active cooling setpoint s for all zones shall be increased when a demand limit is imposed on the associated Zone Group . ... a. At demand -limit  Level 1, increase setpoint  by 0.5°C (1°F). b. At demand -limit  Level 2,  increase setpoint  by 1°C (2°F). c. At demand -limit  Level 3, increase setpoint  by 2°C (4°F).", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.6.  Cooling Demand Limit Set-Point  Adjustment . The active cooling setpoint s for all zones shall be increased when a demand limit is imposed on the associated Zone Group . ... a. At demand -limit  Level 1, increase setpoint  by 0.5°C (1°F). b. At demand -limit  Level 2,  increase setpoint  by 1°C (2°F). c. At demand -limit  Level 3, increase setpoint  by 2°C (4°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.6"}
{"candidate_id": "cand_79401dbb9dca26e9", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_7:heating_demand_limit_setpoint_decrease", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Demand-Limit Setpoint Decrease", "section_id": "5.3.2.7", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "When a demand limit is imposed, decrease active heating setpoints: Level 1 −0.5°C (1°F), Level 2 −1°C (2°F), Level 3 −2°C (4°F). Not cumulative; operators can exempt zones.", "trigger_condition": "Demand-limit level imposed on Zone Group", "required_behavior": "Subtract the corresponding decrement from the active heating setpoint, unless exempted.", "configurable_values": ["Level 1 decrement: 0.5°C (1°F)", "Level 2 decrement: 1°C (2°F)", "Level 3 decrement: 2°C (4°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.3.2.7.  Heating Demand -Limit Set-Point  Adjustment . The active heating setpoint s for all zones shall be decreased when a demand limit is imposed on the associated Zone Group . ... a. At demand -limit  Level 1, decrease setpoint  by 0.5°C (1°F). b. At demand -limit  Level 2, decrease setpoint  by 1°C (2°F). c. At demand -limit  Level 3, decrease setpoint  by 2°C (4°F).", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.7.  Heating Demand -Limit Set-Point  Adjustment . The active heating setpoint s for all zones shall be decreased when a demand limit is imposed on the associated Zone Group . ... a. At demand -limit  Level 1, decrease setpoint  by 0.5°C (1°F). b. At demand -limit  Level 2, decrease setpoint  by 1°C (2°F). c. At demand -limit  Level 3, decrease setpoint  by 2°C (4°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.7"}
{"candidate_id": "cand_5d28b9c9272a9302", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_8:window_open_setpoint_override", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Window Open Setpoint Override", "section_id": "5.3.2.8", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone with operable window and switch", "summary": "When window switch indicates window open, temporarily set heating setpoint to 4°C (40°F) and cooling setpoint to 49°C (120°F).", "trigger_condition": "Window switch indicates open", "required_behavior": "Set heating setpoint to 4°C (40°F) and cooling setpoint to 49°C (120°F).", "configurable_values": ["open-window heating setpoint: 4°C (40°F)", "open-window cooling setpoint: 49°C (120°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "when the window switch indicates the window is open, the heating setpoint  shall be temporarily set to 4° C (40°F) and the cooling setpoint  shall be temporarily set to 49°C (120°F).", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "when the window switch indicates the window is open, the heating setpoint  shall be temporarily set to 4° C (40°F) and the cooling setpoint  shall be temporarily set to 49°C (120°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.8"}
{"candidate_id": "cand_2a97e49855de1763", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_2_8:window_open_during_non_occupied_mode_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Window Open During Non-Occupied Mode Alarm", "section_id": "5.3.2.8", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "If window switch indicates open during any mode other than Occupied, generate a Level 4 alarm.", "trigger_condition": "Window switch indicates open AND Zone Group mode is not Occupied", "required_behavior": null, "configurable_values": [], "fault_condition": "Window open in non-Occupied mode", "commissioning_check": null, "evidence_quote": "When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the window switch indicates that the window is open during other than Occupied Mode , a Level 4 alarm shall be generated.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.8"}
{"candidate_id": "cand_fdc9b2c6ab43a200", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_9_a:occupancy_based_setpoint_setback", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupancy-Based Setpoint Setback", "section_id": "5.3.2.9.a", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone with occupancy sensor", "summary": "If space unpopulated for 5 minutes continuously during Occupied Mode, decrease active heating setpoint by 0.5°C (1°F) and increase active cooling setpoint by 0.5°C (1°F).", "trigger_condition": "Occupancy sensor indicates unpopulated for 5 minutes continuously while Zone Group is in Occupied Mode", "required_behavior": "Apply −0.5°C (1°F) to heating, +0.5°C (1°F) to cooling.", "configurable_values": ["unpopulated time: 5 minutes", "setback magnitude: 0.5°C (1°F)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode , the active heating setpoint  shall be decreased by 0.5°C (1°F) and the cooling setpoint  shall be increased by 0.5°C (1°F).", "page_hint": 68}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode , the active heating setpoint  shall be decreased by 0.5°C (1°F) and the cooling setpoint  shall be increased by 0.5°C (1°F).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.9.a"}
{"candidate_id": "cand_099596520c408b93", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_9_b:occupancy_sensor_setpoint_restoration", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Occupancy Sensor Setpoint Restoration", "section_id": "5.3.2.9.b", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "When the occupancy sensor indicates the space has been populated for 1 minute continuously, restore the active heating and cooling setpoints to their previous values.", "trigger_condition": "Occupancy sensor indicates populated for 1 minute continuously", "required_behavior": "Restore setpoints to values before setback.", "configurable_values": ["populated time: 1 minute"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoint s  shall be restored to their previous values.", "page_hint": 69}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoint s  shall be restored to their previous values.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.9.b"}
{"candidate_id": "cand_6598d1411173a54f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_2_10:setpoint_adjustment_hierarchy", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Setpoint Adjustment Hierarchy", "section_id": "5.3.2.10", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Priority order for setpoint adjustments: (1) overlap restriction, (2) absolute local limits, (3) window switches, (4) demand limit (with occupancy sensor added to demand limit and local adjustment frozen), (5) scheduled setpoints per Zone Group mode.", "trigger_condition": "Multiple adjustment sources active", "required_behavior": "Apply adjustments in specified order; demand limit overrides occupancy sensor (additive), local adjustment frozen during demand limit; overlap restriction highest priority.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.3.2.10.  Hierarchy of Set-Point  Adjustments . The foll owing adjustment restrictions shall prevail in order from highest to lowest priority:\na. Setpoint  overlap restriction (Section 5.3.2.3.a )\nb. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b )\nc. Window switches\nd. Demand limit\n1. Occupancy sensors . Change of setpoint  by occupancy sensor is added to change of setpoint  by any dema nd limits in effect.\n2. Local set-point  adjustment . Any changes to setpoint  by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event.\ne. Scheduled setpoint s based on Zone Group  mode", "page_hint": 69}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.2.10.  Hierarchy of Set-Point  Adjustments . The foll owing adjustment restrictions shall prevail in order from highest to lowest priority:\na. Setpoint  overlap restriction (Section 5.3.2.3.a )\nb. Absolute limits on local setpoint adjustment (Section 5.3.2.5.b )\nc. Window switches\nd. Demand limit\n1. Occupancy sensors . Change of setpoint  by occupancy sensor is added to change of setpoint  by any dema nd limits in effect.\n2. Local set-point  adjustment . Any changes to setpoint  by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of t he demand limiting event.\ne. Scheduled setpoint s based on Zone Group  mode", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.2.10"}
{"candidate_id": "cand_bfb3715bac7dc0e4", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_3:thermostat_override_button_calls_occupied_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Thermostat Override Button Calls Occupied Mode", "section_id": "5.3.3", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone thermostat", "summary": "When thermostat override buttons are depressed, send a call for Occupied Mode operation to the Zone Group control for 60 minutes.", "trigger_condition": "Override button depressed", "required_behavior": "Transmit override signal to Zone Group, causing all zones in group to enter Occupied Mode for 60 minutes.", "configurable_values": ["duration: 60 minutes"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode  operation shall be sent to the Zone Group  control for 60 minutes.", "page_hint": 69}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "When thermostat override buttons are depressed, the call for Occupied Mode  operation shall be sent to the Zone Group  control for 60 minutes.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.3"}
{"candidate_id": "cand_4cf6d413cc69ee96", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_a:heating_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Loop Enable/Disable", "section_id": "5.3.4.1.a", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone heating loop", "summary": "The Heating Loop is enabled when space temperature is below the zone heating setpoint; disabled when space temperature is above the zone heating setpoint and loop output is zero for 30 seconds. The loop may remain active at all times if integral windup is minimized.", "trigger_condition": "Space temperature relative to heating setpoint", "required_behavior": "Enable when temp < heating SP; disable when temp > heating SP and output zero for 30 s.", "configurable_values": ["disable delay: 30 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Heating Loop  shall be enabled whenever the space temperature is below the current zone heating set-point  temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.", "page_hint": 69}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Heating Loop  shall be enabled whenever the space temperature is below the current zone heating set-point  temperature and disabled when space temperature is above the current zone heating setpoi nt temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.a"}
{"candidate_id": "cand_4234a744e39441e7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_1_b:cooling_loop_enable_disable", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling Loop Enable/Disable", "section_id": "5.3.4.1.b", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone cooling loop", "summary": "The Cooling Loop is enabled when space temperature is above the zone cooling setpoint; disabled when space temperature is below the zone cooling setpoint and loop output is zero for 30 seconds. The loop may remain active at all times if integral windup is minimized.", "trigger_condition": "Space temperature relative to cooling setpoint", "required_behavior": "Enable when temp > cooling SP; disable when temp < cooling SP and output zero for 30 s.", "configurable_values": ["disable delay: 30 seconds"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The Cooling Loop  shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point  temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The Cooling Loop  shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point  temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.1.b"}
{"candidate_id": "cand_579c87decfe7452d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_4_4:zone_loop_control_type_requirement", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Loop Control Type Requirement", "section_id": "5.3.4.4", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone heating and cooling loops", "summary": "Loops shall use proportional + integral logic (or equivalent); proportional-only not acceptable. P and I gains shall be adjustable by operator.", "trigger_condition": null, "required_behavior": "Implement PI control; integral gain small relative to proportional.", "configurable_values": ["P gain", "I gain", "both adjustable"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Loops shall use proportional + integral logic or other technology with similar performance. Proportional -only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.4.4"}
{"candidate_id": "cand_34db58a9328b9439", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_5:zone_state_determination_heating_cooling_deadband", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone State Determination (Heating/Cooling/Deadband)", "section_id": "5.3.5", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Zone state is Heating if Heating Loop output >0 and Cooling Loop output =0; Cooling if Cooling Loop output >0 and Heating Loop output =0; Deadband otherwise.", "trigger_condition": "Loop outputs", "required_behavior": "Set zone state flag accordingly.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.3.5.1.  Heating . When  the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero.\n5.3.5.2.  Cooling . When  the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero.\n5.3.5.3.  Deadband . When  not in either heating  or cooling .", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.3.5.1.  Heating . When  the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero.\n5.3.5.2.  Cooling . When  the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero.\n5.3.5.3.  Deadband . When  not in either heating  or cooling .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.5"}
{"candidate_id": "cand_472c4d28f04a9b7f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_a_1:high_temperature_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Temperature Level 4 Alarm", "section_id": "5.3.6.1.a.1", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Generate Level 4 alarm if zone temperature exceeds cooling setpoint by 2°C (3°F) for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone temp > cooling setpoint + 2°C (3°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone is 2°C (3°F) above cooling setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.a.1"}
{"candidate_id": "cand_c09b864c97fd781a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_a_2:high_temperature_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "High Temperature Level 3 Alarm", "section_id": "5.3.6.1.a.2", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Generate Level 3 alarm if zone temperature exceeds cooling setpoint by 3°C (5°F) for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone temp > cooling setpoint + 3°C (5°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If the zone is 3°C (5°F) above cooling setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone is 3°C (5°F) above cooling setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.a.2"}
{"candidate_id": "cand_46a0dd7e2d55d208", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_b_1:low_temperature_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Temperature Level 4 Alarm", "section_id": "5.3.6.1.b.1", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Generate Level 4 alarm if zone temperature is 2°C (3°F) below heating setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone temp < heating setpoint - 2°C (3°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If the zone is 2°C (3°F) below heating setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone is 2°C (3°F) below heating setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.b.1"}
{"candidate_id": "cand_0235168826413680", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_3_6_1_b_2:low_temperature_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Temperature Level 3 Alarm", "section_id": "5.3.6.1.b.2", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Generate Level 3 alarm if zone temperature is 3°C (5°F) below heating setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Zone temp < heating setpoint - 3°C (5°F) for 10 minutes", "commissioning_check": null, "evidence_quote": "If the zone is 3°C (5°F) below heating setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the zone is 3°C (5°F) below heating setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.b.2"}
{"candidate_id": "cand_1485d81dc9e98cd5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_3_6_1_c:zone_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Zone Temperature Alarm Suppression", "section_id": "5.3.6.1.c", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "Suppress zone temperature alarms after a zone setpoint change (per 5.1.20) and while Zone Group is in Warmup or Cooldown Mode. Do not suppress in setup, setback, or Unoccupied Modes.", "trigger_condition": "Alarm condition exists but suppression criteria met", "required_behavior": "Prevent alarm generation during setpoint change transient and during warmup/cooldown; allow alarms in other modes.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. Suppress zone temperature alarms as follows:\n1. After zone setpoi nt is changed per Section 5.1.20 .\n2. While Zone Group  is in Warmup  Mode or Cooldown Mode .", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. Suppress zone temperature alarms as follows:\n1. After zone setpoi nt is changed per Section 5.1.20 .\n2. While Zone Group  is in Warmup  Mode or Cooldown Mode .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1.c"}
{"candidate_id": "cand_2f7e937c26fce12c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_3_6_1:consider_shorter_zone_temperature_alarm_delay_for_critical_zones", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Consider Shorter Zone Temperature Alarm Delay for Critical Zones", "section_id": "5.3.6.1", "section_title": "5.3 Generic Thermal Zones", "equipment_scope": "zone", "summary": "The default 10-minute alarm delay may be too long for critical zones (e.g., IT closets); consider reducing or eliminating the delay.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For critical zones , such as IT closets, consider reducing time delay or setting delay to zero.", "page_hint": 70}, "confidence_score": 1.0, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For critical zones , such as IT closets, consider reducing time delay or setting delay to zero.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.3.6.1"}
