{"candidate_id": "cand_3eb93d212c60d3f2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_3:recommendation_for_reheat_when_minimum_ventilation_is_high", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Recommendation for reheat when minimum ventilation is high", "section_id": "5.5.3", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. Additionally, DCV logic is not provided for cooling-only boxes.", "trigger_condition": "Minimum ventilation rate > 25% of Vcool-max, or DCV is used", "required_behavior": "Use a reheat box instead of cooling-only terminal unit.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_3d7d90fd86d1d8f6", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_3:heating_capability_condition_for_cooling_only_terminals", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating capability condition for cooling-only terminals", "section_id": "5.5.3", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "trigger_condition": "AHU supply air temperature > room temperature + 3°C (5°F)", "required_behavior": "Heating is allowed; otherwise heating airflow setpoint is limited to minimum endpoint (see 5.5.5.3 a).", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.3"}
{"candidate_id": "cand_3f99b1711e3b3d31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_4:endpoint_assignments_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Endpoint assignments by Zone Group mode", "section_id": "5.5.4", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "Active endpoints (Cooling maximum, Minimum, Heating maximum) are set according to the Zone Group mode as shown in Table 5.5.4.", "trigger_condition": "Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)", "required_behavior": "Set endpoints: Cooling max: Vcool-max in Occupied/Cooldown/Setup, 0 in others; Minimum: Vmin in Occupied, 0 in others; Heating max: Vheat-max in Occupied, Vcool-max in Warmup/Setback, 0 in others.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4"}
{"candidate_id": "cand_6655e2a0cbbf7099", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_1:airflow_setpoint_mapping_in_cooling_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Airflow setpoint mapping in cooling state", "section_id": "5.5.5.1", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "When the zone state is cooling, map the cooling-loop output to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is greater than room temperature, limit the setpoint to no higher than the minimum endpoint.", "trigger_condition": "Zone state = cooling", "required_behavior": "Active airflow setpoint = mapping(cooling-loop output, range: [minimum endpoint, cooling maximum endpoint]). If SAT > room temp, cap at minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.1"}
{"candidate_id": "cand_251fa8347372dafc", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_2:airflow_setpoint_in_deadband_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Airflow setpoint in deadband state", "section_id": "5.5.5.2", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "When the zone state is deadband, the active airflow setpoint is set to the minimum endpoint.", "trigger_condition": "Zone state = deadband", "required_behavior": "Active airflow setpoint = minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.5.5.2. When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.5.5.2. When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.2"}
{"candidate_id": "cand_2746a6fb9fbdb121", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_3:airflow_setpoint_mapping_in_heating_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Airflow setpoint mapping in heating state", "section_id": "5.5.5.3", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "When the zone state is heating, map the heating-loop output to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. If supply air temperature is less than 3°C (5°F) above room temperature, limit the setpoint to no higher than the minimum endpoint.", "trigger_condition": "Zone state = heating", "required_behavior": "Active airflow setpoint = mapping(heating-loop output, range: [minimum endpoint, heating maximum endpoint]). If SAT < room temp + 3°C, cap at minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.5.5.3. When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.5.5.3. When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.3"}
{"candidate_id": "cand_a383652c7a0f6fe5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_5_4:vav_damper_modulation_for_airflow_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV damper modulation for airflow control", "section_id": "5.5.5.4", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "The VAV damper is modulated by a control loop to maintain the measured airflow at the active setpoint.", "trigger_condition": "Always active when controlling airflow", "required_behavior": "Modulate damper to match measured airflow to active setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.5.5.4. The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.5.5.4. The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.5.4"}
{"candidate_id": "cand_d76ddb5e8e894b19", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_level_4_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low airflow Level 4 alarm", "section_id": "5.5.6.1", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate a Level 4 alarm.", "trigger_condition": "Measured airflow < 70% of setpoint, for 10 minutes continuously, and setpoint > 0", "required_behavior": "Generate Level 4 alarm", "configurable_values": [], "fault_condition": "Low airflow (less than 70% of setpoint)", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_8913cae55b377b74", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:low_airflow_level_3_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low airflow Level 3 alarm", "section_id": "5.5.6.1", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate a Level 3 alarm.", "trigger_condition": "Measured airflow < 50% of setpoint, for 10 minutes continuously, and setpoint > 0", "required_behavior": "Generate Level 3 alarm", "configurable_values": [], "fault_condition": "Low airflow (less than 50% of setpoint)", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_adfb9e8642a28b65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_1:suppression_of_low_airflow_alarms_for_zones_with_importance_multiplier_0", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Suppression of low airflow alarms for zones with importance multiplier 0", "section_id": "5.5.6.1", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If a zone has an importance multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms are suppressed for that zone.", "trigger_condition": "Zone importance multiplier = 0 for static pressure reset T&R loop", "required_behavior": "Suppress low airflow alarms for that zone.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.1"}
{"candidate_id": "cand_ea8b44c1a31e19b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_2:airflow_sensor_calibration_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow sensor calibration fault", "section_id": "5.5.6.2", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF, and airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 30 minutes", "required_behavior": "Generate a Level 3 alarm", "configurable_values": [], "fault_condition": "Airflow sensor reading high while fan is off", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.2"}
{"candidate_id": "cand_1e2dc344e5094a66", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_5_6_3:leaking_damper_detection", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking damper detection", "section_id": "5.5.6.3", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "If damper position is 0% and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven on, generate a Level 4 alarm.", "trigger_condition": "Damper position = 0%, airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 10 minutes, fan proven ON", "required_behavior": "Generate a Level 4 alarm", "configurable_values": [], "fault_condition": "Leaking damper (flow detected when damper closed)", "commissioning_check": null, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3"}
{"candidate_id": "cand_2f829e63c44a51c1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5_6_3:airflow_alarm_threshold_determination", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Airflow alarm threshold determination", "section_id": "5.5.6.3", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "The constant value thresholds (50 cfm, 10% of Vcool-max) should be determined based on the minimum accuracy of the airflow transducer and A/D converter combination.", "trigger_condition": null, "required_behavior": "Set alarm thresholds based on transducer/ADC minimum accuracy.", "configurable_values": ["10% of Vcool-max", "50 cfm"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "page_hint": 74}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.6.3"}
{"candidate_id": "cand_c41c590069000678", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_5_7:commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Commissioning override switches", "section_id": "5.5.7", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "Provide software switches interlocked to a system-level point to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator.", "trigger_condition": "Commissioning mode activation via system-level point", "required_behavior": "Switches force specific override states for testing.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Check leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.", "evidence_quote": "5.5.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 74}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.5.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.7"}
{"candidate_id": "cand_e266e8f74696631e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_5_7:leaking_damper_commissioning_check", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Leaking damper commissioning check", "section_id": "5.5.7", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "For leaking damper detection, force all VAV boxes in a Zone Group closed and record airflow at the AHU to check for leakage.", "trigger_condition": "Commissioning override: all zone dampers forced closed", "required_behavior": "Measure and record AHU airflow to detect overall leakage.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Force all VAV boxes closed, record AHU airflow.", "evidence_quote": "For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.", "page_hint": 74}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.7"}
{"candidate_id": "cand_640de17e4ddea1b5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_5:recommendation_to_include_heating_with_co2_dcv", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Recommendation to include heating with CO2 DCV", "section_id": "5.5", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "CO2 DCV for cooling-only zones can lead to overcooling because CO2 rises faster than cooling loads. Including heat in all zones with CO2 DCV is therefore recommended.", "trigger_condition": "Zones with CO2 DCV", "required_behavior": "Include heating capability in zones with CO2 DCV to avoid overcooling.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "CO 2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.", "page_hint": 73}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "CO 2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5"}
