{"candidate_id": "cand_3f99b1711e3b3d31", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_5_4:endpoint_assignments_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Endpoint assignments by Zone Group mode", "section_id": "5.5.4", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "Active endpoints (Cooling maximum, Minimum, Heating maximum) are set according to the Zone Group mode as shown in Table 5.5.4.", "trigger_condition": "Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)", "required_behavior": "Set endpoints: Cooling max: Vcool-max in Occupied/Cooldown/Setup, 0 in others; Minimum: Vmin in Occupied, 0 in others; Heating max: Vheat-max in Occupied, Vcool-max in Warmup/Setback, 0 in others.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0", "page_hint": 73}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.4", "source_chunk_ids": ["chunk_c1995902265e49c5"], "chunk_id": "chunk_c1995902265e49c5", "page_no": 73, "source_page_nos": [73], "evidence_text": "Table 5.5.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_e266e8f74696631e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_5_7:leaking_damper_commissioning_check", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Leaking damper commissioning check", "section_id": "5.5.7", "section_title": "5.5 VAV Terminal Unit—Cooling Only", "equipment_scope": "VAV cooling-only terminal unit", "summary": "For leaking damper detection, force all VAV boxes in a Zone Group closed and record airflow at the AHU to check for leakage.", "trigger_condition": "Commissioning override: all zone dampers forced closed", "required_behavior": "Measure and record AHU airflow to detect overall leakage.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Force all VAV boxes closed, record AHU airflow.", "evidence_quote": "For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.", "page_hint": 74}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.5.7", "source_chunk_ids": ["chunk_f5234d77b5df4824"], "chunk_id": "chunk_f5234d77b5df4824", "page_no": 74, "source_page_nos": [74], "evidence_text": "For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: commissioning evidence lacks procedure/check action"}
