{"extract_mode": "section_context", "focus_sections": ["5.5"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.5. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "1225e1acce90170dffecdd0377be7b015f4ca0c9", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "3083a933c17e2ffa1c3c8ea0605724db4254afd1", "content_chars": 121124}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "9ae18a93-7152-4cdb-b772-ffb601485cf6", "object": "chat.completion", "created": 1778170660, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Recommendation for reheat when minimum ventilation is high\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. Additionally, DCV logic is not provided for cooling-only boxes.\",\n      \"trigger_condition\": \"Minimum ventilation rate > 25% of Vcool-max, or DCV is used\",\n      \"required_behavior\": \"Use a reheat box instead of cooling-only terminal unit.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating capability condition for cooling-only terminals\",\n      \"section_id\": \"5.5.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"trigger_condition\": \"AHU supply air temperature > room temperature + 3°C (5°F)\",\n      \"required_behavior\": \"Heating is allowed; otherwise heating airflow setpoint is limited to minimum endpoint (see 5.5.5.3 a).\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Endpoint assignments by Zone Group mode\",\n      \"section_id\": \"5.5.4\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"Active endpoints (Cooling maximum, Minimum, Heating maximum) are set according to the Zone Group mode as shown in Table 5.5.4.\",\n      \"trigger_condition\": \"Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)\",\n      \"required_behavior\": \"Set endpoints: Cooling max: Vcool-max in Occupied/Cooldown/Setup, 0 in others; Minimum: Vmin in Occupied, 0 in others; Heating max: Vheat-max in Occupied, Vcool-max in Warmup/Setback, 0 in others.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.5.4 Endpoints as a Function of Zone Group Mode\\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum Vmin* 0 0 0 0 0\\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0\",\n      \"page_hint\": 73,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Airflow setpoint mapping in cooling state\",\n      \"section_id\": \"5.5.5.1\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"When the zone state is cooling, map the cooling-loop output to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is greater than room temperature, limit the setpoint to no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone state = cooling\",\n      \"required_behavior\": \"Active airflow setpoint = mapping(cooling-loop output, range: [minimum endpoint, cooling maximum endpoint]). If SAT > room temp, cap at minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Airflow setpoint in deadband state\",\n      \"section_id\": \"5.5.5.2\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"When the zone state is deadband, the active airflow setpoint is set to the minimum endpoint.\",\n      \"trigger_condition\": \"Zone state = deadband\",\n      \"required_behavior\": \"Active airflow setpoint = minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.5.5.2. When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Airflow setpoint mapping in heating state\",\n      \"section_id\": \"5.5.5.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"When the zone state is heating, map the heating-loop output to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. If supply air temperature is less than 3°C (5°F) above room temperature, limit the setpoint to no higher than the minimum endpoint.\",\n      \"trigger_condition\": \"Zone state = heating\",\n      \"required_behavior\": \"Active airflow setpoint = mapping(heating-loop output, range: [minimum endpoint, heating maximum endpoint]). If SAT < room temp + 3°C, cap at minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.5.5.3. When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV damper modulation for airflow control\",\n      \"section_id\": \"5.5.5.4\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"The VAV damper is modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"trigger_condition\": \"Always active when controlling airflow\",\n      \"required_behavior\": \"Modulate damper to match measured airflow to active setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.5.5.4. The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low airflow Level 4 alarm\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of setpoint, for 10 minutes continuously, and setpoint > 0\",\n      \"required_behavior\": \"Generate Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low airflow (less than 70% of setpoint)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low airflow Level 3 alarm\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of setpoint, for 10 minutes continuously, and setpoint > 0\",\n      \"required_behavior\": \"Generate Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low airflow (less than 50% of setpoint)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Suppression of low airflow alarms for zones with importance multiplier 0\",\n      \"section_id\": \"5.5.6.1\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If a zone has an importance multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms are suppressed for that zone.\",\n      \"trigger_condition\": \"Zone importance multiplier = 0 for static pressure reset T&R loop\",\n      \"required_behavior\": \"Suppress low airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow sensor calibration fault\",\n      \"section_id\": \"5.5.6.2\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF, and airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 30 minutes\",\n      \"required_behavior\": \"Generate a Level 3 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading high while fan is off\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking damper detection\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven on, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0%, airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 10 minutes, fan proven ON\",\n      \"required_behavior\": \"Generate a Level 4 alarm\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Leaking damper (flow detected when damper closed)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow alarm threshold determination\",\n      \"section_id\": \"5.5.6.3\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"The constant value thresholds (50 cfm, 10% of Vcool-max) should be determined based on the minimum accuracy of the airflow transducer and A/D converter combination.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Set alarm thresholds based on transducer/ADC minimum accuracy.\",\n      \"configurable_values\": [\n        \"10% of Vcool-max\",\n        \"50 cfm\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Commissioning override switches\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system-level point to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator.\",\n      \"trigger_condition\": \"Commissioning mode activation via system-level point\",\n      \"required_behavior\": \"Switches force specific override states for testing.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Check leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.\",\n      \"evidence_quote\": \"5.5.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 74,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Leaking damper commissioning check\",\n      \"section_id\": \"5.5.7\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"For leaking damper detection, force all VAV boxes in a Zone Group closed and record airflow at the AHU to check for leakage.\",\n      \"trigger_condition\": \"Commissioning override: all zone dampers forced closed\",\n      \"required_behavior\": \"Measure and record AHU airflow to detect overall leakage.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Force all VAV boxes closed, record AHU airflow.\",\n      \"evidence_quote\": \"For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\",\n      \"page_hint\": 74,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Recommendation to include heating with CO2 DCV\",\n      \"section_id\": \"5.5\",\n      \"section_title\": \"5.5 VAV Terminal Unit—Cooling Only\",\n      \"equipment_scope\": \"VAV cooling-only terminal unit\",\n      \"summary\": \"CO2 DCV for cooling-only zones can lead to overcooling because CO2 rises faster than cooling loads. Including heat in all zones with CO2 DCV is therefore recommended.\",\n      \"trigger_condition\": \"Zones with CO2 DCV\",\n      \"required_behavior\": \"Include heating capability in zones with CO2 DCV to avoid overcooling.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"CO 2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.\",\n      \"page_hint\": 73,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We need to extract candidates only from sections 5.5 and its subsections (5.5.1 to 5.5.7). The focus section text is provided. We also have context from standard context pack but that's only for definitions and cross-references, not for extraction.\n\nWe need to scan the focus section text and extract operational knowledge such as control sequences, parameters, fault diagnostics, commissioning steps, and application guidance.\n\nThe text includes sections 5.5.1 to 5.5.7. Most of the detailed control logic is in 5.5.5 and its subsections. Also, there is a table 5.5.4 about endpoints as a function of Zone Group mode. Alarms in 5.5.6. Testing/Commissioning overrides in 5.5.7. Also, 5.5.3 has some guidance on setpoints and recommendations.\n\nWe should extract as many distinct operational rules as possible. I'll go through each subsection.\n\n5.5.1: References generic thermal zones for setpoints, loops, etc. Not a direct operational rule, just a cross-reference. No extractable knowledge.\n\n5.5.2: References generic ventilation zones for calculation of zone minimum outdoor airflow. Not a direct operational rule.\n\n5.5.3: This subsection provides information about setpoints and recommendations. It includes the following:\n- \"See Section 3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and zone maximum heating airflow setpoint Vheat-max.\" That's a reference, not a rule.\n- \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.\" This is application guidance: recommendation to use reheat if min vent >25% of max cooling or DCV is used. Could be an application_guidance candidate.\n- \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\" This is an operational rule about when heating is possible. It could be an operational_sequence or parameter_spec? Might be a condition that affects mapping of airflow setpoints, mentioned later in 5.5.5.1 a and 5.5.5.3 a. Actually, it's a limitation: heating can only occur if supply air temp is >3°C above room temp. That is used in the control logic. So we could extract as operational_sequence with condition and behavior.\n\nBut note the text in 5.5.5.3 a: \"If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" So the condition is reciprocal. The overall rule: cooling-only terminals can provide heating only if SAT > room temp + 3°C. That is mentioned in 5.5.3 as a general statement, and then in the control logic it's used. For clarity, I'll extract both the general rule and the specific control logic.\n\n5.5.4: Table 5.5.4 shows endpoints as a function of Zone Group mode. This is critical: defines what values are used for endpoints depending on mode. It might be considered operational_sequence or parameter_spec. The table lists:\n\n- Endpoint: Cooling maximum, Minimum, Heating maximum\n- For Occupied: Vcool-max, Vmin, Vheat-max\n- Cooldown: Vcool-max, 0, 0\n- Setup: Vcool-max, 0, 0\n- Warmup: 0, 0, Vcool-max\n- Setback: 0, 0, Vcool-max\n- Unoccupied: 0, 0, 0\n\nThis defines how the endpoints are set. This is an operational_sequence: the active airflow setpoint is mapped between these endpoints based on mode and zone state. I'll extract the table as a candidate, summarizing the mapping. The evidence quote can be the table itself, but it must be verbatim contiguous substring. The table is given as text: \"Table 5.5.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\\nHeating maximum  Vheat -max  0 0 Vcool -max Vcool -max 0\" That's contiguous. We'll quote that.\n\nNote: \"Vmin*\" has an asterisk, presumably a footnote, but not in the provided text. We'll quote as is.\n\n5.5.5: Control logic depicted schematically. The schematic is not extractable as text. Then subsections:\n\n5.5.5.1: \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\" Also, \"a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" So this is a rule: during cooling, map cooling loop output from min to cooling max endpoints; but if SAT > room temp, limit to min endpoint. This is operational_sequence. I'll extract both parts. Evidence quotes: \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\" and \"If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" They are separate sentences, but maybe combine? Better to keep separately as they are separate rules. However, part a is a condition that overrides the mapping. I'll extract two candidates: one for the mapping, one for the override. Actually, I could combine: \"When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" But that's two sentences, first is main rule, second is condition. Could be one candidate with both. But evidence must be contiguous. I could quote the whole paragraph: \"5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" That is contiguous in the text. So I'll extract that as one candidate for the cooling state rule.\n\n5.5.5.2: \"When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\" Simple rule. Extract as separate.\n\n5.5.5.3: \"When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\" Similar to cooling. Extract as one candidate.\n\n5.5.5.4: \"The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\" This is a general rule for damper control. Extract.\n\nNow alarms (5.5.6):\n\n5.5.6.1: Low Airflow alarms:\na. \"If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\nb. \"If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\nc. \"If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n\nThese are fault diagnostic rules. Extract each as separate candidates. Evidence quote: the exact sentences.\n\n5.5.6.2: Airflow Sensor Calibration: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\" Extract.\n\n5.5.6.3: Leaking Damper: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\" Extract.\n\nAlso, note: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is application guidance, not a rule. Could be extracted as application_guidance.\n\n5.5.7: Testing/Commissioning Overrides: \"Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\" Also, \"Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.\" This is commissioning_step. Extract.\n\nAlso, the note: \"For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\" This is an example of commissioning check, could be extracted as commissioning_step.\n\nWe should also consider the general note at the beginning of section 5.5: \"CO2 DCV for cooling-only zones can lead to overcooling ... Including heat in all zones with CO2 DCV is therefore recommended.\" This is application guidance. Extract.\n\nNow, we need to produce candidates with summary, trigger_condition, required_behavior, etc. For application_guidance, we may not have trigger_condition; just summary and required_behavior or configurable_values.\n\nWe'll structure each candidate with fields: knowledge_type, title, section_id (e.g., 5.5.5.1), section_title, equipment_scope (e.g., VAV cooling-only terminal unit), summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence.\n\nWe need to use the exact section_id from the focus text. The section titles are given in the text. For 5.5.5.1, it's under \"5.5.5.1.\" etc. So we'll use e.g., \"5.5.5.1\" as section_id. Page hint can be derived from [[page=...]] anchors. In the focus text, we see [[page=73]] and [[page=74]]. So for the content on page 73, we can use page_hint=73. The first part of 5.5 is on page 73. The rest on page 74. We'll assign accordingly.\n\nLet's list candidates:\n\n1. From 5.5.3: \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\" This is application guidance. Evidence: \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.\" That's a direct quote from 5.5.3. I'll include it.\n\n2. From 5.5.3: \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\" This is an operational rule about heating capability. It influences control in 5.5.5.3 a. It's a condition for enabling heating mapping. I'll extract as operational_sequence. Evidence: that sentence.\n\n3. Table 5.5.4: The endpoint mapping per zone group mode. This is operational_sequence. I'll extract the table content. Evidence: the entire table text.\n\n4. 5.5.5.1: Cooling state mapping. Evidence: the full paragraph: \"5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\n\n5. 5.5.5.2: Deadband state. Evidence: \"5.5.5.2. When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\"\n\n6. 5.5.5.3: Heating state mapping. Evidence: \"5.5.5.3. When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\n\n7. 5.5.5.4: Damper modulation. Evidence: \"5.5.5.4. The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\"\n\n8. 5.5.6.1 a: Low airflow Level 4 alarm. Evidence: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\n\n9. 5.5.6.1 b: Low airflow Level 3 alarm. Evidence: \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\n\n10. 5.5.6.1 c: Suppression of low airflow alarms for zones with importance multiplier 0. Evidence: \"c. If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n\n11. 5.5.6.2: Airflow Sensor Calibration alarm. Evidence: \"5.5.6.2. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\n\n12. 5.5.6.3: Leaking Damper alarm. Evidence: \"5.5.6.3. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\"\n\n13. 5.5.6.3 note: Application guidance about thresholds: \"The constant value thresholds ... should be determined as the minimum accuracy of the transducer and A/D converter combination.\" Evidence: that sentence.\n\n14. 5.5.7: Commissioning overrides: Listing of override switches. Evidence: \"5.5.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\"\n\n15. 5.5.7 note: Commissioning check for leaking dampers. Evidence: \"For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\"\n\nAlso, the note about DCV recommendation: \"CO2 DCV for cooling-only zones can lead to overcooling ... Including heat in all zones with CO2 DCV is therefore recommended.\" That is from 5.5.2? Actually, it's the paragraph just after 5.5.2, at page 73, with no subsection number. It says: \"CO 2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.\" That is an application guidance. I'll include it as candidate 16.\n\nAlso, from 5.5.3: \"DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling...\" That is also application guidance, but similar to the above. We already have the one from above. I'll skip.\n\nNow check if we should include the note about the thresholds for calibration and leaking damper. The text in 5.5.6.3 continues with a note: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is configuration guidance. I'll extract as application_guidance.\n\nNow, is there anything else? The section 5.5.3 also includes the reference to Section 3.1.2.1 for setpoints. That's not directly a rule, but it specifies default values if not provided. However, the focus text only says \"See Section 3.1.2.1 for ...\" and then the recommendation about reheat, etc. I think we can skip the reference.\n\nAlso, in 5.5.3, there is a note after the setpoint reference: \"If the minimum ventilation rate is more than 25% ... a reheat box is recommended.\" We'll extract that.\n\nNow, we have a list of 16 candidates. We'll produce JSON with these.\n\nWe need to assign section_id and section_title. section_title: The main section is \"5.5 VAV Terminal Unit—Cooling Only\". For subsections, we'll use e.g., \"5.5.3\" with title maybe \"Application Guidance\" but we can just use \"5.5 VAV Terminal Unit—Cooling Only\" for all, or use specific subsection titles. I'll set section_title consistently: \"5.5 VAV Terminal Unit—Cooling Only\". But to be more precise, I'll set it as \"5.5 VAV Terminal Unit—Cooling Only\", and for each candidate, I'll include the subsection number in the title field. The section_id field must be the specific subsection, e.g., \"5.5.5.1\". So I'll use that.\n\nNow, confidence: I'll set 0.9 for operational sequences that are clearly stated, and 0.9 for fault rules, etc. All are direct quotes from the standard, so high confidence.\n\nNow, construct candidates:\n\nCandidate 1: \nknowledge_type: application_guidance\ntitle: \"Recommendation for reheat when minimum ventilation is high\"\nsection_id: \"5.5.3\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If the minimum ventilation rate is more than 25% of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. Additionally, DCV logic is not provided for cooling-only boxes.\"\ntrigger_condition: \"Minimum ventilation rate > 25% of Vcool-max, or DCV is used\"\nrequired_behavior: \"Use a reheat box instead of cooling-only terminal unit.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.\"\npage_hint: 73\nconfidence: 0.9\n\nNote: The quote includes both sentences. I'll include as evidence.\n\nCandidate 2:\nknowledge_type: operational_sequence\ntitle: \"Heating capability condition for cooling-only terminals\"\nsection_id: \"5.5.3\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\"\ntrigger_condition: \"AHU supply air temperature > room temperature + 3°C (5°F)\"\nrequired_behavior: \"Heating is allowed; otherwise heating airflow setpoint is limited to minimum endpoint (see 5.5.5.3 a).\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.\"\npage_hint: 73\nconfidence: 0.9\n\nCandidate 3:\nknowledge_type: operational_sequence\ntitle: \"Endpoint assignments by Zone Group mode\"\nsection_id: \"5.5.4\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"Active endpoints (Cooling maximum, Minimum, Heating maximum) are set according to the Zone Group mode as shown in Table 5.5.4.\"\ntrigger_condition: \"Zone Group mode (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied)\"\nrequired_behavior: \"Set endpoints: Cooling max: Vcool-max in Occupied/Cooldown/Setup, 0 in others; Minimum: Vmin in Occupied, 0 in others; Heating max: Vheat-max in Occupied, Vcool-max in Warmup/Setback, 0 in others.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"Table 5.5.4 Endpoints as a Function of Zone Group Mode\\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\\nMinimum Vmin* 0 0 0 0 0\\nHeating maximum Vheat-max 0 0 Vcool-max Vcool-max 0\"\npage_hint: 73\nconfidence: 0.95\n\nCandidate 4:\nknowledge_type: operational_sequence\ntitle: \"Airflow setpoint mapping in cooling state\"\nsection_id: \"5.5.5.1\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"When the zone state is cooling, map the cooling-loop output to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is greater than room temperature, limit the setpoint to no higher than the minimum endpoint.\"\ntrigger_condition: \"Zone state = cooling\"\nrequired_behavior: \"Active airflow setpoint = mapping(cooling-loop output, range: [minimum endpoint, cooling maximum endpoint]). If SAT > room temp, cap at minimum endpoint.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"5.5.5.1. When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. a. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 5:\nknowledge_type: operational_sequence\ntitle: \"Airflow setpoint in deadband state\"\nsection_id: \"5.5.5.2\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"When the zone state is deadband, the active airflow setpoint is set to the minimum endpoint.\"\ntrigger_condition: \"Zone state = deadband\"\nrequired_behavior: \"Active airflow setpoint = minimum endpoint.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"5.5.5.2. When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 6:\nknowledge_type: operational_sequence\ntitle: \"Airflow setpoint mapping in heating state\"\nsection_id: \"5.5.5.3\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"When the zone state is heating, map the heating-loop output to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. If supply air temperature is less than 3°C (5°F) above room temperature, limit the setpoint to no higher than the minimum endpoint.\"\ntrigger_condition: \"Zone state = heating\"\nrequired_behavior: \"Active airflow setpoint = mapping(heating-loop output, range: [minimum endpoint, heating maximum endpoint]). If SAT < room temp + 3°C, cap at minimum endpoint.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"5.5.5.3. When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint. a. If supply air temperature from the air handler is less than 3°C (5°F) above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 7:\nknowledge_type: operational_sequence\ntitle: \"VAV damper modulation for airflow control\"\nsection_id: \"5.5.5.4\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"The VAV damper is modulated by a control loop to maintain the measured airflow at the active setpoint.\"\ntrigger_condition: \"Always active when controlling airflow\"\nrequired_behavior: \"Modulate damper to match measured airflow to active setpoint.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"5.5.5.4. The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 8:\nknowledge_type: fault_diagnostic_rule\ntitle: \"Low airflow Level 4 alarm\"\nsection_id: \"5.5.6.1\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate a Level 4 alarm.\"\ntrigger_condition: \"Measured airflow < 70% of setpoint, for 10 minutes continuously, and setpoint > 0\"\nrequired_behavior: \"Generate Level 4 alarm\"\nconfigurable_values: []\nfault_condition: \"Low airflow (less than 70% of setpoint)\"\ncommissioning_check: null\nevidence_quote: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 9:\nknowledge_type: fault_diagnostic_rule\ntitle: \"Low airflow Level 3 alarm\"\nsection_id: \"5.5.6.1\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate a Level 3 alarm.\"\ntrigger_condition: \"Measured airflow < 50% of setpoint, for 10 minutes continuously, and setpoint > 0\"\nrequired_behavior: \"Generate Level 3 alarm\"\nconfigurable_values: []\nfault_condition: \"Low airflow (less than 50% of setpoint)\"\ncommissioning_check: null\nevidence_quote: \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 10:\nknowledge_type: fault_diagnostic_rule\ntitle: \"Suppression of low airflow alarms for zones with importance multiplier 0\"\nsection_id: \"5.5.6.1\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If a zone has an importance multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms are suppressed for that zone.\"\ntrigger_condition: \"Zone importance multiplier = 0 for static pressure reset T&R loop\"\nrequired_behavior: \"Suppress low airflow alarms for that zone.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"c. If a zone has an importance multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 11:\nknowledge_type: fault_diagnostic_rule\ntitle: \"Airflow sensor calibration fault\"\nsection_id: \"5.5.6.2\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\ntrigger_condition: \"Fan OFF, and airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 30 minutes\"\nrequired_behavior: \"Generate a Level 3 alarm\"\nconfigurable_values: []\nfault_condition: \"Airflow sensor reading high while fan is off\"\ncommissioning_check: null\nevidence_quote: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 12:\nknowledge_type: fault_diagnostic_rule\ntitle: \"Leaking damper detection\"\nsection_id: \"5.5.6.3\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"If damper position is 0% and airflow sensor reading is above the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven on, generate a Level 4 alarm.\"\ntrigger_condition: \"Damper position = 0%, airflow sensor reading > max(0.1*Vcool-max, 50 cfm) for 10 minutes, fan proven ON\"\nrequired_behavior: \"Generate a Level 4 alarm\"\nconfigurable_values: []\nfault_condition: \"Leaking damper (flow detected when damper closed)\"\ncommissioning_check: null\nevidence_quote: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 13:\nknowledge_type: application_guidance\ntitle: \"Airflow alarm threshold determination\"\nsection_id: \"5.5.6.3\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"The constant value thresholds (50 cfm, 10% of Vcool-max) should be determined based on the minimum accuracy of the airflow transducer and A/D converter combination.\"\ntrigger_condition: null\nrequired_behavior: \"Set alarm thresholds based on transducer/ADC minimum accuracy.\"\nconfigurable_values: [\"10% of Vcool-max\", \"50 cfm\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\npage_hint: 74\nconfidence: 0.9\n\nCandidate 14:\nknowledge_type: commissioning_step\ntitle: \"Commissioning override switches\"\nsection_id: \"5.5.7\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"Provide software switches interlocked to a system-level point to force zone airflow setpoint to zero, Vcool-max, Vmin, force damper full closed/open, and reset request-hours accumulator.\"\ntrigger_condition: \"Commissioning mode activation via system-level point\"\nrequired_behavior: \"Switches force specific override states for testing.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: \"Check leaking dampers by forcing all VAV boxes closed and recording airflow at AHU.\"\nevidence_quote: \"5.5.7. Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to a. force zone airflow setpoint to zero, b. force zone airflow setpoint to Vcool-max, c. force zone airflow setpoint to Vmin, d. force damper full closed/open, and e. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\"\npage_hint: 74\nconfidence: 0.95\n\nCandidate 15:\nknowledge_type: commissioning_step\ntitle: \"Leaking damper commissioning check\"\nsection_id: \"5.5.7\"\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"For leaking damper detection, force all VAV boxes in a Zone Group closed and record airflow at the AHU to check for leakage.\"\ntrigger_condition: \"Commissioning override: all zone dampers forced closed\"\nrequired_behavior: \"Measure and record AHU airflow to detect overall leakage.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: \"Force all VAV boxes closed, record AHU airflow.\"\nevidence_quote: \"For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.\"\npage_hint: 74\nconfidence: 0.9\n\nCandidate 16:\nknowledge_type: application_guidance\ntitle: \"Recommendation to include heating with CO2 DCV\"\nsection_id: \"5.5\"   (the paragraph after 5.5.2, no subsection number, but it's part of 5.5)\nsection_title: \"5.5 VAV Terminal Unit—Cooling Only\"\nequipment_scope: \"VAV cooling-only terminal unit\"\nsummary: \"CO2 DCV for cooling-only zones can lead to overcooling because CO2 rises faster than cooling loads. Including heat in all zones with CO2 DCV is therefore recommended.\"\ntrigger_condition: \"Zones with CO2 DCV\"\nrequired_behavior: \"Include heating capability in zones with CO2 DCV to avoid overcooling.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"CO 2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO 2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO 2 DCV is therefore recommended.\"\npage_hint: 73\nconfidence: 0.9\n\nThat's 16 candidates. We are within limit of 40.\n\nI'll now produce the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31130, "completion_tokens": 12569, "total_tokens": 43699, "prompt_tokens_details": {"cached_tokens": 31104}, "completion_tokens_details": {"reasoning_tokens": 8234}, "prompt_cache_hit_tokens": 31104, "prompt_cache_miss_tokens": 26}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
