{"candidate_id": "cand_20a7d2647a2f7774", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_7_5_5:parallel_fan_control_logic", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Parallel Fan Control Logic", "section_id": "5.7.5.5", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Fan runs whenever Zone State is heating. In Deadband and Cooling, fan runs based on primary airflow compared to ventilation minimum: if using ASHRAE 62.1, fan runs when primary airflow < Voz for 1 minute and shuts off when above Voz by 10% for 3 minutes; if using Title 24, fan runs when primary airflow < Zone-Abs-OA-min for 1 minute and shuts off when above that by 10% for 3 minutes.", "trigger_condition": "Zone State changes; primary airflow level relative to Voz or Zone-Abs-OA-min.", "required_behavior": "Fan ON when heating. In Deadband/Cooling: fan ON when airflow < Voz (or Zone-Abs-OA-min) after 1 min delay; fan OFF when airflow > setpoint +10% after 3 min delay.", "configurable_values": ["Voz (ventilation minimum from Standard 62.1)", "Zone-Abs-OA-min (ventilation minimum from Title 24)"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. Fan shall run whenever Zone State  is heating . b. If ventilation is according to ASHRAE Standard 62.1 -2016, the fan shall run in Deadband and Cooling when the p rimary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes. c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone -Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone -Abs-OA-min by 10% for 3 minutes.", "page_hint": 79}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.5.5.  Fan Control", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.5.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_a91f19ba75a848aa"], "chunk_id": "chunk_a91f19ba75a848aa", "page_no": 81, "source_page_nos": [81], "evidence_text": "5.7.5.5.  Fan Control", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_cc900c025bdf9018", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_7_6_3:fan_alarm_commanded_off_but_status_on", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm - Commanded Off but Status On", "section_id": "5.7.6.3", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit fan", "summary": "If fan commanded off but the status is on after 15 seconds of a change, generate a Level 4 alarm.", "trigger_condition": "Fan commanded off, status on for 15 seconds after command change.", "required_behavior": "Generate Level 4 alarm.", "configurable_values": [], "fault_condition": "Commanded off, status on for 15 sec after change.", "commissioning_check": null, "evidence_quote": "b. Commanded off, status on: Level 4", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Commanded off, status on: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8", "chunk_fbf9ed0ba0af4962", "chunk_e83a724fdd8d4c95", "chunk_dfabfc661e494f62", "chunk_bd8eb336d472428b", "chunk_bb9b3e25cc6f4c90", "chunk_0b6a50c178a047e9", "chunk_d4cb3579c74f4d83"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93, 134, 148, 161, 222, 254, 264], "evidence_text": "b. Commanded off, status on: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 11 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_c18694a16b0e1544", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_7_7:testing_commissioning_override_switches", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Override Switches", "section_id": "5.7.7", "section_title": "Parallel Fan-Powered Terminal Unit – Constant-Volume Fan", "equipment_scope": "Parallel fan-powered terminal unit", "summary": "Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, to Vcool-max, to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.", "trigger_condition": "Commissioning/testing activity.", "required_behavior": "Implement the listed override switches.", "configurable_values": [], "fault_condition": null, "commissioning_check": "Verify the presence and functionality of the override switches.", "evidence_quote": "Provide software switches that interlock to a system level point to a. force  zone airflow setpoint  to zero , b. force  zone airflow setpoint  to Vcool -max, c. force  zone airflow setpoint  to Vmin , d. force  damper full closed/open , e. force  heating to OFF/closed , f. turn fan ON/OFF, and g. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).", "page_hint": 80}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.7.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_60224ddff4204581"], "chunk_id": "chunk_60224ddff4204581", "page_no": 82, "source_page_nos": [82], "evidence_text": "5.7.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
