{"extract_mode": "section_context", "focus_sections": ["5.7"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.7. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "c06929dc4aca23014bdd238673a5a63be52a5c38", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "2ed5c81a56399fc4093d6acb80e822388721da95", "content_chars": 123514}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "108c942e-740e-430a-a451-458f452b3e39", "object": "chat.completion", "created": 1778170859, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Endpoints Based on Zone Group Mode\",\n      \"section_id\": \"5.7.4\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit (constant-volume fan)\",\n      \"summary\": \"The active endpoints (cooling maximum and minimum) for the primary airflow setpoint are determined by the Zone Group mode according to Table 5.7.4.\",\n      \"trigger_condition\": \"Zone Group mode changes.\",\n      \"required_behavior\": \"Set cooling maximum and minimum airflow endpoints as per the table.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Active endpoints used in the control logic depicted in Figures 5.7.5 -1 and 5.7.5 -2 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.7.4). Table 5.7.4 Endpoints  as a Function of Zone Group  Mode Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied Cooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0 Minimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Airflow Setpoint in Cooling State\",\n      \"section_id\": \"5.7.5.1\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"When Zone State is Cooling, map cooling-loop output to primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is above room temperature, cap the setpoint at the minimum endpoint. Heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling.\",\n      \"required_behavior\": \"Map cooling-loop output linearly from minimum to cooling maximum endpoint. If SAT > room temperature, limit to minimum endpoint. Turn heating coil OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint . 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint  shall be no higher than the minimum  endpoint . b. Heating coil is OFF.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Airflow Setpoint in Deadband State\",\n      \"section_id\": \"5.7.5.2\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"When Zone State is Deadband, set primary airflow setpoint to the minimum endpoint and turn the heating coil OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband.\",\n      \"required_behavior\": \"Set primary airflow setpoint to minimum endpoint. Heating coil OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The primary ai rflow setpoint  shall be the minimum endpoint . b.  Heating coil is OFF.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State Operation - Primary Airflow and Discharge Temperature Reset\",\n      \"section_id\": \"5.7.5.3\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"When Zone State is Heating, primary airflow setpoint is the minimum endpoint. The heating-loop output resets the discharge temperature from the current AHU SAT to a maximum of MaxΔT above the heating setpoint. The heating coil modulates to maintain DAT at setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating.\",\n      \"required_behavior\": \"Set primary airflow setpoint to minimum endpoint. Reset DAT from AHU SAT setpoint up to MaxΔT above space heating setpoint as heating-loop output increases. Modulate heating coil to maintain DAT at setpoint. Directly controlling heat from zone temperature control loop is not acceptable.\",\n      \"configurable_values\": [\n        \"MaxΔT (zone maximum DAT above heating setpoint)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint. b. As the heating -loop output increases from 0 % to 100%, it shall reset the discharge temperatur e from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint . c. The heating coil shall be modulated to maintain the discharge temperature at setpoint . (Directly controlling heat off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation\",\n      \"section_id\": \"5.7.5.4\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.\",\n      \"trigger_condition\": \"Any time the zone is active (damper control loop enabled).\",\n      \"required_behavior\": \"Modulate VAV damper to track the active primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated to maintain the measured primary airflow at setpoint .\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Parallel Fan Control Logic\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"Fan runs whenever Zone State is heating. In Deadband and Cooling, fan runs based on primary airflow compared to ventilation minimum: if using ASHRAE 62.1, fan runs when primary airflow < Voz for 1 minute and shuts off when above Voz by 10% for 3 minutes; if using Title 24, fan runs when primary airflow < Zone-Abs-OA-min for 1 minute and shuts off when above that by 10% for 3 minutes.\",\n      \"trigger_condition\": \"Zone State changes; primary airflow level relative to Voz or Zone-Abs-OA-min.\",\n      \"required_behavior\": \"Fan ON when heating. In Deadband/Cooling: fan ON when airflow < Voz (or Zone-Abs-OA-min) after 1 min delay; fan OFF when airflow > setpoint +10% after 3 min delay.\",\n      \"configurable_values\": [\n        \"Voz (ventilation minimum from Standard 62.1)\",\n        \"Zone-Abs-OA-min (ventilation minimum from Title 24)\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. Fan shall run whenever Zone State  is heating . b. If ventilation is according to ASHRAE Standard 62.1 -2016, the fan shall run in Deadband and Cooling when the p rimary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes. c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone -Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone -Abs-OA-min by 10% for 3 minutes.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 4)\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 70% of active primary airflow setpoint for 10 minutes and setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 min while setpoint > 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (Level 3)\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Measured airflow < 50% of active primary airflow setpoint for 10 minutes and setpoint > 0.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 min while setpoint > 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Airflow Alarm Suppression for Zones with Zero Importance\",\n      \"section_id\": \"5.7.6.1\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"required_behavior\": \"Suppress low primary airflow alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Alarm is suppressed when Importance-Multiplier = 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 4)\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant ON, DAT < setpoint - 8.3°C (15°F) for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 8.3°C (15°F) for 10 min with heating plant ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarm (Level 3)\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If heating hot-water plant is proven ON and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Heating hot-water plant ON, DAT < setpoint - 17°C (30°F) for 10 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"DAT < setpoint - 17°C (30°F) for 10 min with heating plant ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low DAT Alarm Suppression for Zones with Zero Importance (HW Reset)\",\n      \"section_id\": \"5.7.6.2\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If a zone has an Importance-Multiplier of 0 for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\",\n      \"trigger_condition\": \"Zone Importance-Multiplier = 0 for hot-water reset T&R loop.\",\n      \"required_behavior\": \"Suppress low-DAT alarms for that zone.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Alarm is suppressed when Importance-Multiplier = 0.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Secti on 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded On but Status Off\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit fan\",\n      \"summary\": \"If fan status input differs from output command after 15 seconds of a change, and commanded on but status off, generate a Level 2 alarm.\",\n      \"trigger_condition\": \"Fan commanded on, status off for 15 seconds after command change.\",\n      \"required_behavior\": \"Generate Level 2 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded on, status off for 15 sec after change.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being diffe rent from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm - Commanded Off but Status On\",\n      \"section_id\": \"5.7.6.3\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit fan\",\n      \"summary\": \"If fan commanded off but the status is on after 15 seconds of a change, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Fan commanded off, status on for 15 seconds after command change.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Commanded off, status on for 15 sec after change.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Commanded off, status on: Level 4\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Fault\",\n      \"section_id\": \"5.7.6.4\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If the fan is OFF and the airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"trigger_condition\": \"Fan OFF, airflow sensor reading > max(10% of Vcool-max, 50 cfm) for 30 minutes.\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Airflow sensor reading > max(10% Vcool-max, 50 cfm) for 30 min with fan OFF.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is abo ve the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.7.6.5\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If damper position is 0%, airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan is proven on, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Damper position = 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 min, fan proven ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper closed (0%), airflow > max(10% Vcool-max, 50 cfm) for 10 min with fan ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Heating Valve Alarm\",\n      \"section_id\": \"5.7.6.6\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan is proven ON, generate a Level 4 alarm.\",\n      \"trigger_condition\": \"Valve position = 0% for 15 min, DAT > AHU SAT + 3°C (5°F), fan proven ON.\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [],\n      \"fault_condition\": \"Heating valve closed (0%) for 15 min, DAT > AHU SAT + 3°C (5°F), fan ON.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes, DAT  is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Override Switches\",\n      \"section_id\": \"5.7.7\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, to Vcool-max, to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.\",\n      \"trigger_condition\": \"Commissioning/testing activity.\",\n      \"required_behavior\": \"Implement the listed override switches.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Verify the presence and functionality of the override switches.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to a. force  zone airflow setpoint  to zero , b. force  zone airflow setpoint  to Vcool -max, c. force  zone airflow setpoint  to Vmin , d. force  damper full closed/open , e. force  heating to OFF/closed , f. turn fan ON/OFF, and g. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section).\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Designer Ventilation Sum Requirement\",\n      \"section_id\": \"5.7.5.5\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meets Standard 62.1 requirements.\",\n      \"trigger_condition\": \"Design phase.\",\n      \"required_behavior\": \"Verify combined ventilation meets code.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint  meet Standard 62.1 requirements.\",\n      \"page_hint\": 79,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Airflow Alarm Threshold Determination\",\n      \"section_id\": \"5.7.6.5\",\n      \"section_title\": \"Parallel Fan-Powered Terminal Unit – Constant-Volume Fan\",\n      \"equipment_scope\": \"Parallel fan-powered terminal unit\",\n      \"summary\": \"The constant value thresholds (10% of cooling maximum airflow or 50 cfm) for airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter accuracy; the value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\",\n      \"trigger_condition\": \"When configuring alarm thresholds.\",\n      \"required_behavior\": \"Set thresholds based on minimum accuracy of the measurement hardware.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow.  The value used should be determined as the minimum accuracy of the transducer and A/D converter comb ination.\",\n      \"page_hint\": 80,\n      \"confidence\": 0.9\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract knowledge from the focus section text 5.7. The context pack is only used for definitions, cross-references, and shared control philosophy, but not as evidence source. The evidence must come only from the focus section text (5.7). We need to extract candidates with fields like knowledge_type, title, section_id, etc., and evidence_quote must be verbatim from the focus text.\n\nThe focus text is chunked with page hints: it starts with 5.7 heading and includes subsections up to 5.7.7. We'll go through and identify operational rules, parameter specs, fault diagnostics, commissioning steps, and application guidance. The allowed knowledge_types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\nWe should return at most 40 candidates, but we'll likely get less.\n\nLet's break down the focus text:\n\n5.7.1 to 5.7.3 are just references to other sections, not substantive rules. So no candidates.\n\n5.7.4: Table 5.7.4. This is a parameter spec or operational sequence? It's a table defining endpoints based on zone group mode. It's a specification of values. Could be a parameter_spec or an operational rule. The table: Endpoints as a function of Zone Group Mode. It lists Cooling maximum and Minimum setpoints for each mode. This is control logic: active endpoints depend on mode. It could be a parameter_spec or operational_sequence. I'd consider it as a parameter_spec that configures the endpoints. Also note the text: \"Active endpoints used in the control logic ... shall vary depending on the mode of the Zone Group ...\". So it's a rule with a table. We can extract it as an operational_sequence that says when in given mode, these are the endpoints. Because it's about how the system operates. But it might also be a parameter_spec for the endpoints values. The table specifies values (Vcool-max, Vmin*, 0, etc.) depending on mode. It's more like a configuration table. Since it's used in logic, I'd categorize it as parameter_spec with configurable_values: maybe the setpoints themselves. But the table is fixed: Cooling maximum in occupied is Vcool-max, etc. Minimum in occupied is Vmin*. So it's a required behavior based on mode. I'll treat it as operational_sequence: \"When Zone Group mode is ... set active endpoints to ...\". But it says \"Active endpoints ... shall vary depending on the mode\". So the behavior is dictated by the table.\n\nWe can capture the entire table as evidence_quote. That might be long. The table is a contiguous substring in the text. We can quote the table rows. Since the evidence_quote must be a contiguous substring, the table rows are contiguous. So I'll quote the whole table. Then summary: \"Active endpoints for cooling maximum and minimum airflow setpoints are determined by the Zone Group mode as per Table 5.7.4.\"\n\nAlternatively, we can split per mode row? But the requirement is a single rule with alternatives? I'll combine because they are specified in one table.\n\nNext: 5.7.5: Control logic is depicted schematically ... described in following subsections. Also text: \"In Figures 5.7.5-1 and 5.7.5-2, OA-min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone-Abs-OA-min (if using California Title 24 ventilation logic).\" This is a definitional note, not a sequence. But it's important for understanding the figures. Could be application_guidance: \"The OA-min used in control logic depends on ventilation standard.\" However, it's not a direct operational rule. I'll skip because not a distinct rule with triggered behavior.\n\nThen subsections:\n\n5.7.5.1: When Zone State Is Cooling\n a. mapping cooling-loop output to active primary airflow setpoint from minimum to cooling maximum endpoint.\n  1. If supply air temperature > room temperature, active airflow setpoint shall be no higher than minimum endpoint.\n b. Heating coil is OFF.\n\nThis is operational_sequence.\n\n5.7.5.2: When Zone State Is Deadband\n a. Primary airflow setpoint shall be the minimum endpoint.\n b. Heating coil OFF.\n\n5.7.5.3: When Zone State Is Heating\n a. Active primary airflow setpoint shall be minimum endpoint.\n b. As heating-loop output increases 0-100%, reset discharge temperature from current AHU SAT setpoint to max of MaxΔT above space temperature setpoint.\n c. Heating coil modulated to maintain discharge temperature at setpoint.\n\n5.7.5.4: VAV damper modulated to maintain measured primary airflow at setpoint.\n\n5.7.5.5: Fan Control\n a. Fan shall run whenever Zone State is heating.\n b. If ASHRAE 62.1: fan shall run in Deadband and Cooling when primary air volume < Voz for 1 min, shut off when above Voz by 10% for 3 min.\n c. If Title 24: fan shall run in Deadband and Cooling when primary air volume < Zone-Abs-OA-min for 1 min, shut off when above Zone-Abs-OA-min by 10% for 3 min.\n\nAlso a note about designer ensuring ventilation.\n\nThis is operational_sequence with alternatives.\n\n5.7.6: Alarms\n5.7.6.1: Low Primary Airflow alarms: conditions and levels.\n5.7.6.2: Low-Discharge Air Temperature alarms.\n5.7.6.3: Fan alarm: status vs command after 15 sec delay.\n5.7.6.4: Airflow Sensor Calibration alarm.\n5.7.6.5: Leaking Damper alarm.\n5.7.6.6: Leaking Valve alarm.\n\nThese are fault_diagnostic_rules.\n\n5.7.7: Testing/Commissioning Overrides: provide software switches to force various things. These are commissioning_step type? Actually, they are required overrides for commissioning. So commissioning_step: \"Provide software switches that interlock to system level point to force zone airflow setpoint to zero, etc.\" But the text says \"Provide software switches that interlock to a system level point to force ...\". That's a design requirement, not a step-by-step commissioning check. It could be application_guidance or commissioning_step. I think it's more of a requirement for the BAS implementation. But it's in section 5.7.7, so it's part of the terminal unit sequences. Could be considered commissioning_step because it lists overrides for testing. I'll label as commissioning_step: \"The sequences shall include software switches for testing/commissioning to force zone airflow setpoint to zero, to Vcool-max, to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.\" This is a list of overrides to be provided. So I'll extract as one candidate.\n\nNow, let's go through each and create candidates with appropriate titles, section_id, etc. We'll need exact evidence_quote from the focus text.\n\nThe focus text includes Figure labels and notes. We should not include figures, but text is okay. The evidence_quote must be a contiguous substring. For tables, I can quote the entire table block as it appears, but it may include numbers and asterisks. I'll quote exactly.\n\nAlso note: The text says \"5.7.5.1. When the Zone State Is Cooling a. ...\" etc. Each subsection is a separate rule. I'll extract each as an operational_sequence.\n\nLet's start:\n\nCandidate 1: Endpoints as function of zone group mode (Table 5.7.4)\n- knowledge_type: operational_sequence (or parameter_spec)? I think operational_sequence because it's a control rule: \"Active endpoints ... shall vary depending on the mode\". And the table defines values. So it's an operational sequence that sets endpoints based on mode.\n- title: \"Active Endpoints Based on Zone Group Mode\"\n- section_id: 5.7.4\n- equipment_scope: Parallel fan-powered terminal unit (constant-volume fan)\n- summary: The active endpoints (cooling maximum and minimum) for primary airflow setpoint are determined by the Zone Group mode, as specified in Table 5.7.4.\n- trigger_condition: Zone Group mode changes.\n- required_behavior: Set cooling maximum and minimum endpoints according to the table.\n- configurable_values: None, these are fixed mappings.\n- fault_condition: None\n- commissioning_check: None\n- evidence_quote: \"Table 5.7.4 Endpoints as a Function of Zone Group Mode\nEndpoint Occupied Cooldown Setup Warmup Setback Unoccupied\nCooling maximum Vcool-max Vcool-max Vcool-max 0 0 0\nMinimum Vmin* 0 0 0 0 0\"\nNote: The table includes asterisk on Vmin*; it's in the text. I'll quote exactly.\n- page_hint: 79 (the page where 5.7.4 is, I think page 79, but the chunk says [[page=79? Actually, the focus text starts with [[requested_section=5.7 page_range=79-82 ...]]. So 5.7.4 is on page 79. The evidence_quote is from that page. I'll put page_hint: 79.\n\nCandidate 2: 5.7.5.1 Cooling State Operation\n- operational_sequence\n- title: \"Primary Airflow Setpoint in Cooling State\"\n- section_id: 5.7.5.1\n- summary: When Zone State is Cooling, the cooling-loop output is mapped to the primary airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature is greater than room temperature, the setpoint is limited to the minimum endpoint. The heating coil is off.\n- trigger_condition: Zone State is Cooling.\n- required_behavior: Map cooling-loop output to active primary airflow setpoint linearly from minimum to cooling maximum endpoint. If SAT > room temp, cap at minimum. Heating coil OFF.\n- evidence_quote: \"a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint . 1. If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint . b. Heating coil is OFF.\"\n- page_hint: 79 (5.7.5.1 starts on page 79? Actually the chunk after the figures shows page 81, then text. The text for 5.7.5.1 appears on page 81? Let's check: After Figure 5.7.5-2, it says [[page=81]] then \"ASHRAE Guideline 36-2021  79\" and then 5.7.5.1. So 5.7.5.1 is on page 79 of the standard, but the chunk page hint is 81? Actually the chunk headers: They intersperse [[page=80]], [[page=81]], [[page=82]]. The actual page numbers in the standard are 78, 79, 80. The text after Figure 5.7.5-2 says \"ASHRAE Guideline 36-2021  79\", then 5.7.5.1 starts. So the page hint should be 79. I'll use 79.\n\nCandidate 3: 5.7.5.2 Deadband State\n- title: \"Primary Airflow Setpoint in Deadband State\"\n- section_id: 5.7.5.2\n- summary: When Zone State is Deadband, the primary airflow setpoint is the minimum endpoint, and the heating coil is off.\n- evidence_quote: \"a. The primary airflow setpoint shall be the minimum endpoint . b. Heating coil is OFF.\"\n- page_hint: 79\n\nCandidate 4: 5.7.5.3 Heating State\n- title: \"Heating State Operation - Primary Airflow and Discharge Temperature Reset\"\n- section_id: 5.7.5.3\n- summary: When Zone State is Heating, primary airflow setpoint is minimum endpoint. The heating-loop output resets discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint. The heating coil modulates to maintain discharge temperature at setpoint.\n- evidence_quote: \"a. The active primary airflow setpoint shall be the minimum endpoint. b. As the heating-loop output increases from 0 % to 100%, it shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint . c. The heating coil shall be modulated to maintain the discharge temperature at setpoint . (Directly controlling heat off zone temperature control loop is not acceptable).\"\n- page_hint: 79\n\nCandidate 5: 5.7.5.4 VAV Damper Control\n- title: \"VAV Damper Modulation\"\n- section_id: 5.7.5.4\n- summary: The VAV damper shall be modulated to maintain the measured primary airflow at setpoint.\n- evidence_quote: \"The VAV damper shall be modulated to maintain the measured primary airflow at setpoint .\"\n- page_hint: 79\n\nCandidate 6: 5.7.5.5 Fan Control\n- title: \"Parallel Fan Control Logic\"\n- section_id: 5.7.5.5\n- summary: The fan runs whenever Zone State is heating. In Deadband and Cooling, if using ASHRAE 62.1, the fan runs when primary air volume is less than Voz for 1 minute and shuts off when above Voz by 10% for 3 minutes. If using Title 24, the fan runs when primary air volume is less than Zone-Abs-OA-min for 1 minute and shuts off when above that by 10% for 3 minutes.\n- evidence_quote: The entire 5.7.5.5 a, b, c and the note? I'll quote the main rules: \"a. Fan shall run whenever Zone State is heating . b. If ventilation is according to ASHRAE Standard 62.1 -2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes. c. If ventilation is according to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone -Abs-OA-min for 1 minute, and shall shut off when primary air volume is above Zone -Abs-OA-min by 10% for 3 minutes.\" That's contiguous. I'll quote that.\n- page_hint: 79 (but the chunk after the figure says page 81, but the text itself says page 79; I'll use 79 as the standard page number from the heading).\n\nNow alarms:\n\nCandidate 7: Low Primary Airflow Alarm - Level 4\n- knowledge_type: fault_diagnostic_rule\n- section_id: 5.7.6.1\n- title: \"Low Primary Airflow Alarm (Level 4)\"\n- summary: If measured airflow is less than 70% of setpoint for 10 minutes while setpoint > 0, generate a Level 4 alarm.\n- evidence_quote: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\n- page_hint: 79 (or maybe 80? The chunk says [[page=82]] before 5.7.6.1. Let's see: The text before 5.7.6 is on page 81 chunk, then [[page=82]] \"80 ASHRAE Guideline 36-2021\" and then 5.7.6.1. So page hint 80.)\nActually, in the focus text, after 5.7.5.5, there's a note, then 5.7.6 with its subsections starting on page 82 chunk (standard page 80). So I'll use page_hint: 80 for these alarms.\n\nCandidate 8: Low Primary Airflow Alarm - Level 3\n- section_id: 5.7.6.1\n- title: \"Low Primary Airflow Alarm (Level 3)\"\n- summary: If measured airflow is less than 50% of setpoint for 10 minutes while setpoint > 0, generate a Level 3 alarm.\n- evidence_quote: \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\n- page_hint: 80\n\nCandidate 9: Low Primary Airflow Alarm Suppression if Importance-Multiplier zero\n- section_id: 5.7.6.1\n- title: \"Low Airflow Alarm Suppression for Zones with Zero Importance\"\n- summary: If a zone has an Importance-Multiplier of 0 for static pressure reset T&R loop, low airflow alarms shall be suppressed.\n- evidence_quote: \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n- page_hint: 80\n\nCandidate 10: Low-Discharge Air Temperature Alarm - Level 4\n- section_id: 5.7.6.2\n- title: \"Low DAT Alarm (Level 4)\"\n- summary: If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm.\n- evidence_quote: \"a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\n- page_hint: 80\n\nCandidate 11: Low-Discharge Air Temperature Alarm - Level 3\n- section_id: 5.7.6.2\n- title: \"Low DAT Alarm (Level 3)\"\n- summary: If heating hot-water plant is proven ON, and DAT is 17°C (30°F) less than setpoint for 10 minutes, generate Level 3 alarm.\n- evidence_quote: \"b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\"\n- page_hint: 80\n\nCandidate 12: Low DAT Alarm Suppression for zones with Importance-Multiplier zero for hot-water reset T&R.\n- section_id: 5.7.6.2\n- title: \"Low DAT Alarm Suppression for Zones with Zero Importance (HW Reset)\"\n- summary: If a zone has Importance-Multiplier 0 for hot-water reset T&R loop, low-DAT alarms shall be suppressed.\n- evidence_quote: \"c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\"\n- page_hint: 80\n\nCandidate 13: Fan Alarm (Commanded On, Status Off)\n- section_id: 5.7.6.3\n- title: \"Fan Alarm - Commanded On but Status Off\"\n- summary: If fan status input differs from output command after 15 seconds of a change, and commanded on but status off, generate Level 2 alarm.\n- evidence_quote: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2\"\n- page_hint: 80\n\nCandidate 14: Fan Alarm (Commanded Off, Status On)\n- section_id: 5.7.6.3\n- title: \"Fan Alarm - Commanded Off but Status On\"\n- summary: Commanded off, status on: Level 4 alarm.\n- evidence_quote: \"b. Commanded off, status on: Level 4\"\n- page_hint: 80\n\nCandidate 15: Airflow Sensor Calibration Alarm\n- section_id: 5.7.6.4\n- title: \"Airflow Sensor Calibration Fault\"\n- summary: If fan is OFF and airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate Level 3 alarm.\n- evidence_quote: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n- page_hint: 80\n\nCandidate 16: Leaking Damper Alarm\n- section_id: 5.7.6.5\n- title: \"Leaking Damper Alarm\"\n- summary: If damper position is 0%, airflow sensor reading is above the larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan is proven on, generate Level 4 alarm.\n- evidence_quote: \"If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.\"\n- page_hint: 80\n\nCandidate 17: Leaking Valve Alarm\n- section_id: 5.7.6.6\n- title: \"Leaking Heating Valve Alarm\"\n- summary: If valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan is proven ON, generate Level 4 alarm.\n- evidence_quote: \"If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is proven ON, generate a Level 4 alarm.\"\n- page_hint: 80\n\nNow commissioning overrides:\n\nCandidate 18: 5.7.7 Testing/Commissioning Overrides\n- knowledge_type: commissioning_step\n- section_id: 5.7.7\n- title: \"Testing/Commissioning Override Switches\"\n- summary: Provide software switches that interlock to a system level point to force zone airflow setpoint to zero, to Vcool-max, to Vmin, force damper full closed/open, force heating to OFF/closed, turn fan ON/OFF, and reset request-hours accumulator point to zero.\n- evidence_quote: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero , b. force zone airflow setpoint to Vcool -max, c. force zone airflow setpoint to Vmin , d. force damper full closed/open , e. force heating to OFF/closed , f. turn fan ON/OFF, and g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\"\n- page_hint: 80 (the chunk says [[page=82]], so 80 standard page)\n\nAdditionally, there is a note after 5.7.5.5: \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\" This could be an application_guidance. But it's not an operational rule with trigger, it's a design requirement. Could be an application_guidance. I'll add it as a candidate.\n\nCandidate 19: Designer Ventilation Sum Requirement\n- knowledge_type: application_guidance\n- section_id: 5.7.5.5\n- title: \"Designer Ventilation Sum Requirement\"\n- summary: The designer must ensure the sum of indirect ventilation from the fan plus ventilation from primary air at minimum setpoint meets Standard 62.1.\n- evidence_quote: \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\"\n- page_hint: 79\n\nAlso, note from 5.7.6.5 constant value thresholds note: \"The constant value thresholds ... are a function of transducer and A/D converter ... The value used should be determined as the minimum accuracy ...\" That's a note, not a mandatory rule, but it provides guidance. Could be application_guidance. But it's not a specific operational rule; it's informative. The focus section text includes it. I might extract it as application_guidance. I'll add it.\n\nCandidate 20: Threshold Determination Guidance for Airflow Sensor Alarms\n- section_id: 5.7.6.5 (note)\n- title: \"Airflow Alarm Threshold Determination\"\n- summary: The constant value thresholds for airflow sensor calibration and leaking damper alarms should be determined as the minimum accuracy of the transducer and A/D converter combination.\n- evidence_quote: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\"\n- page_hint: 80\n\nAlso, the text in 5.7.5 has some notes. For example, the ASHRAE/IES Standard 90.1 limit note: \"ASHRAE/IES Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature ...\". That's an informative note, not a direct sequence. But it's within 5.7.5.3. I could extract it as application_guidance. But it's not a rule from the sequences; it's a code reference. I'll skip to avoid extracting too many ancillary notes.\n\nAlso, there's an informative note about fan alarm valve position thresholds. I included the threshold determination. The heating coil note \"Directly controlling heat off zone temperature control loop is not acceptable\" is part of the sequence, already covered.\n\nNow, we also have the figures reference in 5.7.5: \"In Figures 5.7.5-1 and 5.7.5-2, OA-min is Voz (if using ASHRAE Standard 62.1) or Zone-Abs-OA-min (if using Title 24).\" This defines a variable used in logic. Could be parameter_spec. But it's not a sequence, it's a definition. I'll skip.\n\nThat's all. I've got 20 candidates. That's within limit.\n\nI should ensure all evidence_quotes are exactly from the focus text. I'll copy them verbatim, preserving superscripts? The text has no superscripts; it's plain. The quotes will be fine.\n\nNow, structure the JSON accordingly. I'll assign confidence=0.9 to each. I'll not include skipped_reason because I have candidates.\n\nI should also check for any other operational sequences like the note about \"Directly controlling heat off zone temperature control loop is not acceptable\" - it's part of 5.7.5.3 c, already captured.\n\nAlso, the note about \"Per Section 5.1.11, all hardware points can be overridden ...\" is context, not a sequence, skip.\n\nNow, output."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31866, "completion_tokens": 11723, "total_tokens": 43589, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 5973}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31866}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
