{"candidate_id": "cand_06e605019c1806be", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_4:active_primary_airflow_endpoints_by_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Active Primary Airflow Endpoints by Zone Group Mode", "section_id": "5.9.4", "section_title": "5.9.4 Endpoints as a Function of Zone Group Mode", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes, and 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied mode and 0 in all other modes.", "trigger_condition": "Zone Group mode changes", "required_behavior": "Set active primary airflow setpoint endpoints as per table.", "configurable_values": ["Vcool-max", "Vmin"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.4", "source_chunk_ids": ["chunk_b6550d2601ea41bb"], "chunk_id": "chunk_b6550d2601ea41bb", "page_no": 88, "source_page_nos": [88], "evidence_text": "Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_5fc7f30521b4a994", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_1:primary_airflow_setpoint_in_cooling_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Airflow Setpoint in Cooling State", "section_id": "5.9.5.1", "section_title": "5.9.5.1 When the Zone State Is Cooling", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "The cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is above room temperature, the setpoint is capped at the minimum endpoint. The heating coil is OFF.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Map cooling loop output to primary airflow setpoint between min and cooling max endpoints; if SAT > room temp, limit to min endpoint; heating coil OFF.", "configurable_values": ["minimum endpoint", "cooling maximum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.\nIf supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.\nHeating coil is OFF.", "page_hint": 88}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.5.1.  When the Zone State  Is Cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_1dde1ce6eb314ecc"], "chunk_id": "chunk_1dde1ce6eb314ecc", "page_no": 88, "source_page_nos": [88], "evidence_text": "5.9.5.1.  When the Zone State  Is Cooling", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1c375f0c7e08d63b", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_2:primary_airflow_setpoint_in_deadband_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Airflow Setpoint in Deadband State", "section_id": "5.9.5.2", "section_title": "5.9.5.2 When the Zone State Is Deadband", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "The active primary airflow setpoint is set to the minimum endpoint, and the heating coil is OFF.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Set primary airflow setpoint to minimum endpoint; heating coil OFF.", "configurable_values": ["minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active primary airflow setpoint  shall be the minimum endpoint.\nHeating  coil is OFF.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.5.2.  When the Zone State  Is Deadband", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9527b03b144b0a"], "chunk_id": "chunk_de9527b03b144b0a", "page_no": 89, "source_page_nos": [89], "evidence_text": "5.9.5.2.  When the Zone State  Is Deadband", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_be37f299f960d40a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_3:primary_airflow_and_discharge_temperature_control_in_heating_state", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Primary Airflow and Discharge Temperature Control in Heating State", "section_id": "5.9.5.3", "section_title": "5.9.5.3 When Zone State Is Heating", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Primary airflow setpoint is the minimum endpoint. Discharge temperature is reset by the heating loop from the current AHU SAT to a maximum of MaxΔT above the space temperature setpoint. The heating coil modulates to maintain discharge temperature at setpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Set primary airflow to minimum; reset DAT from AHU SAT up to MaxΔT above heating setpoint; modulate heating coil to maintain DAT setpoint.", "configurable_values": ["MaxΔT", "AHU SAT", "space temperature setpoint", "minimum endpoint"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The active primary airflow setpoint shall be the minimum endpoint.\nThe heating -loop shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint.\nThe heating coil shall be modulated to maintain the discharge temperature at setpoint.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.5.3.  When Zone State  Is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_de9527b03b144b0a"], "chunk_id": "chunk_de9527b03b144b0a", "page_no": 89, "source_page_nos": [89], "evidence_text": "5.9.5.3.  When Zone State  Is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_1550ec16a61695aa", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_4:vav_damper_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Control", "section_id": "5.9.5.4", "section_title": "5.9.5.4 VAV Damper Control", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "The VAV damper modulates to maintain measured airflow at the active primary airflow setpoint.", "trigger_condition": "Always active when zone is operating", "required_behavior": "Modulate VAV damper to maintain measured airflow at setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.4", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "The VAV damper shall be modulated to maintain the  measured airflow at setpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_b7b80c795e69830c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_5_5:series_fan_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Series Fan Control", "section_id": "5.9.5.5", "section_title": "5.9.5.5 Fan Control", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Fan runs when zone state is heating or cooling, or when Zone Group is in Occupied Mode. Before starting the fan, the damper is driven fully closed to prevent reverse rotation. Once the fan is proven ON for 15 seconds, the damper override is released.", "trigger_condition": "Zone State is heating or cooling, or Zone Group is in Occupied Mode", "required_behavior": "Run fan; pre-start: close damper fully; after fan proven ON for 15 sec, release damper override.", "configurable_values": ["15 seconds time delay"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.5.5", "source_chunk_ids": ["chunk_22282ffa413446e0", "chunk_28300bc956fb4532"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89, 93], "evidence_text": "Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 2 chunks"}
{"candidate_id": "cand_3f13fe82eda11e0a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_1:low_primary_airflow_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarms", "section_id": "5.9.6.1", "section_title": "5.9.6.1 Low Primary Airflow", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes while setpoint > 0, Level 3 alarm. Alarms suppressed if Importance-Multiplier is 0 for static pressure reset T&R.", "trigger_condition": "Low airflow condition", "required_behavior": "Generate alarm as specified; suppress if Importance-Multiplier is 0.", "configurable_values": ["70% threshold", "50% threshold", "10 minutes", "Importance-Multiplier"], "fault_condition": "Measured airflow < 70% of setpoint for 10 min (Level 4); < 50% for 10 min (Level 3)", "commissioning_check": null, "evidence_quote": "If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\nIf the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 89}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.6.1.  Low Primary Airflow", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_22282ffa413446e0"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89], "evidence_text": "5.9.6.1.  Low Primary Airflow", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2c6ed69926e2fbe7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_2:low_discharge_air_temperature_alarms", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Discharge Air Temperature Alarms", "section_id": "5.9.6.2", "section_title": "5.9.6.2 Low-Discharge Air Temperature", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, Level 3. Suppress if Importance-Multiplier is 0 for hot-water reset T&R.", "trigger_condition": "Low discharge air temperature condition", "required_behavior": "Generate alarm as specified; suppress if Importance-Multiplier is 0.", "configurable_values": ["8.3°C", "17°C", "10 minutes", "Importance-Multiplier"], "fault_condition": "DAT less than setpoint by 8.3°C for 10 min (Level 4) or by 17°C for 10 min (Level 3)", "commissioning_check": null, "evidence_quote": "If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\nIf heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.6.2.  Low-Discharge Air Temperature", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_22282ffa413446e0"], "chunk_id": "chunk_22282ffa413446e0", "page_no": 89, "source_page_nos": [89], "evidence_text": "5.9.6.2.  Low-Discharge Air Temperature", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_6ced7bee7dd3d748", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_3:fan_status_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Status Alarm", "section_id": "5.9.6.3", "section_title": "5.9.6.3 Fan Alarm", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If fan status input differs from output command for 15 seconds after a change in output status, generate alarm: Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.", "trigger_condition": "Fan status mismatch", "required_behavior": "Generate level 2 alarm if commanded ON and status OFF; level 4 if commanded OFF and status ON.", "configurable_values": ["15 seconds"], "fault_condition": "Status not matching command for 15 seconds", "commissioning_check": null, "evidence_quote": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.3", "source_chunk_ids": ["chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_bba3546fd12145da", "page_no": 82, "source_page_nos": [82, 86, 89, 93], "evidence_text": "Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF: Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks"}
{"candidate_id": "cand_ea36cc64d81a18ed", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_4:airflow_sensor_calibration_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Fault", "section_id": "5.9.6.4", "section_title": "5.9.6.4 Airflow Sensor Calibration", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If fan is OFF and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.", "trigger_condition": "Fan OFF and airflow reading above threshold", "required_behavior": "Generate Level 3 alarm.", "configurable_values": ["10%", "50 cfm", "30 minutes"], "fault_condition": "Airflow sensor reading above threshold while fan OFF for 30 minutes", "commissioning_check": null, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.4", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_b7fa7796dbef425c", "chunk_cfb0b6b8a2614bc8", "chunk_41badee17864467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 82, 86, 90, 93], "evidence_text": "If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks"}
{"candidate_id": "cand_0cfb11618f5863cb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_5:leaking_damper_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Fault", "section_id": "5.9.6.5", "section_title": "5.9.6.5 Leaking Damper", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If damper position is 0% and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.", "trigger_condition": "Damper closed but airflow detected", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["10%", "50 cfm", "10 minutes"], "fault_condition": "Damper closed (0%) and airflow above threshold for 10 minutes while fan ON", "commissioning_check": null, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.5", "source_chunk_ids": ["chunk_9075e45d932e41f7", "chunk_4cac1fe075964623", "chunk_60224ddff4204581", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9075e45d932e41f7", "page_no": 74, "source_page_nos": [74, 77, 82, 90, 94], "evidence_text": "If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks"}
{"candidate_id": "cand_757966672076b1af", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_9_6_6:leaking_valve_fault", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Fault", "section_id": "5.9.6.6", "section_title": "5.9.6.6 Leaking Valve", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If heating valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trigger_condition": "Valve closed but temperature rise", "required_behavior": "Generate Level 4 alarm.", "configurable_values": ["15 minutes", "3°C (5°F)"], "fault_condition": "Valve closed (0%) and DAT above AHU SAT by 3°C (5°F) for 15 minutes", "commissioning_check": null, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b", "chunk_cfb0b6b8a2614bc8", "chunk_cb2d032326474375"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86, 90, 94], "evidence_text": "If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks"}
{"candidate_id": "cand_9fe3498ea2ce5e13", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_9_7:testing_commissioning_overrides_for_series_fan_terminal_unit", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides for Series Fan Terminal Unit", "section_id": "5.9.7", "section_title": "5.9.7 Testing/Commissioning Overrides", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "Provide software switches to force: zone airflow to zero, Vcool-max, Vmin; damper full closed/open; heating ON/closed; fan ON/OFF; and reset request-hours accumulator. Overrides interlock at zone-group level per Section 5.4.5.", "trigger_condition": "Commissioning mode", "required_behavior": "Provide override switches for testing.", "configurable_values": ["system level point interlock"], "fault_condition": null, "commissioning_check": "Provide overrides for airflow setpoints, damper, heating, fan, and reset accumulator.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open ,\ne. force  heating to ON/closed ,\nf. turn fan ON/OFF, and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\n... Each of the following points is interlocked so that they can be overridden together at a zone -group level, per Section 5.4.5 .", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.7.  Testing/Commissioning Overrides .", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cfb0b6b8a2614bc8"], "chunk_id": "chunk_cfb0b6b8a2614bc8", "page_no": 90, "source_page_nos": [90], "evidence_text": "5.9.7.  Testing/Commissioning Overrides .", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
{"candidate_id": "cand_2b32b37751296774", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_9_8_1:cooling_sat_reset_requests_from_series_fan_terminal_units", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests from Series Fan Terminal Units", "section_id": "5.9.8.1", "section_title": "5.9.8.1 Cooling SAT Reset Requests", "equipment_scope": "Series Fan-Powered Terminal Unit − Constant-Volume Fan", "summary": "If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes after suppression, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else if < 95%, send 0 requests.", "trigger_condition": "Evaluated periodically", "required_behavior": "Send the specified number of requests based on conditions.", "configurable_values": ["3°C (5°F)", "2°C (3°F)", "2 minutes", "95% cooling loop threshold", "85% threshold"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nElse if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nElse if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nElse if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 90}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.9.8.1.  Cooling SAT Reset  Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.9.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_3c7d89d691d241ea"], "chunk_id": "chunk_3c7d89d691d241ea", "page_no": 90, "source_page_nos": [90], "evidence_text": "5.9.8.1.  Cooling SAT Reset  Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match"}
