{"extract_mode": "section_context", "focus_sections": ["5.9"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.9. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "ab148f0de79150a5ea3b2c5d8885fcfa67ca1358", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "c70f1c23ff2baae50d6a5493b7494d36fe7758ad", "content_chars": 123100}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "88ddb8c0-1103-4030-8a3e-f42fcd75e3e9", "object": "chat.completion", "created": 1778171259, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Active Primary Airflow Endpoints by Zone Group Mode\",\n      \"section_id\": \"5.9.4\",\n      \"section_title\": \"5.9.4 Endpoints as a Function of Zone Group Mode\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes, and 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied mode and 0 in all other modes.\",\n      \"trigger_condition\": \"Zone Group mode changes\",\n      \"required_behavior\": \"Set active primary airflow setpoint endpoints as per table.\",\n      \"configurable_values\": [\n        \"Vcool-max\",\n        \"Vmin\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 88,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Airflow Setpoint in Cooling State\",\n      \"section_id\": \"5.9.5.1\",\n      \"section_title\": \"5.9.5.1 When the Zone State Is Cooling\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"The cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is above room temperature, the setpoint is capped at the minimum endpoint. The heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Map cooling loop output to primary airflow setpoint between min and cooling max endpoints; if SAT > room temp, limit to min endpoint; heating coil OFF.\",\n      \"configurable_values\": [\n        \"minimum endpoint\",\n        \"cooling maximum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.\\nIf supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.\\nHeating coil is OFF.\",\n      \"page_hint\": 88,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Airflow Setpoint in Deadband State\",\n      \"section_id\": \"5.9.5.2\",\n      \"section_title\": \"5.9.5.2 When the Zone State Is Deadband\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"The active primary airflow setpoint is set to the minimum endpoint, and the heating coil is OFF.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Set primary airflow setpoint to minimum endpoint; heating coil OFF.\",\n      \"configurable_values\": [\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active primary airflow setpoint  shall be the minimum endpoint.\\nHeating  coil is OFF.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Primary Airflow and Discharge Temperature Control in Heating State\",\n      \"section_id\": \"5.9.5.3\",\n      \"section_title\": \"5.9.5.3 When Zone State Is Heating\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"Primary airflow setpoint is the minimum endpoint. Discharge temperature is reset by the heating loop from the current AHU SAT to a maximum of MaxΔT above the space temperature setpoint. The heating coil modulates to maintain discharge temperature at setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Set primary airflow to minimum; reset DAT from AHU SAT up to MaxΔT above heating setpoint; modulate heating coil to maintain DAT setpoint.\",\n      \"configurable_values\": [\n        \"MaxΔT\",\n        \"AHU SAT\",\n        \"space temperature setpoint\",\n        \"minimum endpoint\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The active primary airflow setpoint shall be the minimum endpoint.\\nThe heating -loop shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of Max\\u0394T above space temperature setpoint.\\nThe heating coil shall be modulated to maintain the discharge temperature at setpoint.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Control\",\n      \"section_id\": \"5.9.5.4\",\n      \"section_title\": \"5.9.5.4 VAV Damper Control\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"The VAV damper modulates to maintain measured airflow at the active primary airflow setpoint.\",\n      \"trigger_condition\": \"Always active when zone is operating\",\n      \"required_behavior\": \"Modulate VAV damper to maintain measured airflow at setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"The VAV damper shall be modulated to maintain the  measured airflow at setpoint.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Series Fan Control\",\n      \"section_id\": \"5.9.5.5\",\n      \"section_title\": \"5.9.5.5 Fan Control\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"Fan runs when zone state is heating or cooling, or when Zone Group is in Occupied Mode. Before starting the fan, the damper is driven fully closed to prevent reverse rotation. Once the fan is proven ON for 15 seconds, the damper override is released.\",\n      \"trigger_condition\": \"Zone State is heating or cooling, or Zone Group is in Occupied Mode\",\n      \"required_behavior\": \"Run fan; pre-start: close damper fully; after fan proven ON for 15 sec, release damper override.\",\n      \"configurable_values\": [\n        \"15 seconds time delay\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarms\",\n      \"section_id\": \"5.9.6.1\",\n      \"section_title\": \"5.9.6.1 Low Primary Airflow\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes while setpoint > 0, Level 3 alarm. Alarms suppressed if Importance-Multiplier is 0 for static pressure reset T&R.\",\n      \"fault_condition\": \"Measured airflow less than 70% of setpoint for 10 minutes (Level 4) or less than 50% for 10 minutes (Level 3), while setpoint > 0.\",\n      \"trigger_condition\": \"Low airflow condition\",\n      \"required_behavior\": \"Generate alarm as specified; suppress if Importance-Multiplier is 0.\",\n      \"configurable_values\": [\n        \"70% threshold\",\n        \"50% threshold\",\n        \"10 minutes\",\n        \"Importance-Multiplier\"\n      ],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 min (Level 4); < 50% for 10 min (Level 3)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\\nIf the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 89,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Discharge Air Temperature Alarms\",\n      \"section_id\": \"5.9.6.2\",\n      \"section_title\": \"5.9.6.2 Low-Discharge Air Temperature\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, Level 3. Suppress if Importance-Multiplier is 0 for hot-water reset T&R.\",\n      \"fault_condition\": \"Heating plant ON and DAT < setpoint - 8.3°C for 10 min (Level 4); DAT < setpoint - 17°C for 10 min (Level 3).\",\n      \"trigger_condition\": \"Low discharge air temperature condition\",\n      \"required_behavior\": \"Generate alarm as specified; suppress if Importance-Multiplier is 0.\",\n      \"configurable_values\": [\n        \"8.3°C\",\n        \"17°C\",\n        \"10 minutes\",\n        \"Importance-Multiplier\"\n      ],\n      \"fault_condition\": \"DAT less than setpoint by 8.3°C for 10 min (Level 4) or by 17°C for 10 min (Level 3)\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\\nIf heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Status Alarm\",\n      \"section_id\": \"5.9.6.3\",\n      \"section_title\": \"5.9.6.3 Fan Alarm\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If fan status input differs from output command for 15 seconds after a change in output status, generate alarm: Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.\",\n      \"fault_condition\": \"Status mismatch for 15 seconds after command change.\",\n      \"trigger_condition\": \"Fan status mismatch\",\n      \"required_behavior\": \"Generate level 2 alarm if commanded ON and status OFF; level 4 if commanded OFF and status ON.\",\n      \"configurable_values\": [\n        \"15 seconds\"\n      ],\n      \"fault_condition\": \"Status not matching command for 15 seconds\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Fault\",\n      \"section_id\": \"5.9.6.4\",\n      \"section_title\": \"5.9.6.4 Airflow Sensor Calibration\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If fan is OFF and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.\",\n      \"fault_condition\": \"Fan OFF and airflow reading > max(10% Vcool-max, 50 cfm) for 30 min\",\n      \"trigger_condition\": \"Fan OFF and airflow reading above threshold\",\n      \"required_behavior\": \"Generate Level 3 alarm.\",\n      \"configurable_values\": [\n        \"10%\",\n        \"50 cfm\",\n        \"30 minutes\"\n      ],\n      \"fault_condition\": \"Airflow sensor reading above threshold while fan OFF for 30 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Fault\",\n      \"section_id\": \"5.9.6.5\",\n      \"section_title\": \"5.9.6.5 Leaking Damper\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If damper position is 0% and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.\",\n      \"fault_condition\": \"Damper at 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes with fan ON\",\n      \"trigger_condition\": \"Damper closed but airflow detected\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"10%\",\n        \"50 cfm\",\n        \"10 minutes\"\n      ],\n      \"fault_condition\": \"Damper closed (0%) and airflow above threshold for 10 minutes while fan ON\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Fault\",\n      \"section_id\": \"5.9.6.6\",\n      \"section_title\": \"5.9.6.6 Leaking Valve\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If heating valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"fault_condition\": \"Valve at 0% for 15 min and DAT > AHU SAT + 3°C (5°F)\",\n      \"trigger_condition\": \"Valve closed but temperature rise\",\n      \"required_behavior\": \"Generate Level 4 alarm.\",\n      \"configurable_values\": [\n        \"15 minutes\",\n        \"3°C (5°F)\"\n      ],\n      \"fault_condition\": \"Valve closed (0%) and DAT above AHU SAT by 3°C (5°F) for 15 minutes\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides for Series Fan Terminal Unit\",\n      \"section_id\": \"5.9.7\",\n      \"section_title\": \"5.9.7 Testing/Commissioning Overrides\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"Provide software switches to force: zone airflow to zero, Vcool-max, Vmin; damper full closed/open; heating ON/closed; fan ON/OFF; and reset request-hours accumulator. Overrides interlock at zone-group level per Section 5.4.5.\",\n      \"trigger_condition\": \"Commissioning mode\",\n      \"required_behavior\": \"Provide override switches for testing.\",\n      \"configurable_values\": [\n        \"system level point interlock\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide overrides for airflow setpoints, damper, heating, fan, and reset accumulator.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  damper full closed/open ,\\ne. force  heating to ON/closed ,\\nf. turn fan ON/OFF, and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\\n... Each of the following points is interlocked so that they can be overridden together at a zone -group level, per Section 5.4.5 .\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests from Series Fan Terminal Units\",\n      \"section_id\": \"5.9.8.1\",\n      \"section_title\": \"5.9.8.1 Cooling SAT Reset Requests\",\n      \"equipment_scope\": \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\",\n      \"summary\": \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes after suppression, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else if < 95%, send 0 requests.\",\n      \"trigger_condition\": \"Evaluated periodically\",\n      \"required_behavior\": \"Send the specified number of requests based on conditions.\",\n      \"configurable_values\": [\n        \"3°C (5°F)\",\n        \"2°C (3°F)\",\n        \"2 minutes\",\n        \"95% cooling loop threshold\",\n        \"85% threshold\"\n      ],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nElse if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nElse if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nElse if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 90,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract knowledge from section 5.9 of the ASHRAE Guideline 36-2021. The focus section text is provided, containing sections 5.9.1 to 5.9.8. We need to extract candidates for knowledge types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Evidence quotes must be from the focus section text. We should not include context-only sections. The focus section is about Series Fan-Powered Terminal Unit – Constant-Volume Fan.\n\nLet's parse the focus section text:\n\n- 5.9.1: See “Generic Thermal Zones” (Section 5.2.2.3) for setpoints, loops, control modes, alarms, etc.\n- 5.9.2: See “Generic Ventilation Zones” (Section 5.2) for calculation of zone minimum outdoor airflow.\n- 5.9.3: See Section 3.1.2.5 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint Vcool-max, and the maximum DAT rise above heating setpoint MaxΔT.\n- 5.9.4: Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.9.4).\n  Table 5.9.4 Endpoints as a Function of Zone Group Mode:\n    Endpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\n    Cooling maximum  Vcool-max Vcool-max Vcool-max 0 0 0\n    Minimum  Vmin*  0 0 0 0 0\n- 5.9.5: Control logic is depicted schematically in Figure 5.9.5 and described in the following subsections.\n  5.9.5.1: When the Zone State Is Cooling\n    a. The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\n       1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\n    b. Heating coil is OFF.\n  5.9.5.2: When the Zone State Is Deadband\n    a. The active primary airflow setpoint shall be the minimum endpoint.\n    b. Heating coil is OFF.\n  5.9.5.3: When Zone State Is Heating\n    (Note: Standard 90.1-2016 limits overhead supply air to 11°C (20°F) above space temperature...)\n    a. The active primary airflow setpoint shall be the minimum endpoint.\n    b. The heating-loop shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\n    c. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\n  5.9.5.4: The VAV damper shall be modulated to maintain the measured airflow at setpoint.\n  5.9.5.5: Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\n- 5.9.6: Alarms\n  5.9.6.1: Low Primary Airflow\n    a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\n    b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\n    c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\n  5.9.6.2: Low-Discharge Air Temperature\n    a. If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\n    b. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\n    c. If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control loop, low-DAT alarms shall be suppressed for that zone.\n  5.9.6.3: Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\n    a. Commanded ON, status OFF: Level 2\n    b. Commanded OFF, status ON: Level 4\n  5.9.6.4: Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a Level 3 alarm.\n  5.9.6.5: Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\n  5.9.6.6: Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\n- 5.9.7: Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to\n    a. force zone airflow setpoint to zero,\n    b. force zone airflow setpoint to Vcool-max,\n    c. force zone airflow setpoint to Vmin,\n    d. force damper full closed/open,\n    e. force heating to ON/closed,\n    f. turn fan ON/OFF, and\n    g. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\n  Per Section 5.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 5.4.5.\n- 5.9.8: System Requests\n  5.9.8.1: Cooling SAT Reset Requests\n    a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\n    b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests.\n    c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.\n    d. Else if the Cooling Loop is less than 95%, send 0 requests.\n\nWe need to extract knowledge for the following types: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance.\n\nGiven the focus section, we can extract multiple candidates. Let's go through each subsection:\n\n- 5.9.4 provides parameter spec for endpoints based on zone group mode. That's parameter_spec.\n- 5.9.5 provides operational sequences.\n- 5.9.6 provides fault diagnostic rules.\n- 5.9.7 provides commissioning steps (testing/commissioning overrides).\n- 5.9.8 provides operational sequence for system requests (cooling SAT reset requests).\n\nWe should extract each distinct piece of knowledge. We'll prioritize high-value operational knowledge. Evidence quotes must be verbatim from the focus section text.\n\nLet's list candidates:\n\n1. From 5.9.4: Table 5.9.4 Endpoints as a Function of Zone Group Mode. This is a parameter spec describing the cooling maximum and minimum endpoints for different zone group modes. But it's a rule rather than a parameter spec? Actually, parameter_spec would define specific parameter values. Here it's an operational rule: \"Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.9.4).\" That's more of an operational sequence, but it's a specification of how endpoints are set. We can create a candidate with title \"Active Endpoints According to Zone Group Mode\" and knowledge_type \"operational_sequence\" (or maybe \"parameter_spec\" but parameter_spec is for specific setpoints; here it's a rule linking endpoints to modes). I'll use operational_sequence.\n\n2. 5.9.5.1.a: When Zone State Is Cooling: cooling-loop output mapped to active primary airflow setpoint from minimum endpoint to cooling maximum endpoint. Evidence: \"The cooling-loop output shall be mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\" Also the sub-rule: \"If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\" We can extract both as part of a single candidate or separate. The sub-rule is an exception. I'll combine.\n\n3. 5.9.5.1.b: Heating coil is OFF when cooling.\n\n4. 5.9.5.2: When Zone State Is Deadband: active primary airflow setpoint shall be the minimum endpoint, and heating coil is OFF.\n\n5. 5.9.5.3: When Zone State Is Heating: a) active primary airflow setpoint shall be the minimum endpoint. b) heating-loop shall reset discharge temperature from current AHU SAT setpoint to a max of MaxΔT above space temperature setpoint. c) heating coil modulated to maintain discharge temperature at setpoint. Note about direct control not acceptable.\n\n6. 5.9.5.4: VAV damper modulated to maintain measured airflow at setpoint.\n\n7. 5.9.5.5: Fan control: run when zone is in heating or cooling, or if zone group is in Occupied Mode. Prior to starting, damper driven fully closed to prevent backward rotation; after fan proven ON for 15 seconds, damper override released.\n\n8. 5.9.6.1: Low Primary Airflow alarms: two levels based on % of setpoint, and suppression if Importance-Multiplier is 0.\n\n9. 5.9.6.2: Low-Discharge Air Temperature alarms: two levels based on temperature deviation from setpoint, and suppression if Importance-Multiplier is 0.\n\n10. 5.9.6.3: Fan alarm based on status mismatch after 15 seconds.\n\n11. 5.9.6.4: Airflow Sensor Calibration fault: if fan OFF and airflow reading above threshold for 30 minutes.\n\n12. 5.9.6.5: Leaking Damper fault: damper at 0%, airflow above threshold for 10 minutes while fan ON.\n\n13. 5.9.6.6: Leaking Valve fault: valve at 0% for 15 minutes, DAT above AHU SAT by 3°C (5°F).\n\n14. 5.9.7: Testing/Commissioning Overrides: list of software switches.\n\n15. 5.9.8.1: Cooling SAT Reset Requests: logic for sending requests based on zone temperature deviation and cooling loop position.\n\nWe should extract each as a separate candidate if they are distinct rules. Also, some may have configurable values like timers, setpoint offsets. We'll note those. Evidence quotes must support the summary.\n\nWe'll aim for high-confidence candidates with clear evidence quotes. Since the focus section is short, we can include many.\n\nLet's also note: the focus scope says \"Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.9.\" So all these are fine.\n\nNow, for each candidate, provide: knowledge_type, title, section_id, section_title (can be from heading), equipment_scope (Series Fan-Powered Terminal Unit), summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check. If not applicable, set to null. We'll set confidence as 0.95 or 1.0 since quotes are direct.\n\nWe must ensure evidence_quote is a contiguous substring from the focus section. For table, we can quote the relevant row or the whole table? It's okay to quote the table caption and rows? The evidence quote must be exact. For Table 5.9.4, we could quote \"Endpoint Occupied Cooldown Setup Warmup Setback Unoccupied Cooling maximum Vcool-max Vcool-max Vcool-max 0 0 0 Minimum Vmin* 0 0 0 0 0\" but that's not a complete sentence; it's tabular data. We might quote the text \"Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.9.4).\" and then maybe the table? The requirement says: \"evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check.\" So we need a quote that contains the rule. For the table, the quote could be the entire table as a string? It's part of the text. But we can reference the table and quote the sentence describing it, plus perhaps the table caption and header? The instruction: \"If one exact quote cannot support the candidate, make the candidate narrower or skip it.\" For the table assignment, we could extract two separate candidates: one for cooling maximum and one for minimum. Or combine them in a single quote if we take the block from \"Table 5.9.4 Endpoints  as a Function of Zone Group  Mode\" to the end of the table. That seems acceptable if we copy the whole table block. Let's check: The text includes:\n\n\"Table 5.9.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\"\n\nThat is contiguous in the source. So we can quote that entire block, including the table. That would support the trigger condition (depending on mode) and the required behavior (endpoint values). So for candidate 1, we can quote that.\n\nNow, let's structure each candidate.\n\nWe'll list as many as are clear. I'll start with candidate from 5.9.4:\n\nCandidate 1:\nknowledge_type: operational_sequence (or parameter_spec? I think operational_sequence because it's a rule about how endpoints are set based on mode)\ntitle: \"Active Primary Airflow Endpoints by Zone Group Mode\"\nsection_id: \"5.9.4\"\nsection_title: \"5.9.4 Active Endpoints by Zone Group Mode\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes, and 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin in Occupied mode and 0 in all other modes.\"\ntrigger_condition: \"Zone Group mode changes\"\nrequired_behavior: \"Set active primary airflow setpoint endpoints as per table.\"\nconfigurable_values: [\"Vcool-max\", \"Vmin\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"Active endpoints used in the control logic depicted in Figure 5.9.5 shall vary depending on the mode of the Zone Group  the zone is a part of (see Table 5.9.4).\\nTable 5.9.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\"\npage_hint: 88 (since the section starts at page 88, but the table might be on page 88? The [[page=88]] tag appears before section 5.9.1? Actually, the focus text starts with [[requested_section=5.9 page_range=88-90 ...]]. The page hint for the table is likely page 88. We'll set page_hint: 88.\nconfidence: 0.95\n\nCandidate 2: Cooling state primary airflow mapping\nknowledge_type: operational_sequence\ntitle: \"Primary Airflow Setpoint in Cooling State\"\nsection_id: \"5.9.5.1\"\nsection_title: \"5.9.5.1 When the Zone State Is Cooling\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"The cooling-loop output is mapped to the active primary airflow setpoint from the minimum endpoint to the cooling maximum endpoint. If supply air temperature is above room temperature, the setpoint is capped at the minimum endpoint. The heating coil is OFF.\"\ntrigger_condition: \"Zone State is Cooling\"\nrequired_behavior: \"Map cooling loop output to primary airflow setpoint between min and cooling max endpoints; if SAT > room temp, limit to min endpoint; heating coil OFF.\"\nconfigurable_values: [\"minimum endpoint\", \"cooling maximum endpoint\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"The cooling -loop output shall be mapped to the active primary airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.\\nIf supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.\\nHeating coil is OFF.\"\npage_hint: 88 (the text for 5.9.5.1 is on page 88? The page break is after Figure 5.9.5, then [[page=89]], but the text of 5.9.5.1 appears before the page break? Let's see: The focus text includes: \"Figure 5.9.5 Control logic for constant -volume series fan -powered VAV zone.\\n5.9.5.1. ...\" then after some text, \"[[page=89]]\" appears. So 5.9.5.1 is partly on page 88 and 89. The evidence quote includes the beginning of 5.9.5.1, which is on page 88. I'll set page_hint: 88.\nconfidence: 0.95\n\nCandidate 3: Deadband state primary airflow\nknowledge_type: operational_sequence\ntitle: \"Primary Airflow Setpoint in Deadband State\"\nsection_id: \"5.9.5.2\"\nsection_title: \"5.9.5.2 When the Zone State Is Deadband\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"The active primary airflow setpoint is set to the minimum endpoint, and the heating coil is OFF.\"\ntrigger_condition: \"Zone State is Deadband\"\nrequired_behavior: \"Set primary airflow setpoint to minimum endpoint; heating coil OFF.\"\nconfigurable_values: [\"minimum endpoint\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"The active primary airflow setpoint  shall be the minimum endpoint.\\nHeating  coil is OFF.\"\npage_hint: 89 (this is after the page break, so likely page 89)\nconfidence: 0.95\n\nCandidate 4: Heating state primary airflow and discharge temperature control\nknowledge_type: operational_sequence\ntitle: \"Primary Airflow and Discharge Temperature Control in Heating State\"\nsection_id: \"5.9.5.3\"\nsection_title: \"5.9.5.3 When Zone State Is Heating\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"Primary airflow setpoint is the minimum endpoint. Discharge temperature is reset by the heating loop from the current AHU SAT to a maximum of MaxΔT above the space temperature setpoint. The heating coil modulates to maintain discharge temperature at setpoint.\"\ntrigger_condition: \"Zone State is Heating\"\nrequired_behavior: \"Set primary airflow to minimum; reset DAT from AHU SAT up to MaxΔT above heating setpoint; modulate heating coil to maintain DAT setpoint.\"\nconfigurable_values: [\"MaxΔT\", \"AHU SAT\", \"space temperature setpoint\", \"minimum endpoint\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"The active primary airflow setpoint shall be the minimum endpoint.\\nThe heating -loop shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of Max\\u0394T above space temperature setpoint.\\nThe heating coil shall be modulated to maintain the discharge temperature at setpoint.\"\npage_hint: 89\nconfidence: 0.95\n\nCandidate 5: VAV damper control\nknowledge_type: operational_sequence\ntitle: \"VAV Damper Control\"\nsection_id: \"5.9.5.4\"\nsection_title: \"5.9.5.4 VAV Damper Control\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"The VAV damper modulates to maintain measured airflow at the active primary airflow setpoint.\"\ntrigger_condition: \"Always active when zone is operating (when fan is on)\"\nrequired_behavior: \"Modulate VAV damper to maintain measured airflow at setpoint.\"\nconfigurable_values: []\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"The VAV damper shall be modulated to maintain the  measured airflow at setpoint.\"\npage_hint: 89\nconfidence: 0.95\n\nCandidate 6: Fan control for series fan\nknowledge_type: operational_sequence\ntitle: \"Series Fan Control\"\nsection_id: \"5.9.5.5\"\nsection_title: \"5.9.5.5 Fan Control\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"Fan runs when zone state is heating or cooling, or when Zone Group is in Occupied Mode. Before starting the fan, the damper is driven fully closed to prevent reverse rotation. Once the fan is proven ON for 15 seconds, the damper override is released.\"\ntrigger_condition: \"Zone State is heating or cooling, or Zone Group is in Occupied Mode\"\nrequired_behavior: \"Run fan; pre-start: close damper fully; after fan proven ON for 15 sec, release damper override.\"\nconfigurable_values: [\"15 seconds time delay\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"Fan shall run whenever zone is in heating  or cooling Zone State , or if the associated Zone Group  is in Occupied Mode . Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is n ot rotating backward.  Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is released.\"\npage_hint: 89\nconfidence: 0.95\n\nCandidate 7: Low Primary Airflow Alarms\nknowledge_type: fault_diagnostic_rule\ntitle: \"Low Primary Airflow Alarms\"\nsection_id: \"5.9.6.1\"\nsection_title: \"5.9.6.1 Low Primary Airflow\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If measured airflow < 70% of setpoint for 10 minutes while setpoint > 0, generate Level 4 alarm. If < 50% for 10 minutes while setpoint > 0, Level 3 alarm. Alarms suppressed if Importance-Multiplier is 0 for static pressure reset T&R.\"\nfault_condition: \"Measured airflow less than 70% of setpoint for 10 minutes (Level 4) or less than 50% for 10 minutes (Level 3), while setpoint > 0.\"\ntrigger_condition: \"Low airflow condition\"\nrequired_behavior: \"Generate alarm as specified; suppress if Importance-Multiplier is 0.\"\nconfigurable_values: [\"70% threshold\", \"50% threshold\", \"10 minutes\", \"Importance-Multiplier\"]\nfault_condition: \"Measured airflow < 70% of setpoint for 10 min (Level 4); < 50% for 10 min (Level 3)\"\ncommissioning_check: null\nevidence_quote: \"If the measured airflow is less than 70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\\nIf the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\"\npage_hint: 89-90 (the alarm section starts on page 89? The text before alarms ends on page 89, then alarms start, page break at 90. So these could be page 89 or 90. I'll set page_hint: 89)\nconfidence: 0.95\n\nCandidate 8: Low Discharge Air Temperature Alarms\nknowledge_type: fault_diagnostic_rule\ntitle: \"Low Discharge Air Temperature Alarms\"\nsection_id: \"5.9.6.2\"\nsection_title: \"5.9.6.2 Low-Discharge Air Temperature\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate Level 4 alarm. If 17°C (30°F) less for 10 minutes, Level 3. Suppress if Importance-Multiplier is 0 for hot-water reset T&R.\"\nfault_condition: \"Heating plant ON and DAT < setpoint - 8.3°C for 10 min (Level 4); DAT < setpoint - 17°C for 10 min (Level 3).\"\ntrigger_condition: \"Low discharge air temperature condition\"\nrequired_behavior: \"Generate alarm as specified; suppress if Importance-Multiplier is 0.\"\nconfigurable_values: [\"8.3°C\", \"17°C\", \"10 minutes\", \"Importance-Multiplier\"]\nfault_condition: \"DAT less than setpoint by 8.3°C for 10 min (Level 4) or by 17°C for 10 min (Level 3)\"\ncommissioning_check: null\nevidence_quote: \"If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\\nIf heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\\nIf a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT  alarms shall be suppressed for that zone.\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 9: Fan Status Alarm\nknowledge_type: fault_diagnostic_rule\ntitle: \"Fan Status Alarm\"\nsection_id: \"5.9.6.3\"\nsection_title: \"5.9.6.3 Fan Alarm\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If fan status input differs from output command for 15 seconds after a change in output status, generate alarm: Commanded ON, status OFF: Level 2; Commanded OFF, status ON: Level 4.\"\nfault_condition: \"Status mismatch for 15 seconds after command change.\"\ntrigger_condition: \"Fan status mismatch\"\nrequired_behavior: \"Generate level 2 alarm if commanded ON and status OFF; level 4 if commanded OFF and status ON.\"\nconfigurable_values: [\"15 seconds\"]\nfault_condition: \"Status not matching command for 15 seconds\"\ncommissioning_check: null\nevidence_quote: \"Fan alarm is indicated by the status input being  different from the output command after a period of 15 seconds after a change in output status.\\na. Commanded ON, status OFF: Level 2\\nb. Commanded OFF, status ON: Level 4\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 10: Airflow Sensor Calibration Fault\nknowledge_type: fault_diagnostic_rule\ntitle: \"Airflow Sensor Calibration Fault\"\nsection_id: \"5.9.6.4\"\nsection_title: \"5.9.6.4 Airflow Sensor Calibration\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If fan is OFF and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 30 minutes, generate a Level 3 alarm.\"\nfault_condition: \"Fan OFF and airflow reading > max(10% Vcool-max, 50 cfm) for 30 min\"\ntrigger_condition: \"Fan OFF and airflow reading above threshold\"\nrequired_behavior: \"Generate Level 3 alarm.\"\nconfigurable_values: [\"10%\", \"50 cfm\", \"30 minutes\"]\nfault_condition: \"Airflow sensor reading above threshold while fan OFF for 30 minutes\"\ncommissioning_check: null\nevidence_quote: \"If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 11: Leaking Damper Fault\nknowledge_type: fault_diagnostic_rule\ntitle: \"Leaking Damper Fault\"\nsection_id: \"5.9.6.5\"\nsection_title: \"5.9.6.5 Leaking Damper\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If damper position is 0% and airflow sensor reading exceeds the larger of 10% of Vcool-max or 50 cfm for 10 minutes while fan is proven ON, generate a Level 4 alarm.\"\nfault_condition: \"Damper at 0% and airflow > max(10% Vcool-max, 50 cfm) for 10 minutes with fan ON\"\ntrigger_condition: \"Damper closed but airflow detected\"\nrequired_behavior: \"Generate Level 4 alarm.\"\nconfigurable_values: [\"10%\", \"50 cfm\", \"10 minutes\"]\nfault_condition: \"Damper closed (0%) and airflow above threshold for 10 minutes while fan ON\"\ncommissioning_check: null\nevidence_quote: \"If the damper position is 0%,  and airflow sensor reading is above the la rger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while the fan serving the zone is proven ON, generate a Level 4 alarm.\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 12: Leaking Valve Fault\nknowledge_type: fault_diagnostic_rule\ntitle: \"Leaking Valve Fault\"\nsection_id: \"5.9.6.6\"\nsection_title: \"5.9.6.6 Leaking Valve\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If heating valve position is 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\nfault_condition: \"Valve at 0% for 15 min and DAT > AHU SAT + 3°C (5°F)\"\ntrigger_condition: \"Valve closed but temperature rise\"\nrequired_behavior: \"Generate Level 4 alarm.\"\nconfigurable_values: [\"15 minutes\", \"3°C (5°F)\"]\nfault_condition: \"Valve closed (0%) and DAT above AHU SAT by 3°C (5°F) for 15 minutes\"\ncommissioning_check: null\nevidence_quote: \"If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a  Level 4 alarm.\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 13: Commissioning Overrides\nknowledge_type: commissioning_step\ntitle: \"Testing/Commissioning Overrides for Series Fan Terminal Unit\"\nsection_id: \"5.9.7\"\nsection_title: \"5.9.7 Testing/Commissioning Overrides\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"Provide software switches to force: zone airflow to zero, Vcool-max, Vmin; damper full closed/open; heating ON/closed; fan ON/OFF; and reset request-hours accumulator. Overrides interlock at zone-group level per Section 5.4.5.\"\ntrigger_condition: \"Commissioning mode\"\nrequired_behavior: \"Provide override switches for testing.\"\nconfigurable_values: [\"system level point interlock\"]\nfault_condition: null\ncommissioning_check: \"Provide overrides for airflow setpoints, damper, heating, fan, and reset accumulator.\"\nevidence_quote: \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  damper full closed/open ,\\ne. force  heating to ON/closed ,\\nf. turn fan ON/OFF, and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\\n... Each of the following points is interlocked so that they can be overridden together at a zone -group level, per Section 5.4.5 .\"\npage_hint: 90\nconfidence: 0.95\n\nCandidate 14: Cooling SAT Reset Requests\nknowledge_type: operational_sequence\ntitle: \"Cooling SAT Reset Requests from Series Fan Terminal Units\"\nsection_id: \"5.9.8.1\"\nsection_title: \"5.9.8.1 Cooling SAT Reset Requests\"\nequipment_scope: \"Series Fan-Powered Terminal Unit − Constant-Volume Fan\"\nsummary: \"If zone temperature exceeds cooling setpoint by 3°C (5°F) for 2 minutes after suppression, send 3 requests. Else if exceeds by 2°C (3°F) for 2 minutes after suppression, send 2 requests. Else if cooling loop > 95%, send 1 request until < 85%. Else if < 95%, send 0 requests.\"\ntrigger_condition: \"Evaluated periodically (implied every time step)\"\nrequired_behavior: \"Send the specified number of requests based on conditions.\"\nconfigurable_values: [\"3°C (5°F)\", \"2°C (3°F)\", \"2 minutes\", \"95% cooling loop threshold\", \"85% threshold\"]\nfault_condition: null\ncommissioning_check: null\nevidence_quote: \"If the zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nElse if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nElse if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nElse if the Cooling Loop  is less than 95%, send 0 requests.\"\npage_hint: 90\nconfidence: 0.95\n\nWe have 14 candidates. That's within the limit of 40. Some are relatively short, but they are distinct. We can combine some? But they are separate rules. It's fine to keep them separate.\n\nNow, we must ensure that evidence_quote is verbatim and contiguous. For multiple paragraphs, we can concatenate with newline. The response should be a single JSON object with \"candidates\" array.\n\nWe'll set confidence at 0.95 for all, as they are direct quotes. We'll include page_hint based on the page breaks. For those spanning pages, we'll set the page where the evidence starts or majority is. It's okay if approximate.\n\nLet's output the JSON."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 31726, "completion_tokens": 13047, "total_tokens": 44773, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 8219}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 31726}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
