{"candidate_id": "cand_c958fe6a956059d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_parallel_fan_control_for_ventilation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Parallel Fan Control for Ventilation (Title 24)", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In Occupied Mode, with Title 24 ventilation, parallel fan starts when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z, stops when > Zone-Abs-OA-min. Fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation standard California Title 24 AND primary airflow drops below (Zone-Abs-OA-min - Pfan-z/2)", "required_behavior": "Parallel fan starts; fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint. Fan stops when primary airflow rises above Zone-Abs-OA-min.", "configurable_values": ["Zone-Abs-OA-min", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.1.  When the Zone State  Is Cooling", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_918d28632df348c0"], "chunk_id": "chunk_918d28632df348c0", "page_no": 84, "source_page_nos": [84], "evidence_text": "5.8.5.1.  When the Zone State  Is Cooling", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only the section header, not the actual content.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_34778bd2e8238e87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_parallel_fan_ventilation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Parallel Fan Ventilation (Title 24)", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband and Occupied Mode with Title 24, parallel fan runs if active primary airflow setpoint < Zone-Abs-OA-min; fan airflow setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND Occupied Mode AND ventilation standard California Title 24 AND active primary airflow setpoint < Zone-Abs-OA-min", "required_behavior": "Parallel fan runs; fan airflow rate setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "configurable_values": ["Zone-Abs-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode  only, parallel fan runs if the active primary airflow setpoint  is below Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.2.  When the Zone State  Is Deadband", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.2.  When the Zone State  Is Deadband", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only the section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_ba75d074ee5796f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_discharge_temperature_reset_0_50_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Discharge Temperature Reset (0-50% heating loop)", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "From 0% to 50% heating loop output, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "trigger_condition": "Zone State is Heating AND heating loop output between 0% and 50%", "required_behavior": "Reset discharge temperature proportionally from AHU SAT setpoint up to (space temp setpoint + MaxΔT).", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.3.  When Zone State  is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.3.  When Zone State  is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only the section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
{"candidate_id": "cand_95b08cd774120ed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_fan_airflow_reset_50_100_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Fan Airflow Reset (50-100% heating loop)", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "From 50% to 100% heating loop output, reset parallel fan airflow setpoint from the deadband airflow setpoint (Pfan-z if below) proportionally up to Pfan-htgmax.", "trigger_condition": "Zone State is Heating AND heating loop output between 50% and 100%", "required_behavior": "Increase parallel fan airflow setpoint proportionally from deadband airflow setpoint to Pfan-htgmax.", "configurable_values": ["Pfan-z", "Pfan-htgmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. From 50 % to 100%, the Heating Loop  output shall reset the parallel fan airflow setpoint  from the airflow setpoint  required in deadband  (see above; this is Pfan -z if deadband setpoint  is less than Pfan -z) proportionally up to the maximum heating -fan airflow setpoint  (Pfan -htgmax).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.3.  When Zone State  is Heating", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.3.  When Zone State  is Heating", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Evidence is only the section header.", "judge_verdict": "rejected_by_judge", "judge_category": "unsupported"}
