{"candidate_id": "cand_ecaa65ec6b34fe58", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_8_3_1:parallel_fan_minimum_airflow_setpoint_pfan_z", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Parallel Fan Minimum Airflow Setpoint (Pfan-z)", "section_id": "5.8.3.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "page_hint": 83}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.3.1"}
{"candidate_id": "cand_ef64c581b3fdae5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_8_4:active_endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Active Endpoints as a Function of Zone Group Mode", "section_id": "5.8.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes; 0 otherwise. Minimum endpoint is Vmin* in Occupied mode; 0 otherwise.", "trigger_condition": null, "required_behavior": "Endpoints vary per Table 5.8.4.", "configurable_values": ["Vcool-max", "Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.4"}
{"candidate_id": "cand_c53bedf44eb53064", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_airflow_setpoint_mapping_to_cooling_loop_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Airflow Setpoint Mapping to Cooling Loop Output", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The cooling-loop output maps the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Active airflow setpoint is mapped from minimum endpoint to cooling maximum endpoint based on cooling-loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1"}
{"candidate_id": "cand_febd4d52630a60b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_supply_air_temperature_above_room_temperature_limits_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Supply Air Temperature Above Room Temperature Limits Airflow", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "If supply air temperature from the air handler exceeds room temperature, the active primary airflow setpoint must not exceed the minimum endpoint.", "trigger_condition": "Zone State is Cooling AND supply air temperature from air handler > room temperature", "required_behavior": "Active primary airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1"}
{"candidate_id": "cand_24ff99b31166efac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Heating Coil Off", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Heating coil is OFF when zone state is cooling.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1"}
{"candidate_id": "cand_4df0cb4d57636958", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_parallel_fan_control_for_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Parallel Fan Control for Ventilation (ASHRAE 62.1)", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In Occupied Mode, with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow < Voz - 0.5*Pfan-z, stops when > Voz. Fan airflow setpoint = Voz - current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation standard ASHRAE 62.1-2016 AND primary airflow drops below (Voz - Pfan-z/2)", "required_behavior": "Parallel fan starts; fan airflow setpoint = Voz - current primary airflow setpoint. Fan stops when primary airflow rises above Voz.", "configurable_values": ["Voz", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1"}
{"candidate_id": "cand_c958fe6a956059d7", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_parallel_fan_control_for_ventilation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Parallel Fan Control for Ventilation (Title 24)", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In Occupied Mode, with Title 24 ventilation, parallel fan starts when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z, stops when > Zone-Abs-OA-min. Fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation standard California Title 24 AND primary airflow drops below (Zone-Abs-OA-min - Pfan-z/2)", "required_behavior": "Parallel fan starts; fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint. Fan stops when primary airflow rises above Zone-Abs-OA-min.", "configurable_values": ["Zone-Abs-OA-min", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. If ventilation is according to California Title 24 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1"}
{"candidate_id": "cand_acd45c29d92d721a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Primary Airflow Setpoint", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband, active primary airflow setpoint is the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Active primary airflow setpoint shall be the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint  shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint  shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2"}
{"candidate_id": "cand_f1b64cb191e45218", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Heating Coil Off", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Heating coil is OFF in deadband.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2"}
{"candidate_id": "cand_6d4eacdde0722d65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_parallel_fan_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Parallel Fan Ventilation (ASHRAE 62.1)", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband with ASHRAE 62.1, parallel fan runs if active primary airflow setpoint < Voz; fan airflow setpoint = Voz - active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND ventilation standard ASHRAE 62.1-2016 AND active primary airflow setpoint < Voz", "required_behavior": "Parallel fan runs; fan airflow rate setpoint = Voz - active primary airflow setpoint.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2"}
{"candidate_id": "cand_34778bd2e8238e87", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_parallel_fan_ventilation_title_24", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Parallel Fan Ventilation (Title 24)", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband and Occupied Mode with Title 24, parallel fan runs if active primary airflow setpoint < Zone-Abs-OA-min; fan airflow setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND Occupied Mode AND ventilation standard California Title 24 AND active primary airflow setpoint < Zone-Abs-OA-min", "required_behavior": "Parallel fan runs; fan airflow rate setpoint = Zone-Abs-OA-min - active primary airflow setpoint.", "configurable_values": ["Zone-Abs-OA-min"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode  only, parallel fan runs if the active primary airflow setpoint  is below Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. If ventilation is according to California Title 24, in Occupied Mode  only, parallel fan runs if the active primary airflow setpoint  is below Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2"}
{"candidate_id": "cand_47acccf8972ca966", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_3:electric_reheat_minimum_airflow_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Electric Reheat Minimum Airflow Requirement", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with electric reheat", "summary": "For electric reheat systems, ensure the parallel fan at minimum speed provides airflow exceeding the minimum required by the electric heater.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_90230d9e215bbfda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Primary Airflow Setpoint", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In heating, active primary airflow setpoint is the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Active primary airflow setpoint shall be the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_46a8a3389425dbdb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_parallel_fan_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Parallel Fan On", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Parallel fan shall run when zone state is heating.", "trigger_condition": "Zone State is Heating", "required_behavior": "Parallel fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Parallel fan shall run.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Parallel fan shall run.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_ba75d074ee5796f1", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_discharge_temperature_reset_0_50_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Discharge Temperature Reset (0-50% heating loop)", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "From 0% to 50% heating loop output, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.", "trigger_condition": "Zone State is Heating AND heating loop output between 0% and 50%", "required_behavior": "Reset discharge temperature proportionally from AHU SAT setpoint up to (space temp setpoint + MaxΔT).", "configurable_values": ["MaxΔT"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_95b08cd774120ed5", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_fan_airflow_reset_50_100_heating_loop", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Fan Airflow Reset (50-100% heating loop)", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "From 50% to 100% heating loop output, reset parallel fan airflow setpoint from the deadband airflow setpoint (Pfan-z if below) proportionally up to Pfan-htgmax.", "trigger_condition": "Zone State is Heating AND heating loop output between 50% and 100%", "required_behavior": "Increase parallel fan airflow setpoint proportionally from deadband airflow setpoint to Pfan-htgmax.", "configurable_values": ["Pfan-z", "Pfan-htgmax"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "d. From 50 % to 100%, the Heating Loop  output shall reset the parallel fan airflow setpoint  from the airflow setpoint  required in deadband  (see above; this is Pfan -z if deadband setpoint  is less than Pfan -z) proportionally up to the maximum heating -fan airflow setpoint  (Pfan -htgmax).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "d. From 50 % to 100%, the Heating Loop  output shall reset the parallel fan airflow setpoint  from the airflow setpoint  required in deadband  (see above; this is Pfan -z if deadband setpoint  is less than Pfan -z) proportionally up to the maximum heating -fan airflow setpoint  (Pfan -htgmax).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3"}
{"candidate_id": "cand_0f825dc222dfd6e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_4:heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Control", "section_id": "5.8.5.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable.", "trigger_condition": "Zone in heating mode (or whenever the coil is enabled)", "required_behavior": "Modulate heating coil to maintain DAT at DAT setpoint; do not control directly from zone temperature control loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.4"}
{"candidate_id": "cand_9d1a2dff62c6af7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_5:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.8.5.5", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The VAV damper shall be modulated to maintain measured primary airflow at the primary airflow setpoint.", "trigger_condition": "Always when zone is active (no specific state listed)", "required_behavior": "Modulate damper to match measured primary airflow to the active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.5"}
{"candidate_id": "cand_09ec1bebb5fa0364", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_70", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (70%)", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1"}
{"candidate_id": "cand_bc148c21253e3f09", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_50", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (50%)", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0 → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1"}
{"candidate_id": "cand_f2ef323d79de2f29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Suppress low airflow alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Alarms suppressed if Importance-Multiplier = 0 for static pressure reset T&R control loop.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1"}
{"candidate_id": "cand_bcd1e13ddc42e04f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_8_3_c_15_f", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm (8.3°C / 15°F)", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON, DAT < (DAT setpoint - 8.3°C/15°F) for 10 minutes → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2"}
{"candidate_id": "cand_f9de1f2a223cce4c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_17_c_30_f", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm (17°C / 30°F)", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON, DAT < (DAT setpoint - 17°C/30°F) for 10 minutes → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2"}
{"candidate_id": "cand_62fa91ffa7137602", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Suppression", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Suppress low-DAT alarms for zones with Importance-Multiplier = 0 for hot-water reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Low-DAT alarms suppressed if Importance-Multiplier = 0 for hot-water reset T&R control loop.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2"}
{"candidate_id": "cand_3379299bc4a1d12e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_3:fan_alarm_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm (Status Mismatch)", "section_id": "5.8.6.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan in VAV terminal unit", "summary": "If fan status input differs from output command for 15 seconds after a change, generate alarm: commanded ON & status OFF → Level 2; commanded OFF & status ON → Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status input ≠ output command for 15 seconds after change; commanded ON status OFF → Level 2; commanded OFF status ON → Level 4.", "commissioning_check": null, "evidence_quote": "5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.3"}
{"candidate_id": "cand_83091d44eae37354", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if fan is OFF and airflow sensor reading exceeds max(10% of Vcool-max, 50 cfm) for 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF, airflow sensor > max(10% Vcool-max, 50 cfm) for 30 minutes → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4"}
{"candidate_id": "cand_36ae8108a7181f3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.8.6.5", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if damper position = 0% and airflow sensor reading exceeds max(10% Vcool-max, 50 cfm) for 10 minutes while fan is proven ON.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 minutes, fan proven ON → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.5.  Leaking Damper. If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.5.  Leaking Damper. If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.5"}
{"candidate_id": "cand_1009ccb5ddf42176", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if valve position = 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F) → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6"}
{"candidate_id": "cand_202f8d4f973145de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.8.7", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Provide software switches interlocked to a system-level point for forcing airflow setpoints, damper, heating, fan control, and resetting request-hours accumulators.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force: a. zone airflow setpoint to zero, b. zone airflow setpoint to Vcool-max, c. zone airflow setpoint to Vmin, d. damper full closed/open, e. heating to off/closed, f. fan on/off, g. reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open ,\ne. force  heating to off/closed ,\nf. turn fan on/off , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open ,\ne. force  heating to off/closed ,\nf. turn fan on/off , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7"}
{"candidate_id": "cand_5d9a1c9cc9f126ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.8.8.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Send cooling SAT reset requests based on zone temperature deviation or cooling loop output: 3 req for >3°C/5°F for 2 min, 2 req for >2°C/3°F for 2 min, 1 req if Cooling Loop >95% until <85%, else 0.", "trigger_condition": "Various (temperature exceedance or loop saturation)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.1.  Cooling SAT Reset Requests\na. If the  zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.1.  Cooling SAT Reset Requests\na. If the  zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1"}
{"candidate_id": "cand_5cdcccb376ec7d8c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.8.8.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Send static pressure reset requests based on airflow deficiency and damper position: 3 req if airflow <50% setpoint and damper >95% for 1 min, 2 req if <70% and damper >95% for 1 min, 1 req if damper >95% until <85%, else 0.", "trigger_condition": "Various (airflow deficit and damper position)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.2.  Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\nd. Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.2.  Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\nd. Else if the damper  position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2"}
{"candidate_id": "cand_2c1c9c739b60b29f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests", "section_id": "5.8.8.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Send hot-water reset requests: 3 req if DAT < setpoint - 17°C/30°F for 5 min, 2 req if < setpoint - 8.3°C/15°F for 5 min, 1 req if HW valve >95% until <85%, else 0.", "trigger_condition": "Various (DAT deficit or valve saturation)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\nd. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\nd. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3"}
{"candidate_id": "cand_854ff1b5a0a94c6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating-Hot Water Plant Requests", "section_id": "5.8.8.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil and heating hot-water plant", "summary": "Send heating-hot water plant request: 1 request if HW valve position >95% until <10%, else 0.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 10%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4"}
