{"candidate_id": "cand_24ff99b31166efac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Heating Coil Off", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Heating coil is OFF when zone state is cooling.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_f1b64cb191e45218", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_heating_coil_off", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Heating Coil Off", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Heating coil is OFF in deadband.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Heating coil is OFF.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Heating coil is OFF.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Heating coil is OFF.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_80472798be6a42d9", "chunk_aefaf7f38d4843bf", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "b. Heating coil is OFF.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_46a8a3389425dbdb", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_parallel_fan_on", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Parallel Fan On", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Parallel fan shall run when zone state is heating.", "trigger_condition": "Zone State is Heating", "required_behavior": "Parallel fan shall run.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "b. Parallel fan shall run.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. Parallel fan shall run.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "b. Parallel fan shall run.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_36ae8108a7181f3c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_5:leaking_damper_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Damper Alarm", "section_id": "5.8.6.5", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if damper position = 0% and airflow sensor reading exceeds max(10% Vcool-max, 50 cfm) for 10 minutes while fan is proven ON.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Damper position 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 minutes, fan proven ON → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.5.  Leaking Damper. If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.5.  Leaking Damper.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.5", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.5.  Leaking Damper.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: too short to support structured summary"}
{"candidate_id": "cand_202f8d4f973145de", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "commissioning_step", "canonical_key_candidate": "ashrae:g36:commissioning_step:5_8_7:testing_commissioning_overrides", "structured_payload_candidate": {"knowledge_type": "commissioning_step", "title": "Testing/Commissioning Overrides", "section_id": "5.8.7", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Provide software switches interlocked to a system-level point for forcing airflow setpoints, damper, heating, fan control, and resetting request-hours accumulators.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": "Provide software switches that interlock to a system level point to force: a. zone airflow setpoint to zero, b. zone airflow setpoint to Vcool-max, c. zone airflow setpoint to Vmin, d. damper full closed/open, e. heating to off/closed, f. fan on/off, g. reset request-hours accumulator point to zero.", "evidence_quote": "Provide software switches that interlock to a system level point to\na. force  zone airflow setpoint  to zero ,\nb. force  zone airflow setpoint  to Vcool -max,\nc. force  zone airflow setpoint  to Vmin ,\nd. force  damper full closed/open ,\ne. force  heating to off/closed ,\nf. turn fan on/off , and\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.7", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.7.  Testing/Commissioning Overrides . Provide software switches that interlock to a system level point to", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: lacks rule/action signal"}
{"candidate_id": "cand_5d9a1c9cc9f126ac", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_1:cooling_sat_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling SAT Reset Requests", "section_id": "5.8.8.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Send cooling SAT reset requests based on zone temperature deviation or cooling loop output: 3 req for >3°C/5°F for 2 min, 2 req for >2°C/3°F for 2 min, 1 req if Cooling Loop >95% until <85%, else 0.", "trigger_condition": "Various (temperature exceedance or loop saturation)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.1.  Cooling SAT Reset Requests\na. If the  zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.1.  Cooling SAT Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.1", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_723e6803f7174dba"], "chunk_id": "chunk_723e6803f7174dba", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.1.  Cooling SAT Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
{"candidate_id": "cand_5cdcccb376ec7d8c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_2:static_pressure_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Static Pressure Reset Requests", "section_id": "5.8.8.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Send static pressure reset requests based on airflow deficiency and damper position: 3 req if airflow <50% setpoint and damper >95% for 1 min, 2 req if <70% and damper >95% for 1 min, 1 req if damper >95% until <85%, else 0.", "trigger_condition": "Various (airflow deficit and damper position)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.2.  Static Pressure Reset Requests\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\nb. Else if the measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\nd. Else if the damper  position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.2.  Static Pressure Reset Requests", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.2", "anchor_repair_reason": "evidence_quote replaced with verbatim section heading line", "source_chunk_ids": ["chunk_cc61cb59e6bc451e"], "chunk_id": "chunk_cc61cb59e6bc451e", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.2.  Static Pressure Reset Requests", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "rejection_reason": "weak evidence_quote: section heading without supporting rule"}
