{"candidate_id": "cand_bc148c21253e3f09", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_50", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (50%)", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0 → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_3b079fd8dfc044ba", "chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c"], "chunk_id": "chunk_3b079fd8dfc044ba", "page_no": 74, "source_page_nos": [74, 77, 81, 86, 89, 93, 98], "evidence_text": "b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 7 chunks", "judge_reason": "Low primary airflow alarm (50%) diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_09ec1bebb5fa0364", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_70", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm (70%)", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_98b42bcd63624cb8", "chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_28300bc956fb4532", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_6a6578643aba4b8c", "chunk_9924d352aac04b7f"], "chunk_id": "chunk_98b42bcd63624cb8", "page_no": 77, "source_page_nos": [77, 81, 86, 89, 93, 98, 102, 106, 109], "evidence_text": "a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 9 chunks", "judge_reason": "Low primary airflow alarm (70%) diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f9de1f2a223cce4c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_17_c_30_f", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm (17°C / 30°F)", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON, DAT < (DAT setpoint - 17°C/30°F) for 10 minutes → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 89, 93], "evidence_text": "b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 5 chunks", "judge_reason": "Low-DAT alarm (17°C) diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_bcd1e13ddc42e04f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_8_3_c_15_f", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm (8.3°C / 15°F)", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Heating hot-water plant proven ON, DAT < (DAT setpoint - 8.3°C/15°F) for 10 minutes → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9020ffd13f4c4f7e", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 86, 93], "evidence_text": "a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Low-DAT alarm (8.3°C) diagnostic rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_62fa91ffa7137602", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_2:low_discharge_air_temperature_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low-Discharge Air Temperature Alarm Suppression", "section_id": "5.8.6.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Suppress low-DAT alarms for zones with Importance-Multiplier = 0 for hot-water reset T&R control loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Low-DAT alarms suppressed if Importance-Multiplier = 0 for hot-water reset T&R control loop.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.2", "source_chunk_ids": ["chunk_915447e8847a4b43", "chunk_bba3546fd12145da", "chunk_9f8fd2f9c3a54889", "chunk_99d1e8c9046546a8"], "chunk_id": "chunk_915447e8847a4b43", "page_no": 77, "source_page_nos": [77, 82, 89, 93], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Low-DAT alarm suppression rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_f2ef323d79de2f29", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_1:low_primary_airflow_alarm_suppression", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Low Primary Airflow Alarm Suppression", "section_id": "5.8.6.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Suppress low airflow alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Alarms suppressed if Importance-Multiplier = 0 for static pressure reset T&R control loop.", "commissioning_check": null, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.1", "source_chunk_ids": ["chunk_bd639530e2ed42d6", "chunk_9020ffd13f4c4f7e", "chunk_22282ffa413446e0", "chunk_406562ffab97467c", "chunk_fb9fe54676fc4d7d", "chunk_940b25d13ce34f3b"], "chunk_id": "chunk_bd639530e2ed42d6", "page_no": 81, "source_page_nos": [81, 86, 89, 98, 102, 106], "evidence_text": "c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 6 chunks", "judge_reason": "Alarm suppression rule based on Importance-Multiplier.", "judge_verdict": "accepted"}
{"candidate_id": "cand_acd45c29d92d721a", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Primary Airflow Setpoint", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband, active primary airflow setpoint is the minimum endpoint.", "trigger_condition": "Zone State is Deadband", "required_behavior": "Active primary airflow setpoint shall be the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint  shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint  shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint  shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Deadband airflow setpoint rule from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_90230d9e215bbfda", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_3:heating_state_primary_airflow_setpoint", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating State: Primary Airflow Setpoint", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In heating, active primary airflow setpoint is the minimum endpoint.", "trigger_condition": "Zone State is Heating", "required_behavior": "Active primary airflow setpoint shall be the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The active primary airflow setpoint shall be the minimum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_937567df572647bd", "chunk_aefaf7f38d4843bf", "chunk_6a8a02b47c854e43", "chunk_de9527b03b144b0a"], "chunk_id": "chunk_937567df572647bd", "page_no": 81, "source_page_nos": [81, 85, 89], "evidence_text": "a. The active primary airflow setpoint shall be the minimum endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 4 chunks", "judge_reason": "Heating state primary airflow setpoint rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ecaa65ec6b34fe58", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_8_3_1:parallel_fan_minimum_airflow_setpoint_pfan_z", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Parallel Fan Minimum Airflow Setpoint (Pfan-z)", "section_id": "5.8.3.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "trigger_condition": null, "required_behavior": null, "configurable_values": ["Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "page_hint": 83}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.3.1", "source_chunk_ids": ["chunk_42b85eea17d14616"], "chunk_id": "chunk_42b85eea17d14616", "page_no": 83, "source_page_nos": [83], "evidence_text": "Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parameter specification directly from guideline text.", "judge_verdict": "accepted"}
{"candidate_id": "cand_c53bedf44eb53064", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_airflow_setpoint_mapping_to_cooling_loop_output", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Airflow Setpoint Mapping to Cooling Loop Output", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The cooling-loop output maps the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.", "trigger_condition": "Zone State is Cooling", "required_behavior": "Active airflow setpoint is mapped from minimum endpoint to cooling maximum endpoint based on cooling-loop output.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_918d28632df348c0"], "chunk_id": "chunk_918d28632df348c0", "page_no": 84, "source_page_nos": [84], "evidence_text": "a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Cooling loop mapping sequence from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_ef64c581b3fdae5c", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "parameter_spec", "canonical_key_candidate": "ashrae:g36:parameter_spec:5_8_4:active_endpoints_as_a_function_of_zone_group_mode", "structured_payload_candidate": {"knowledge_type": "parameter_spec", "title": "Active Endpoints as a Function of Zone Group Mode", "section_id": "5.8.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes; 0 otherwise. Minimum endpoint is Vmin* in Occupied mode; 0 otherwise.", "trigger_condition": null, "required_behavior": "Endpoints vary per Table 5.8.4.", "configurable_values": ["Vcool-max", "Vmin*"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "page_hint": 84}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.4", "source_chunk_ids": ["chunk_e0ee4add097a4b99"], "chunk_id": "chunk_e0ee4add097a4b99", "page_no": 84, "source_page_nos": [84], "evidence_text": "Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Operational endpoints table from Section 5.8.4.", "judge_verdict": "accepted"}
{"candidate_id": "cand_47acccf8972ca966", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "application_guidance", "canonical_key_candidate": "ashrae:g36:application_guidance:5_8_5_3:electric_reheat_minimum_airflow_requirement", "structured_payload_candidate": {"knowledge_type": "application_guidance", "title": "Electric Reheat Minimum Airflow Requirement", "section_id": "5.8.5.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with electric reheat", "summary": "For electric reheat systems, ensure the parallel fan at minimum speed provides airflow exceeding the minimum required by the electric heater.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "page_hint": 85}, "confidence_score": 0.9, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.3", "source_chunk_ids": ["chunk_6a8a02b47c854e43"], "chunk_id": "chunk_6a8a02b47c854e43", "page_no": 85, "source_page_nos": [85], "evidence_text": "For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Application guidance for electric reheat minimum airflow.", "judge_verdict": "accepted"}
{"candidate_id": "cand_4df0cb4d57636958", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_parallel_fan_control_for_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Parallel Fan Control for Ventilation (ASHRAE 62.1)", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In Occupied Mode, with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow < Voz - 0.5*Pfan-z, stops when > Voz. Fan airflow setpoint = Voz - current primary airflow setpoint.", "trigger_condition": "Zone State is Cooling AND Occupied Mode AND ventilation standard ASHRAE 62.1-2016 AND primary airflow drops below (Voz - Pfan-z/2)", "required_behavior": "Parallel fan starts; fan airflow setpoint = Voz - current primary airflow setpoint. Fan stops when primary airflow rises above Voz.", "configurable_values": ["Voz", "Pfan-z"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Parallel fan control sequence for ventilation per ASHRAE 62.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_febd4d52630a60b2", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_1:cooling_state_supply_air_temperature_above_room_temperature_limits_airflow", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Cooling State: Supply Air Temperature Above Room Temperature Limits Airflow", "section_id": "5.8.5.1", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "If supply air temperature from the air handler exceeds room temperature, the active primary airflow setpoint must not exceed the minimum endpoint.", "trigger_condition": "Zone State is Cooling AND supply air temperature from air handler > room temperature", "required_behavior": "Active primary airflow setpoint shall be no higher than the minimum endpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.1", "source_chunk_ids": ["chunk_80472798be6a42d9", "chunk_de9527b03b144b0a", "chunk_ce58bf7a1b5b4e95"], "chunk_id": "chunk_80472798be6a42d9", "page_no": 85, "source_page_nos": [85, 89, 92], "evidence_text": "1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.", "trust_level": "L4", "verification_reason": "cross-source corroboration: 3 chunks", "judge_reason": "Operational constraint on airflow setpoint when SAT exceeds room temperature.", "judge_verdict": "accepted"}
{"candidate_id": "cand_6d4eacdde0722d65", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_2:deadband_state_parallel_fan_ventilation_ashrae_62_1", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Deadband State: Parallel Fan Ventilation (ASHRAE 62.1)", "section_id": "5.8.5.2", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "In deadband with ASHRAE 62.1, parallel fan runs if active primary airflow setpoint < Voz; fan airflow setpoint = Voz - active primary airflow setpoint.", "trigger_condition": "Zone State is Deadband AND ventilation standard ASHRAE 62.1-2016 AND active primary airflow setpoint < Voz", "required_behavior": "Parallel fan runs; fan airflow rate setpoint = Voz - active primary airflow setpoint.", "configurable_values": ["Voz"], "fault_condition": null, "commissioning_check": null, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.2", "source_chunk_ids": ["chunk_aefaf7f38d4843bf"], "chunk_id": "chunk_aefaf7f38d4843bf", "page_no": 85, "source_page_nos": [85], "evidence_text": "c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Deadband parallel fan ventilation sequence per ASHRAE 62.1.", "judge_verdict": "accepted"}
{"candidate_id": "cand_0f825dc222dfd6e0", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_4:heating_coil_control", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating Coil Control", "section_id": "5.8.5.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The heating coil shall be modulated to maintain the discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable.", "trigger_condition": "Zone in heating mode (or whenever the coil is enabled)", "required_behavior": "Modulate heating coil to maintain DAT at DAT setpoint; do not control directly from zone temperature control loop.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.4", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating coil control sequence directly from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_9d1a2dff62c6af7d", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_5_5:vav_damper_modulation", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "VAV Damper Modulation", "section_id": "5.8.5.5", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "The VAV damper shall be modulated to maintain measured primary airflow at the primary airflow setpoint.", "trigger_condition": "Always when zone is active (no specific state listed)", "required_behavior": "Modulate damper to match measured primary airflow to the active primary airflow setpoint.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "page_hint": 85}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.5.5", "source_chunk_ids": ["chunk_eecb6231116c4bee"], "chunk_id": "chunk_eecb6231116c4bee", "page_no": 85, "source_page_nos": [85], "evidence_text": "5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "VAV damper modulation rule from guideline.", "judge_verdict": "accepted"}
{"candidate_id": "cand_3379299bc4a1d12e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_3:fan_alarm_status_mismatch", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Fan Alarm (Status Mismatch)", "section_id": "5.8.6.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan in VAV terminal unit", "summary": "If fan status input differs from output command for 15 seconds after a change, generate alarm: commanded ON & status OFF → Level 2; commanded OFF & status ON → Level 4.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Status input ≠ output command for 15 seconds after change; commanded ON status OFF → Level 2; commanded OFF status ON → Level 4.", "commissioning_check": null, "evidence_quote": "5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF Level 2\nb. Commanded OFF, status ON: Level 4", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF Level 2\nb. Commanded OFF, status ON: Level 4", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.3", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\na. Commanded ON, status OFF Level 2\nb. Commanded OFF, status ON: Level 4", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Fan status mismatch alarm rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_83091d44eae37354", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_4:airflow_sensor_calibration_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Airflow Sensor Calibration Alarm", "section_id": "5.8.6.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 3 alarm if fan is OFF and airflow sensor reading exceeds max(10% of Vcool-max, 50 cfm) for 30 minutes.", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Fan OFF, airflow sensor > max(10% Vcool-max, 50 cfm) for 30 minutes → Level 3 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.4", "source_chunk_ids": ["chunk_b7fa7796dbef425c"], "chunk_id": "chunk_b7fa7796dbef425c", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Airflow sensor calibration alarm rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_1009ccb5ddf42176", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "fault_diagnostic_rule", "canonical_key_candidate": "ashrae:g36:fault_diagnostic_rule:5_8_6_6:leaking_valve_alarm", "structured_payload_candidate": {"knowledge_type": "fault_diagnostic_rule", "title": "Leaking Valve Alarm", "section_id": "5.8.6.6", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit", "summary": "Generate Level 4 alarm if valve position = 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F).", "trigger_condition": null, "required_behavior": null, "configurable_values": [], "fault_condition": "Valve position 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F) → Level 4 alarm.", "commissioning_check": null, "evidence_quote": "5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "page_hint": 86}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.6.6", "source_chunk_ids": ["chunk_9af7adfbe8ac410b"], "chunk_id": "chunk_9af7adfbe8ac410b", "page_no": 86, "source_page_nos": [86], "evidence_text": "5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Leaking valve alarm rule.", "judge_verdict": "accepted"}
{"candidate_id": "cand_2c1c9c739b60b29f", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_3:hot_water_reset_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Hot-Water Reset Requests", "section_id": "5.8.8.3", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil", "summary": "Send hot-water reset requests: 3 req if DAT < setpoint - 17°C/30°F for 5 min, 2 req if < setpoint - 8.3°C/15°F for 5 min, 1 req if HW valve >95% until <85%, else 0.", "trigger_condition": "Various (DAT deficit or valve saturation)", "required_behavior": "Send specified number of requests upstream.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\nd. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\nd. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.3", "source_chunk_ids": ["chunk_d6281c984d204393"], "chunk_id": "chunk_d6281c984d204393", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\nd. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Hot-water reset request sequence.", "judge_verdict": "accepted"}
{"candidate_id": "cand_854ff1b5a0a94c6e", "domain_id": "hvac", "doc_id": "doc_4bbd3703c4f84be4", "doc_name": "ashrae_guideline_36_2021_high_performance_sequences.pdf", "authority_level": "industry_standard", "standard_id": "ASHRAE Guideline 36-2021", "knowledge_object_type": "operational_sequence", "canonical_key_candidate": "ashrae:g36:operational_sequence:5_8_8_4:heating_hot_water_plant_requests", "structured_payload_candidate": {"knowledge_type": "operational_sequence", "title": "Heating-Hot Water Plant Requests", "section_id": "5.8.8.4", "section_title": "5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan", "equipment_scope": "parallel fan-powered VAV terminal unit with hot-water coil and heating hot-water plant", "summary": "Send heating-hot water plant request: 1 request if HW valve position >95% until <10%, else 0.", "trigger_condition": "HW valve position > 95%", "required_behavior": "Send 1 request until HW valve position < 10%.", "configurable_values": [], "fault_condition": null, "commissioning_check": null, "evidence_quote": "5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "page_hint": 87}, "confidence_score": 0.95, "review_status": "candidate", "compile_metadata": {"method": "ashrae_guideline36_section_compiler", "model": "deepseek-v4-pro", "backend_name": "deepseek-v4-pro"}, "evidence_quote": "5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "evidence_citation": "ASHRAE Guideline 36-2021 §5.8.8.4", "source_chunk_ids": ["chunk_d6281c984d204393"], "chunk_id": "chunk_d6281c984d204393", "page_no": 87, "source_page_nos": [87], "evidence_text": "5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\nb. Else if the HW valve position is less than 95%, send 0 requests.", "trust_level": "L3", "verification_reason": "single chunk verbatim evidence_quote match", "judge_reason": "Heating-hot water plant request sequence.", "judge_verdict": "accepted"}
