{"extract_mode": "section_context", "focus_sections": ["5.8"], "request": {"model": "deepseek-v4-pro", "temperature": 0.0, "messages": [{"role": "system", "content": "You are a senior HVAC controls engineer extracting official ASHRAE Guideline 36 knowledge from a focused chapter/section. Use the provided standard context pack for definitions, cross-references, and shared control philosophy. The context pack is CONTEXT ONLY: do not extract candidates from it and do not use it as the evidence source. Extract candidates only from FOCUS SECTION TEXT, and every evidence_quote must be copied from FOCUS SECTION TEXT. Treat chunks only as evidence anchors, not extraction boundaries. FOCUS SCOPE: Extract ONLY knowledge whose primary section_id equals one of these sections or starts with one of these section prefixes followed by a dot: 5.8. Use the rest of the manual only as context for definitions, cross-references, and terminology. Do not return candidates from outside the focus scope. Evidence quotes must come from the focus scope text, not from unrelated sections used only as context. Allowed knowledge_type values: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Prefer high-value operational knowledge: control sequences, enable/disable logic, reset logic, staging logic, setpoints, timers, alarm/fault diagnostic rules, commissioning/TAB checks, and application rules. Do not extract front matter, legal text, table-of-contents lines, bibliography, generic definitions without operational use, or unsupported paraphrases. If the same knowledge appears multiple times, return it once with the clearest authoritative evidence_quote. evidence_quote MUST be a verbatim contiguous substring copied from the manual and it MUST support every important fact in summary, trigger_condition, required_behavior, configurable_values, fault_condition, or commissioning_check. For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior. For fault_diagnostic_rule, quote the alarm or fault condition itself. For commissioning_step, quote the check or verification action. A section heading alone, a half sentence, an editor instruction such as retain/delete this section, or an introductory phrase is NOT sufficient evidence. Do not use ellipses. Do not combine non-contiguous bullets. If one exact quote cannot support the candidate, make the candidate narrower or skip it. If a requirement has alternatives, split them into separate candidates unless one exact quote supports the combined item. Return at most 40 candidates. Prefer fewer high-confidence candidates with complete evidence over broad coverage with weak evidence. Keep evidence_quote concise, usually one complete sentence or one complete table row, not a paragraph. Preserve section_id and page_hint from nearby headings and [[page=...]] anchors. Return strict JSON with fields candidates and skipped_reason only.", "content_sha1": "c522d8552e416b836d7ff5f546590bcddce6d1eb", "content_chars": 2830}, {"role": "user", "content": "[redacted: ASHRAE section text omitted from artifact]", "content_sha1": "db1e499529471fd90331f013b5c5511eed56cd9a", "content_chars": 127599}], "response_format": {"type": "json_object"}, "top_p": 1.0, "max_tokens": 80000}, "response": {"id": "7e782a41-5018-4b3a-9347-2d04f0bfd771", "object": "chat.completion", "created": 1778171121, "model": "deepseek-v4-pro", "choices": [{"index": 0, "message": {"role": "assistant", "content": "{\n  \"candidates\": [\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Parallel Fan Minimum Airflow Setpoint (Pfan-z)\",\n      \"section_id\": \"5.8.3.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [\"Pfan-z\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\",\n      \"page_hint\": 83,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"parameter_spec\",\n      \"title\": \"Active Endpoints as a Function of Zone Group Mode\",\n      \"section_id\": \"5.8.4\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, Setup modes; 0 otherwise. Minimum endpoint is Vmin* in Occupied mode; 0 otherwise.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": \"Endpoints vary per Table 5.8.4.\",\n      \"configurable_values\": [\"Vcool-max\", \"Vmin*\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"Table 5.8.4 Endpoints  as a Function of Zone Group  Mode\\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\\nMinimum  Vmin*  0 0 0 0 0\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State: Airflow Setpoint Mapping to Cooling Loop Output\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"The cooling-loop output maps the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Active airflow setpoint is mapped from minimum endpoint to cooling maximum endpoint based on cooling-loop output.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum endpoint to the cooling maximum endpoint.\",\n      \"page_hint\": 84,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State: Supply Air Temperature Above Room Temperature Limits Airflow\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"If supply air temperature from the air handler exceeds room temperature, the active primary airflow setpoint must not exceed the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling AND supply air temperature from air handler > room temperature\",\n      \"required_behavior\": \"Active primary airflow setpoint shall be no higher than the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint  shall be no higher than the minimum  endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State: Heating Coil Off\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Heating coil is OFF when zone state is cooling.\",\n      \"trigger_condition\": \"Zone State is Cooling\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State: Parallel Fan Control for Ventilation (ASHRAE 62.1)\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In Occupied Mode, with ASHRAE 62.1 ventilation, parallel fan starts when primary airflow < Voz - 0.5*Pfan-z, stops when > Voz. Fan airflow setpoint = Voz - current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling AND Occupied Mode AND ventilation standard ASHRAE 62.1-2016 AND primary airflow drops below (Voz - Pfan-z/2)\",\n      \"required_behavior\": \"Parallel fan starts; fan airflow setpoint = Voz - current primary airflow setpoint. Fan stops when primary airflow rises above Voz.\",\n      \"configurable_values\": [\"Voz\", \"Pfan-z\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint  is equal to Voz minus the current primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling State: Parallel Fan Control for Ventilation (Title 24)\",\n      \"section_id\": \"5.8.5.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In Occupied Mode, with Title 24 ventilation, parallel fan starts when primary airflow < Zone-Abs-OA-min - 0.5*Pfan-z, stops when > Zone-Abs-OA-min. Fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Cooling AND Occupied Mode AND ventilation standard California Title 24 AND primary airflow drops below (Zone-Abs-OA-min - Pfan-z/2)\",\n      \"required_behavior\": \"Parallel fan starts; fan airflow setpoint = Zone-Abs-OA-min - current primary airflow setpoint. Fan stops when primary airflow rises above Zone-Abs-OA-min.\",\n      \"configurable_values\": [\"Zone-Abs-OA-min\", \"Pfan-z\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24 , in Occupied Mode  only, parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the current primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State: Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In deadband, active primary airflow setpoint is the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Active primary airflow setpoint shall be the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint  shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State: Heating Coil Off\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Heating coil is OFF in deadband.\",\n      \"trigger_condition\": \"Zone State is Deadband\",\n      \"required_behavior\": \"Heating coil is OFF.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Heating coil is OFF.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State: Parallel Fan Ventilation (ASHRAE 62.1)\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In deadband with ASHRAE 62.1, parallel fan runs if active primary airflow setpoint < Voz; fan airflow setpoint = Voz - active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband AND ventilation standard ASHRAE 62.1-2016 AND active primary airflow setpoint < Voz\",\n      \"required_behavior\": \"Parallel fan runs; fan airflow rate setpoint = Voz - active primary airflow setpoint.\",\n      \"configurable_values\": [\"Voz\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint  is below Voz. Fan airflow rate setpoint  is equal to Voz minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Deadband State: Parallel Fan Ventilation (Title 24)\",\n      \"section_id\": \"5.8.5.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In deadband and Occupied Mode with Title 24, parallel fan runs if active primary airflow setpoint < Zone-Abs-OA-min; fan airflow setpoint = Zone-Abs-OA-min - active primary airflow setpoint.\",\n      \"trigger_condition\": \"Zone State is Deadband AND Occupied Mode AND ventilation standard California Title 24 AND active primary airflow setpoint < Zone-Abs-OA-min\",\n      \"required_behavior\": \"Parallel fan runs; fan airflow rate setpoint = Zone-Abs-OA-min - active primary airflow setpoint.\",\n      \"configurable_values\": [\"Zone-Abs-OA-min\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. If ventilation is according to California Title 24, in Occupied Mode  only, parallel fan runs if the active primary airflow setpoint  is below Zone -Abs-OA-min. Fan airflow rate setpoint  is equal to Zone -Abs-OA-min minus the active primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"application_guidance\",\n      \"title\": \"Electric Reheat Minimum Airflow Requirement\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit with electric reheat\",\n      \"summary\": \"For electric reheat systems, ensure the parallel fan at minimum speed provides airflow exceeding the minimum required by the electric heater.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.9\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State: Primary Airflow Setpoint\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"In heating, active primary airflow setpoint is the minimum endpoint.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Active primary airflow setpoint shall be the minimum endpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. The active primary airflow setpoint shall be the minimum endpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State: Parallel Fan On\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Parallel fan shall run when zone state is heating.\",\n      \"trigger_condition\": \"Zone State is Heating\",\n      \"required_behavior\": \"Parallel fan shall run.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. Parallel fan shall run.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State: Discharge Temperature Reset (0-50% heating loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"From 0% to 50% heating loop output, reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\",\n      \"trigger_condition\": \"Zone State is Heating AND heating loop output between 0% and 50%\",\n      \"required_behavior\": \"Reset discharge temperature proportionally from AHU SAT setpoint up to (space temp setpoint + MaxΔT).\",\n      \"configurable_values\": [\"MaxΔT\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. From 0 % to 50%, the Heating Loop  output shall reset the discharge temperature from the current AHU SAT setpoint  to a maximum of MaxΔT above space temperature setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating State: Fan Airflow Reset (50-100% heating loop)\",\n      \"section_id\": \"5.8.5.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"From 50% to 100% heating loop output, reset parallel fan airflow setpoint from the deadband airflow setpoint (Pfan-z if below) proportionally up to Pfan-htgmax.\",\n      \"trigger_condition\": \"Zone State is Heating AND heating loop output between 50% and 100%\",\n      \"required_behavior\": \"Increase parallel fan airflow setpoint proportionally from deadband airflow setpoint to Pfan-htgmax.\",\n      \"configurable_values\": [\"Pfan-z\", \"Pfan-htgmax\"],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"d. From 50 % to 100%, the Heating Loop  output shall reset the parallel fan airflow setpoint  from the airflow setpoint  required in deadband  (see above; this is Pfan -z if deadband setpoint  is less than Pfan -z) proportionally up to the maximum heating -fan airflow setpoint  (Pfan -htgmax).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating Coil Control\",\n      \"section_id\": \"5.8.5.4\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"The heating coil shall be modulated to maintain the discharge temperature at setpoint. Direct control from zone temperature loop is not acceptable.\",\n      \"trigger_condition\": \"Zone in heating mode (or whenever the coil is enabled)\",\n      \"required_behavior\": \"Modulate heating coil to maintain DAT at DAT setpoint; do not control directly from zone temperature control loop.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.4.  The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"VAV Damper Modulation\",\n      \"section_id\": \"5.8.5.5\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"The VAV damper shall be modulated to maintain measured primary airflow at the primary airflow setpoint.\",\n      \"trigger_condition\": \"Always when zone is active (no specific state listed)\",\n      \"required_behavior\": \"Modulate damper to match measured primary airflow to the active primary airflow setpoint.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.5.5.  The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\",\n      \"page_hint\": 85,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (70%)\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if measured airflow < 70% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 70% of setpoint for 10 minutes while setpoint > 0 → Level 4 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If the measured airflow is less than  70% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm (50%)\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if measured airflow < 50% of setpoint for 10 minutes while setpoint > 0.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Measured airflow < 50% of setpoint for 10 minutes while setpoint > 0 → Level 3 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If the measured airflow is less than 50% of setpoint  for 10 minutes while setpoint  is greater than zero, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low Primary Airflow Alarm Suppression\",\n      \"section_id\": \"5.8.6.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Suppress low airflow alarms for zones with Importance-Multiplier = 0 for static pressure reset T&R loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Alarms suppressed if Importance-Multiplier = 0 for static pressure reset T&R control loop.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R  control loop, low airflow alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm (8.3°C / 15°F)\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"Generate Level 4 alarm if heating hot-water plant proven ON and DAT is 8.3°C (15°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Heating hot-water plant proven ON, DAT < (DAT setpoint - 8.3°C/15°F) for 10 minutes → Level 4 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"a. If heating hot -water plant is proven ON, and the DAT  is 8.3°C (15°F) less than setpoint  for 10 minutes, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm (17°C / 30°F)\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"Generate Level 3 alarm if heating hot-water plant proven ON and DAT is 17°C (30°F) less than setpoint for 10 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Heating hot-water plant proven ON, DAT < (DAT setpoint - 17°C/30°F) for 10 minutes → Level 3 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"b. If heating hot -water plant is proven ON, and the DAT  is 17°C (30°F) less than setpoint  for 10 minutes, generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Low-Discharge Air Temperature Alarm Suppression\",\n      \"section_id\": \"5.8.6.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Suppress low-DAT alarms for zones with Importance-Multiplier = 0 for hot-water reset T&R control loop.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Low-DAT alarms suppressed if Importance-Multiplier = 0 for hot-water reset T&R control loop.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"c. If a zone has an Importance -Multiplier  of 0 (see Section 5.1.14.2.a.1 ) for its hot-water  reset T&R  control loop, low -DAT alarms shall be suppressed for that zone.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Fan Alarm (Status Mismatch)\",\n      \"section_id\": \"5.8.6.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan in VAV terminal unit\",\n      \"summary\": \"If fan status input differs from output command for 15 seconds after a change, generate alarm: commanded ON & status OFF → Level 2; commanded OFF & status ON → Level 4.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Status input ≠ output command for 15 seconds after change; commanded ON status OFF → Level 2; commanded OFF status ON → Level 4.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.3.  Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\\na. Commanded ON, status OFF Level 2\\nb. Commanded OFF, status ON: Level 4\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Airflow Sensor Calibration Alarm\",\n      \"section_id\": \"5.8.6.4\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 3 alarm if fan is OFF and airflow sensor reading exceeds max(10% of Vcool-max, 50 cfm) for 30 minutes.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Fan OFF, airflow sensor > max(10% Vcool-max, 50 cfm) for 30 minutes → Level 3 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.4.  Airflow Sensor Calibration.  If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 30 minutes , generate a Level 3 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Damper Alarm\",\n      \"section_id\": \"5.8.6.5\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if damper position = 0% and airflow sensor reading exceeds max(10% Vcool-max, 50 cfm) for 10 minutes while fan is proven ON.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Damper position 0%, airflow > max(10% Vcool-max, 50 cfm) for 10 minutes, fan proven ON → Level 4 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.5.  Leaking Damper. If the damper position is 0%,  and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint  or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"fault_diagnostic_rule\",\n      \"title\": \"Leaking Valve Alarm\",\n      \"section_id\": \"5.8.6.6\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Generate Level 4 alarm if valve position = 0% for 15 minutes and DAT exceeds AHU SAT by 3°C (5°F).\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": \"Valve position 0% for 15 minutes, DAT > AHU SAT + 3°C (5°F) → Level 4 alarm.\",\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.6.6.  Leaking Valve.  If the valve position is 0% for 15 minutes , and DAT  is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"commissioning_step\",\n      \"title\": \"Testing/Commissioning Overrides\",\n      \"section_id\": \"5.8.7\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Provide software switches interlocked to a system-level point for forcing airflow setpoints, damper, heating, fan control, and resetting request-hours accumulators.\",\n      \"trigger_condition\": null,\n      \"required_behavior\": null,\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": \"Provide software switches that interlock to a system level point to force: a. zone airflow setpoint to zero, b. zone airflow setpoint to Vcool-max, c. zone airflow setpoint to Vmin, d. damper full closed/open, e. heating to off/closed, f. fan on/off, g. reset request-hours accumulator point to zero.\",\n      \"evidence_quote\": \"Provide software switches that interlock to a system level point to\\na. force  zone airflow setpoint  to zero ,\\nb. force  zone airflow setpoint  to Vcool -max,\\nc. force  zone airflow setpoint  to Vmin ,\\nd. force  damper full closed/open ,\\ne. force  heating to off/closed ,\\nf. turn fan on/off , and\\ng. reset  request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\",\n      \"page_hint\": 86,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Cooling SAT Reset Requests\",\n      \"section_id\": \"5.8.8.1\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Send cooling SAT reset requests based on zone temperature deviation or cooling loop output: 3 req for >3°C/5°F for 2 min, 2 req for >2°C/3°F for 2 min, 1 req if Cooling Loop >95% until <85%, else 0.\",\n      \"trigger_condition\": \"Various (temperature exceedance or loop saturation)\",\n      \"required_behavior\": \"Send specified number of requests upstream.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.1.  Cooling SAT Reset Requests\\na. If the  zone temperature exceeds the zone’s cooling setpoint  by 3°C (5°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 3 requests.\\nb. Else if the zone temperature exceeds the zone’s cooling setpoint  by 2°C (3°F) for 2 minutes and after suppression period due to setpoint  change per Section 5.1.20 , send 2 requests.\\nc. Else if the Cooling Loop  is greater than 95%, send 1 request  until the Cooling Loop  is less than 85%.\\nd. Else if the Cooling Loop  is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Static Pressure Reset Requests\",\n      \"section_id\": \"5.8.8.2\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit\",\n      \"summary\": \"Send static pressure reset requests based on airflow deficiency and damper position: 3 req if airflow <50% setpoint and damper >95% for 1 min, 2 req if <70% and damper >95% for 1 min, 1 req if damper >95% until <85%, else 0.\",\n      \"trigger_condition\": \"Various (airflow deficit and damper position)\",\n      \"required_behavior\": \"Send specified number of requests upstream.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.2.  Static Pressure Reset Requests\\na. If the measured airflow is less than 50% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.\\nb. Else if the measured airflow is less than 70% of setpoint  while setpoint  is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.\\nc. Else if the damper  position is greater than 95%, send 1 request  until the damper  position is less than 85 %.\\nd. Else if the damper  position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Hot-Water Reset Requests\",\n      \"section_id\": \"5.8.8.3\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit with hot-water coil\",\n      \"summary\": \"Send hot-water reset requests: 3 req if DAT < setpoint - 17°C/30°F for 5 min, 2 req if < setpoint - 8.3°C/15°F for 5 min, 1 req if HW valve >95% until <85%, else 0.\",\n      \"trigger_condition\": \"Various (DAT deficit or valve saturation)\",\n      \"required_behavior\": \"Send specified number of requests upstream.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.3.  If There  Is a Hot -Water Coil, Hot -Water Reset Requests\\na. If the DAT  is 17°C (30°F) less than setpoint  for 5 minutes, send 3 requests.\\nb. Else if the DAT  is 8.3°C (15°F) less than setpoint  for 5 minutes, send 2 requests.\\nc. Else if HW valve position is greater than 95%, send 1 request  until the HW valve position is less than 85 %.\\nd. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    },\n    {\n      \"knowledge_type\": \"operational_sequence\",\n      \"title\": \"Heating-Hot Water Plant Requests\",\n      \"section_id\": \"5.8.8.4\",\n      \"section_title\": \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\",\n      \"equipment_scope\": \"parallel fan-powered VAV terminal unit with hot-water coil and heating hot-water plant\",\n      \"summary\": \"Send heating-hot water plant request: 1 request if HW valve position >95% until <10%, else 0.\",\n      \"trigger_condition\": \"HW valve position > 95%\",\n      \"required_behavior\": \"Send 1 request until HW valve position < 10%.\",\n      \"configurable_values\": [],\n      \"fault_condition\": null,\n      \"commissioning_check\": null,\n      \"evidence_quote\": \"5.8.8.4.  If There Is  a Hot-Water Coil  and a Heating Hot -Water Plant , Heating -Hot Water Plant  Requests.\\nSend the heating hot -water plant that serves the zone a heating hot -water plant request  as follows:\\na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%.\\nb. Else if the HW valve position is less than 95%, send 0 requests.\",\n      \"page_hint\": 87,\n      \"confidence\": 0.95\n    }\n  ],\n  \"skipped_reason\": null\n}", "reasoning_content": "We are asked to extract knowledge from section 5.8 of ASHRAE Guideline 36-2021. The focus sections are exactly \"5.8\". We need to extract candidates with knowledge_type: operational_sequence, parameter_spec, fault_diagnostic_rule, commissioning_step, application_guidance. Evidence quotes must be from the focus section text (pages 83-87). We must not use context pack as evidence, only the focus section. The context pack is for definitions and cross-references.\n\nFrom the focus section text, we see the following subsections: 5.8.1 to 5.8.8. I'll go through and extract candidates.\n\nFirst, note that section 5.8.1, 5.8.2, 5.8.3 refer to other sections; they are not operational rules themselves, but they might be parameter_spec if they specify setpoints. However, they refer to sections for definitions, so they are not directly extractable as knowledge from this section. So I'll skip those.\n\n5.8.3.1 defines Pfan-z: \"Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\" This is a parameter definition. knowledge_type: parameter_spec.\n\n5.8.4 and Table 5.8.4: Active endpoints for control logic depending on Zone Group mode. This is an operational specification. Table 5.8.4 shows that for different modes (Occupied, Cooldown, Setup, Warmup, Setback, Unoccupied), the Cooling maximum endpoint is Vcool-max (except Warmup, Setback, Unoccupied where it's 0) and Minimum endpoint is Vmin* (but 0 in modes other than Occupied). This is parameter_spec or operational_sequence? It defines endpoints used in control. It's essentially a parameter spec: endpoints as function of mode.\n\n5.8.5: Control logic description. Includes notes. The actual sequences are in 5.8.5.1 to 5.8.5.5.\n\n5.8.5.1: When Zone State Is Cooling\n- a: cooling loop output mapped to active airflow setpoint from minimum endpoint to cooling maximum endpoint.\n  - a.1: If supply air temperature from air handler > room temperature, active primary airflow setpoint shall be no higher than minimum endpoint.\n- b: Heating coil is OFF.\n- c: If ventilation according to ASHRAE 62.1-2016, in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint = Voz minus current primary airflow setpoint.\n- d: If ventilation according to California Title 24, in Occupied Mode only, parallel fan starts when primary airflow drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off when primary airflow rises above Zone-Abs-OA-min. Fan airflow rate setpoint = Zone-Abs-OA-min minus current primary airflow setpoint.\n- Note about designer ensuring sum of indirect ventilation meets Standard 62.1.\n\nThese are operational sequences. Could extract multiple candidates.\n\n5.8.5.2: When Zone State Is Deadband\n- a: active primary airflow setpoint shall be minimum endpoint.\n- b: Heating coil is OFF.\n- c: If ASHRAE 62.1, parallel fan runs if active primary airflow setpoint is below Voz. Fan airflow rate setpoint = Voz minus active primary airflow setpoint.\n- d: If Title 24, in Occupied Mode only, parallel fan runs if active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint = Zone-Abs-OA-min minus active primary airflow setpoint.\n- Note: designer must ensure sum meets Standard 62.1.\n\n5.8.5.3: When Zone State is Heating\n- For systems with electric reheat, ensure minimum airflow provided by parallel fan at minimum speed exceeds minimum required airflow for electric heater.\n- a: active primary airflow setpoint shall be minimum endpoint.\n- b: Parallel fan shall run.\n- c: From 0% to 50%, Heating Loop output shall reset discharge temperature from current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\n  - Note about Standard 90.1 limit of 11°C (20°F).\n- d: From 50% to 100%, Heating Loop output shall reset parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan-z if deadband setpoint is less than Pfan-z) proportionally up to the maximum heating-fan airflow setpoint (Pfan-htgmax).\n\n5.8.5.4: heating coil modulated to maintain discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\n\n5.8.5.5: VAV damper modulated to maintain measured primary airflow at primary airflow setpoint.\n\nThese are all operational sequences.\n\n5.8.6: Alarms - fault_diagnostic_rule.\n\n5.8.6.1 Low Primary Airflow:\na: If measured airflow < 70% of setpoint for 10 minutes while setpoint > zero, Level 4 alarm.\nb: If < 50% of setpoint for 10 minutes while setpoint > zero, Level 3 alarm.\nc: If zone has Importance-Multiplier of 0 for static pressure reset T&R control loop, low airflow alarms shall be suppressed.\n\n5.8.6.2 Low-Discharge Air Temperature:\na: If heating hot-water plant is proven ON, and DAT is 8.3°C (15°F) less than setpoint for 10 minutes, Level 4 alarm.\nb: If 17°C (30°F) less than setpoint for 10 minutes, Level 3 alarm.\nc: If Importance-Multiplier of 0 for hot-water reset T&R control loop, low-DAT alarms suppressed.\n\n5.8.6.3 Fan alarm: status input different from output command after 15 seconds after change in output status.\na: Commanded ON, status OFF Level 2\nb: Commanded OFF, status ON: Level 4\n\n5.8.6.4 Airflow Sensor Calibration: If fan serving zone is OFF and airflow sensor reading above larger of 10% of cooling maximum airflow setpoint or 50 cfm for 30 minutes, Level 3 alarm.\n\n5.8.6.5 Leaking Damper: If damper position is 0%, and airflow sensor reading above larger of 10% of cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving zone is proven ON, Level 4 alarm. Note about constant value thresholds.\n\n5.8.6.6 Leaking Valve: If valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), Level 4 alarm.\n\nAll these are fault_diagnostic_rule.\n\n5.8.7: Testing/Commissioning Overrides - commissioning_step. It says: Provide software switches that interlock to a system level point to\na. force zone airflow setpoint to zero,\nb. force zone airflow setpoint to Vcool-max,\nc. force zone airflow setpoint to Vmin,\nd. force damper full closed/open,\ne. force heating to off/closed,\nf. turn fan on/off, and\ng. reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).\n\nThese are commissioning steps: provide override capabilities.\n\n5.8.8: System Requests - operational_sequence or parameter_spec? They define request generation logic for cooling SAT reset, static pressure reset, hot-water reset, and heating-hot water plant requests. These are operational_sequence.\n\n5.8.8.1 Cooling SAT Reset Requests:\na. If zone temperature exceeds zone's cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests.\nb. Else if ... by 2°C (3°F) for 2 minutes..., send 2 requests.\nc. Else if Cooling Loop > 95%, send 1 request until Cooling Loop < 85%.\nd. Else if Cooling Loop < 95%, send 0 requests.\n\n5.8.8.2 Static Pressure Reset Requests:\na. If measured airflow < 50% of setpoint while setpoint > zero and damper position > 95% for 1 minute, send 3 requests.\nb. Else if < 70% ... and damper position > 95% for 1 minute, send 2 requests.\nc. Else if damper position > 95%, send 1 request until damper position < 85%.\nd. Else if damper position < 95%, send 0 requests.\n\n5.8.8.3 If There Is a Hot-Water Coil, Hot-Water Reset Requests:\na. If DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests.\nb. Else if DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.\nc. Else if HW valve position > 95%, send 1 request until HW valve position < 85%.\nd. Else if HW valve position < 95%, send 0 requests.\n\n5.8.8.4 If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests:\na. If HW valve position > 95%, send 1 request until HW valve position < 10%.\nb. Else if HW valve position < 95%, send 0 requests.\n\nThere is also application guidance within the notes, but those are informative and not part of the standard, per the foreword. However, the Note from page 84 (about plenum temperature and leading with SAT) is informative note. The guideline says: \"Notes in italics between thin lines provide guidance or additional information about specific sequences. These notes are not a part of this guideline.\" So we should not extract from those italicized notes. The note about plenum on page 84 is in italics? Actually, in the text, there is an italicized note: \"This presumes that the temperature of the air the fan is supplying is neutral or below the space temperature, as it would be if the fan draws air directly from the space , and as it might be if the fan draws air from a return air plenum that is cooled by roof and wall heat losses . In the past, return air plenums were warmed by recessed light fixtures, but pendent lights are increasingly  common, so the potential for free heating from the plenum is smaller than it was. Because  there is the potential that the plenum is colder than th e space due to envelope loads, the logic leads with the supply air temperature rather than with an increase in fan speed. If the designer is confident that the plenum will always be warmer, the logic can be reversed.\" This is an informative note, so not extractable as a requirement. The note on page 85 about designer ensuring sum of indirect ventilation meets Standard 62.1 is also informative? It's a note: \"The designer must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by the primary air at minimum setpoint meet Standard 62.1 requirements.\" This appears as part of the section, but it's likely an informative note. It's not called out as a note, but it might be considered guidance. The standard says \"Notes in italics between thin lines\". In the text, these notes are not clearly shown as italics in the plain text, but in the original they would be. For the purpose of extraction, we should only extract normative statements. Usually, the requirement sentences are the ones without \"Note\". The sentences like \"The designer must ensure...\" might be requirements. I'll include them cautiously.\n\nAlso, the application guidance in 5.8.5.3 about electric reheat: \"For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.\" This seems like a requirement. It's not in a note.\n\nAlso, there is a note about ASHRAE/IES Standard 90.1-2016 limit on page 85: \"ASHRAE/IES Standard 90.1 -2016 limits overhead supply air to 11°C (20°F) above space temperature ...\" This is informative, but it's in a note. Not extractable.\n\nAlso, a note about constant value thresholds for airflow sensor calibration and leaking damper alarms: \"The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.\" This is informative. Not extractable as a rule.\n\nNow, let's compile candidates. I'll group by subsection.\n\nCandidate 1: Parameter definition of Pfan-z (5.8.3.1)\n- knowledge_type: parameter_spec\n- title: \"Parallel Fan Minimum Airflow Setpoint (Pfan-z)\"\n- summary: Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\n- evidence_quote: \"Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.\"\n- section_id: 5.8.3.1\n- page_hint: 83 (based on start of section 5.8 on page 83, but this sentence is on page 83? Actually, the text for 5.8.3.1 appears right after 5.8.3, before 5.8.4. Page 83 includes 5.8.3 and 5.8.3.1. So page_hint 83)\n\nCandidate 2: Endpoints as function of Zone Group mode (Table 5.8.4)\n- knowledge_type: parameter_spec\n- title: \"Active Endpoints for Parallel Fan-Powered Terminal Unit\"\n- summary: Cooling maximum endpoint is Vcool-max in Occupied, Cooldown, and Setup modes; 0 in Warmup, Setback, Unoccupied. Minimum endpoint is Vmin* in Occupied mode; 0 in all other modes.\n- evidence_quote: Table 5.8.4 Endpoints as a Function of Zone Group Mode: \"Cooling maximum: Vcool-max (Occupied, Cooldown, Setup), 0 (Warmup, Setback, Unoccupied); Minimum: Vmin* (Occupied), 0 (all other modes).\" The exact quote from the table would be the rows. The text says: \"Active endpoints used in the control logic depicted in Figure 5.8.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.8.4).\" And Table 5.8.4 is shown. So evidence_quote could be the table header and the rows, but we need a contiguous substring. The table is presented as text: \"Table 5.8.4 Endpoints as a Function of Zone Group Mode\nEndpoint  Occupied  Cooldown  Setup  Warmup  Setback  Unoccupied\nCooling maximum  Vcool -max Vcool -max Vcool -max 0 0 0\nMinimum  Vmin*  0 0 0 0 0\"\nThis is contiguous in the provided text. So we can quote that. But note that \"Vmin*\" suggests it's the minimum endpoint value (noted as Vmin*). We'll include the table. Section ID: 5.8.4, page_hint 84 (since the table is on page 84). Actually, the text says \"[[page=84]]\" before the table. So page_hint 84.\n\nCandidate 3: Cooling state airflow setpoint mapping (5.8.5.1.a and a.1)\n- operational_sequence\n- title: \"Cooling State: Airflow Setpoint Mapping\"\n- summary: The cooling-loop output maps to the active airflow setpoint from minimum endpoint to cooling maximum endpoint. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\n- evidence_quote: \"a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. ... 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\"\n- section_id: 5.8.5.1\n- page_hint: 84 (since the text for 5.8.5.1 starts on page 84? Actually, the page break is before 5.8.5? Let's see: The text starts with 5.8.5 on page 84? The page anchor [[page=84]] is before Table 5.8.4, then 5.8.5 starts on that page? Actually, after the table on page 84, we have \"5.8.5. Control logic is depicted...\" That is on page 84. Then the subsections follow. So page 84 for 5.8.5.1? The text for 5.8.5.1 is on page 84? The flow: Figure 5.8.5 is described, then \"In the heating Zone State , the logic ...\" which is a note, then \"5.8.5.1. When the Zone State Is Cooling\" That is likely still on page 84. Then the list items a, b, c, d. The page break to 85 occurs after item d and the note about designer? The page anchor [[page=85]] is before \"b. Heating coil is OFF.\"? Actually, looking at the text: \n[[page=85]]\nASHRAE Guideline 36 -2021  83 1. If supply air temperature from the air handler is greater than room temperature, the active\nprimary airflow setpoint  shall be no hig her than the minimum  endpoint .\nSo the page break occurs right before item b? That seems odd. The page numbers: 84 and 85 appear at lines that start with \"[[page=84]]\" and \"[[page=85]]\". So the text after [[page=84]] until [[page=85]] is on page 84. So the a.1 item is on page 85? Actually, the \"1.\" item is on page 85 as indicated by the page number in the left margin. So the evidence quote for candidate 3 could span pages. We'll just use the earliest page hint where the requirement starts. For 5.8.5.1, it starts on page 84? The heading \"5.8.5.1. When the Zone State Is Cooling\" appears after the note, which is on page 84? Let's check the provided text: \n\"5.8.5.  Control logic is depicted schematically in Figure 5.8.5  and described in the following subsections.  In\nFigure 5.8.5 , OA -min is Voz (if using ASHRAE Standard 62.1 ventilation logic) or Zone -Abs-OA-min (if\nusing California Title 24 ventilation logic).\nFigure 5.8.5 Control logic for variable -volume parallel fan -powered VAV zone.\nIn the heating Zone State , the logic keeps the fan airflow rate low while supply air temperature is increased as the\nfirst heating stage. This presumes that ... (note) ...\n5.8.5.1.  When the Zone State  Is Cooling\na. The cooling-loop output shall be mapped to the active airflow setpoint  from the minimum\nendpoint to the cooling maximum endpoint .\nDischarge Air\nTemperature\nSetpoint\nHeating Loop  Signal\nCooling Loop  Signal\nActive Primary\nAirflow\nSetpoint, Vspt\nMinimum\nCooling Maximum\nPfan-htgmax\nTotal CFM\n(not directly controlled)\nPfan-z\nOA-min\nParallel Fan\nAirflow Setpoint\nDeadband\n\n[[page=85]]\"\nSo the heading 5.8.5.1 is on page 84? Actually, the page break occurs right after \"Deadband\" in the figure, then [[page=85]] and then \"1. If supply air temperature ...\". So item a. is on page 84, and a.1 is on page 85. I'll assign page_hint 84 for the overall candidate, but the quote includes a. and a.1, so page_hint could be 84 or 85. We'll use the page where the first part is. Since the evidence_quote will be from the text we copy, we'll need contiguous substring. The quote I'll take: \"a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint. ... 1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\" This is two sentences, but they are consecutive in the flow? Actually, there is a figure in between in the original layout, but in the provided linear text, after \"a.\" there is a diagram, then \"1.\" So the evidence_quote might not be contiguous as plain text. So I should quote the two parts separately or find a way. Since the requirement is two parts, I might split into two candidates: one for the mapping and one for the SAT condition. Or quote the first sentence and then the second sentence from the manual, but they are not adjacent. I'll split them.\n\nCandidate 3a: Cooling state: airflow setpoint mapping to cooling loop output (5.8.5.1.a)\n- operational_sequence\n- title: \"Cooling State: Airflow Setpoint Mapping to Cooling Loop Output\"\n- evidence_quote: \"a. The cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.\"\n- page_hint 84\n\nCandidate 3b: Cooling state: SAT > room temp limits primary airflow (5.8.5.1.a.1)\n- operational_sequence\n- title: \"Cooling State: Supply Air Temperature Above Room Temperature Limits Airflow\"\n- evidence_quote: \"1. If supply air temperature from the air handler is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.\"\n- page_hint 85\n\nCandidate 4: Cooling state: heating coil off (5.8.5.1.b)\n- operational_sequence\n- title: \"Cooling State: Heating Coil Off\"\n- evidence_quote: \"b. Heating coil is OFF.\"\n- page_hint 85\n\nCandidate 5: Cooling state: parallel fan control for ventilation (ASHRAE 62.1) (5.8.5.1.c)\n- operational_sequence\n- title: \"Cooling State: Parallel Fan Control for Ventilation (ASHRAE 62.1)\"\n- evidence_quote: \"c. If ventilation is according to ASHRAE Standard 62.1 -2016 , in Occupied Mode only, parallel fan starts when primary airflow drops below Voz minus one half of Pfan -z and shuts off when primary airflow rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current primary airflow setpoint.\"\n- page_hint 85\n\nCandidate 6: Cooling state: parallel fan control for ventilation (Title 24) (5.8.5.1.d)\n- operational_sequence\n- title: \"Cooling State: Parallel Fan Control for Ventilation (Title 24)\"\n- evidence_quote: \"d. If ventilation is according to California Title 24 , in Occupied Mode only, parallel fan starts when primary airflow drops below Zone -Abs-OA-min minus one half of Pfan -z and shuts off when primary airflow rises above Zone -Abs-OA-min. Fan airflow rate setpoint is equal to Zone -Abs-OA-min minus the current primary airflow setpoint.\"\n- page_hint 85\n\nCandidate 7: Deadband state: primary airflow setpoint (5.8.5.2.a)\n- operational_sequence\n- title: \"Deadband State: Primary Airflow Setpoint\"\n- evidence_quote: \"a. The active primary airflow setpoint shall be the minimum endpoint.\"\n- page_hint 85\n\nCandidate 8: Deadband state: heating coil off (5.8.5.2.b)\n- operational_sequence\n- evidence_quote: \"b. Heating coil is OFF.\"\n- page_hint 85\n\nCandidate 9: Deadband state: parallel fan ventilation (ASHRAE 62.1) (5.8.5.2.c)\n- operational_sequence\n- evidence_quote: \"c. If ventilation is according to ASHRAE Standard 62.1 -2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.\"\n- page_hint 85\n\nCandidate 10: Deadband state: parallel fan ventilation (Title 24) (5.8.5.2.d)\n- operational_sequence\n- evidence_quote: \"d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary airflow setpoint is below Zone -Abs-OA-min. Fan airflow rate setpoint is equal to Zone -Abs-OA-min minus the active primary airflow setpoint.\"\n- page_hint 85\n\nCandidate 11: Electric reheat minimum airflow requirement (5.8.5.3 preamble)\n- application_guidance (since it says \"ensure that\")\n- title: \"Electric Reheat Minimum Airflow Requirement\"\n- evidence_quote: \"For systems with electric reheat, ensure that the minimum airflow provided by the parallel fan at minimum speed exceeds the minimum required airflow for the electric heater.\"\n- page_hint 85? The text of 5.8.5.3 starts on page 85: \"5.8.5.3. When Zone State is Heating ... For systems with electric reheat...\" So page_hint 85.\n\nCandidate 12: Heating state: primary airflow setpoint (5.8.5.3.a)\n- operational_sequence\n- evidence_quote: \"a. The active primary airflow setpoint shall be the minimum endpoint.\"\n- page_hint 85\n\nCandidate 13: Heating state: parallel fan on (5.8.5.3.b)\n- operational_sequence\n- evidence_quote: \"b. Parallel fan shall run.\"\n- page_hint 85\n\nCandidate 14: Heating state: discharge temperature reset from 0-50% heating loop (5.8.5.3.c)\n- operational_sequence\n- evidence_quote: \"c. From 0 % to 50%, the Heating Loop output shall reset the discharge temperature from the current AHU SAT setpoint to a maximum of MaxΔT above space temperature setpoint.\"\n- page_hint 85\n\nCandidate 15: Heating state: fan airflow reset from 50-100% heating loop (5.8.5.3.d)\n- operational_sequence\n- evidence_quote: \"d. From 50 % to 100%, the Heating Loop output shall reset the parallel fan airflow setpoint from the airflow setpoint required in deadband (see above; this is Pfan -z if deadband setpoint is less than Pfan -z) proportionally up to the maximum heating -fan airflow setpoint (Pfan -htgmax).\"\n- page_hint 85-86? The text for d is on page 85? Actually, the text continues after c: \"d. From 50 % to 100%, ...\" The page break to 86 is after \"VAV damper shall be modulated ...\" So d is on page 85 still. So page_hint 85.\n\nCandidate 16: Heating coil control (5.8.5.4)\n- operational_sequence\n- evidence_quote: \"5.8.5.4. The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off zone temperature control loop is not acceptable).\"\n- page_hint 85? Actually, 5.8.5.4 is on page 85? The text \"5.8.5.4. The heating coil...\" appears after 5.8.5.3.d, and the page break to 86 is after 5.8.5.5? I see: \"5.8.5.5. The VAV damper shall be modulated ...\" and then page break. So 5.8.5.4 is on page 85. So page_hint 85.\n\nCandidate 17: VAV damper modulation (5.8.5.5)\n- operational_sequence\n- evidence_quote: \"5.8.5.5. The VAV damper shall be modulated to maintain the measured primary airflow at the primary airflow setpoint.\"\n- page_hint 85 or 86? The heading 5.8.5.5 is on page 85, then the page break. So page_hint 85.\n\nCandidate 18: Low Primary Airflow Alarm - 70% (5.8.6.1.a)\n- fault_diagnostic_rule\n- evidence_quote: \"a. If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.\"\n- page_hint 86\n\nCandidate 19: Low Primary Airflow Alarm - 50% (5.8.6.1.b)\n- fault_diagnostic_rule\n- evidence_quote: \"b. If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.\"\n- page_hint 86\n\nCandidate 20: Low Primary Airflow Alarm suppression (5.8.6.1.c)\n- fault_diagnostic_rule (suppression rule)\n- evidence_quote: \"c. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.\"\n- page_hint 86\n\nCandidate 21: Low-Discharge Air Temperature Alarm - 8.3°C (15°F) (5.8.6.2.a)\n- fault_diagnostic_rule\n- evidence_quote: \"a. If heating hot -water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 minutes, generate a Level 4 alarm.\"\n- page_hint 86\n\nCandidate 22: Low-Discharge Air Temperature Alarm - 17°C (30°F) (5.8.6.2.b)\n- fault_diagnostic_rule\n- evidence_quote: \"b. If heating hot -water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm.\"\n- page_hint 86\n\nCandidate 23: Low-Discharge Air Temperature Alarm suppression (5.8.6.2.c)\n- fault_diagnostic_rule\n- evidence_quote: \"c. If a zone has an Importance -Multiplier of 0 (see Section 5.1.14.2.a.1 ) for its hot-water reset T&R control loop, low -DAT alarms shall be suppressed for that zone.\"\n- page_hint 86\n\nCandidate 24: Fan alarm - commanded ON, status OFF (5.8.6.3.a)\n- fault_diagnostic_rule\n- evidence_quote: \"a. Commanded ON, status OFF Level 2\"\n- page_hint 86\n\nCandidate 25: Fan alarm - commanded OFF, status ON (5.8.6.3.b)\n- fault_diagnostic_rule\n- evidence_quote: \"b. Commanded OFF, status ON: Level 4\"\n- page_hint 86\n\nNote: The fan alarm description includes a preamble: \"Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status.\" This is part of the alarm rule, but I'll include it in the candidate 24? Actually, I'll make candidate 24 and 25 reference that preamble separately, or I could combine. But the evidence_quote for 5.8.6.3 as a whole might be better to split. I'll create a parent candidate for the general fan alarm condition? But the preamble is necessary. I'll create one candidate for the general fan alarm rule with the subparts? Possibly combine. But split is clearer.\n\nCandidate 24: Fan alarm condition and specific case (commanded ON, status OFF)\n- evidence_quote: \"5.8.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF Level 2\"\n- That is contiguous. So I'll combine: \"5.8.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF Level 2 b. Commanded OFF, status ON: Level 4\" Actually, the whole paragraph is contiguous. So I'll do a single candidate for both a and b together as one rule. Since it's one fault diagnostic rule with two severity levels. So:\n\nCandidate 24: Fan alarm rule (5.8.6.3)\n- fault_diagnostic_rule\n- evidence_quote: \"5.8.6.3. Fan alarm is indicated by the status input being different from the output command after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF Level 2 b. Commanded OFF, status ON: Level 4\"\n- page_hint 86\n\nCandidate 25: Airflow Sensor Calibration alarm (5.8.6.4)\n- fault_diagnostic_rule\n- evidence_quote: \"5.8.6.4. Airflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes , generate a Level 3 alarm.\"\n- page_hint 86\n\nCandidate 26: Leaking Damper alarm (5.8.6.5)\n- fault_diagnostic_rule\n- evidence_quote: \"5.8.6.5. Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes while fan serving the zone is proven ON, generate a Level 4 alarm.\"\n- page_hint 86\n\nCandidate 27: Leaking Valve alarm (5.8.6.6)\n- fault_diagnostic_rule\n- evidence_quote: \"5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes , and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.\"\n- page_hint 86\n\nCandidate 28: Commissioning overrides (5.8.7)\n- commissioning_step\n- The entire list of software switches: \"Provide software switches that interlock to a system level point to a. force zone airflow setpoint to zero , b. force zone airflow setpoint to Vcool -max, c. force zone airflow setpoint to Vmin , d. force damper full closed/open , e. force heating to off/closed , f. turn fan on/off , and g. reset request -hours accumulator point to zero (provide one point for each reset type listed in the next section ).\"\n- That is a commissioning step: provide these switches. evidence_quote can be the full list. page_hint 86-87 (since 5.8.7 starts on page 86 and goes to 87). \n\nCandidate 29: Cooling SAT Reset Requests (5.8.8.1)\n- operational_sequence\n- This is a set of rules. Could extract as one candidate with the four conditions. Evidence_quote: \"5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20 , send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.\" This is contiguous. page_hint 87.\n\nCandidate 30: Static Pressure Reset Requests (5.8.8.2)\n- operational_sequence\n- evidence_quote: \"5.8.8.2. Static Pressure Reset Requests a. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests. b. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests. c. Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85 %. d. Else if the damper position is less than 95%, send 0 requests.\"\n- page_hint 87\n\nCandidate 31: Hot-Water Reset Requests (5.8.8.3)\n- operational_sequence\n- evidence_quote: \"5.8.8.3. If There Is a Hot -Water Coil, Hot -Water Reset Requests a. If the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85 %. d. Else if the HW valve position is less than 95%, send 0 requests.\"\n- page_hint 87\n\nCandidate 32: Heating-Hot Water Plant Requests (5.8.8.4)\n- operational_sequence\n- evidence_quote: \"5.8.8.4. If There Is a Hot-Water Coil and a Heating Hot -Water Plant , Heating -Hot Water Plant Requests. Send the heating hot -water plant that serves the zone a heating hot -water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less than 10%. b. Else if the HW valve position is less than 95%, send 0 requests.\"\n- page_hint 87\n\nNow, I have 32 candidates. That's within 40. I'll double-check if any are redundant. The notes about designer ensuring ventilation are informative, so not extracted. Also, the note about ASHRAE 90.1 limit is not extracted. The note about plenum is not extracted. The note about constant value thresholds is not extracted. So all good.\n\nI need to output as JSON with fields: knowledge_type, title, section_id, section_title, equipment_scope, summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check, evidence_quote, page_hint, confidence. For some knowledge types, fields may be null. For operational_sequence, I need trigger_condition and required_behavior. I can summarize them in those fields or leave null if not explicitly separate. The instruction says: \"For operational_sequence, quote the complete rule sentence or table row that includes the condition and commanded behavior.\" So I can put the condition and behavior in trigger_condition and required_behavior from the quote. I'll try to populate them appropriately.\n\nI'll create the JSON. Each candidate will have a title, section_id, knowledge_type, evidence_quote, page_hint. I'll add summary, trigger_condition, required_behavior, configurable_values, fault_condition, commissioning_check as applicable.\n\nI'll set confidence between 0.9 and 1.0, all high since direct quotes.\n\nI'll also add section_title: I can use the section title \"Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\" or just \"5.8\". I'll use \"5.8 Parallel Fan-Powered Terminal Unit −Variable-Volume Fan\".\n\nNow, JSON output."}, "logprobs": null, "finish_reason": "stop"}], "usage": {"prompt_tokens": 32904, "completion_tokens": 17968, "total_tokens": 50872, "prompt_tokens_details": {"cached_tokens": 0}, "completion_tokens_details": {"reasoning_tokens": 8936}, "prompt_cache_hit_tokens": 0, "prompt_cache_miss_tokens": 32904}, "system_fingerprint": "fp_9954b31ca7_prod0820_fp8_kvcache_20260402"}}
